<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Primary School New V1.2_4.0 ALBUQUERQUE NM USA TMY2-23050 WMO#=723650
  2009-10-28
  01:01:38 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/28/2009 1:00 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Primary School New V1.2_4.0</b></p>
<p>Environment: <b>ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</b></p>
<p>Simulation Timestamp: <b>2009-10-28
  01:01:38</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     4236.68</td>
    <td align="right">      616.60</td>
    <td align="right">      616.60</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     4236.68</td>
    <td align="right">      616.60</td>
    <td align="right">      616.60</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    11462.27</td>
    <td align="right">     1668.21</td>
    <td align="right">     1668.21</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    11462.27</td>
    <td align="right">     1668.21</td>
    <td align="right">     1668.21</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      800.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      277.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1233.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      100.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1230.23</td>
    <td align="right">      234.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      159.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      131.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      971.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       69.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3070.90</td>
    <td align="right">     1165.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      971.75</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      469.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">      330.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      277.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1233.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      100.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1103.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      118.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      157.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      131.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      971.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       34.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      194.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       63.74</td>
    <td align="right">      135.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      189.18</td>
    <td align="right">       34.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      446.94</td>
    <td align="right">      169.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      194.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       63.74</td>
    <td align="right">      135.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      189.18</td>
    <td align="right">       34.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      446.94</td>
    <td align="right">      169.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     3070.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     3070.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     3070.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     3070.90</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      971.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      971.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      971.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      554.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1797.33</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1PEOPLE">BATH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE">CAFETERIA_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1PEOPLE">COMPUTER_CLASS_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE">GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1PEOPLE">KITCHEN_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1PEOPLE">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1PEOPLE">MAIN_CORRIDOR_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE">OFFICES_ZN_1_FLR_1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:6">PSZ-AC_1:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:5">PSZ-AC_2:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:7">PSZ-AC_2:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3">VAV_POD_3</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/28/2009 1:00 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1619.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      879.18</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       16.01</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.23</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">       14.00</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">       50.40</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.39</td>
    <td align="right">     25.3900</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">       25.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">       37.18</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">       11.20</td>
    <td align="right">     12.9100</td>
    <td align="right">        6.67</td>
    <td align="right">   1147.9524</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">       56.00</td>
    <td align="right">     13.9900</td>
    <td align="right">        4.35</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">       26.60</td>
    <td align="right">     13.9900</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">       12.60</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">       49.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">       58.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0221</td>
    <td align="right">        4.65</td>
    <td align="right">     39.7288</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0221</td>
    <td align="right">        4.65</td>
    <td align="right">     39.7288</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -9.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.00</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.30</td>
    <td align="right">       14.10</td>
    <td align="right">       18.50</td>
    <td align="right">           0</td>
    <td align="right">        4.40</td>
    <td align="right">      260.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       40.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      190.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      190.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      162.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      162.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       68.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      357.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      357.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      168.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      168.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      399.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      399.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       76.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      171.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      546.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      546.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      252.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      252.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       84.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.704</td>
    <td align="right">       0.787</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      441.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.358</td>
    <td align="right">       0.384</td>
    <td align="right">      441.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      895.19</td>
    <td align="right">        3.23</td>
    <td align="right">       0.385</td>
    <td align="right">       0.304</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      324.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      570.40</td>
    <td align="right">        3.22</td>
    <td align="right">       0.386</td>
    <td align="right">       0.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   314514.67</td>
    <td align="right">        0.75</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14103.62</td>
    <td align="right">     9824.61</td>
    <td align="right">     4279.00</td>
    <td align="right">        0.70</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26833.96</td>
    <td align="right">    18972.98</td>
    <td align="right">     7860.98</td>
    <td align="right">        0.71</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    53271.50</td>
    <td align="right">    36752.03</td>
    <td align="right">    16519.47</td>
    <td align="right">        0.69</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    82668.23</td>
    <td align="right">    65456.56</td>
    <td align="right">    17211.67</td>
    <td align="right">        0.79</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    87822.17</td>
    <td align="right">    68468.62</td>
    <td align="right">    19353.55</td>
    <td align="right">        0.78</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    68356.30</td>
    <td align="right">    52148.78</td>
    <td align="right">    16207.52</td>
    <td align="right">        0.76</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    69783.62</td>
    <td align="right">    54278.35</td>
    <td align="right">    15505.28</td>
    <td align="right">        0.78</td>
    <td align="right">        4.18</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5928.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5293.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6371.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6283.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6293.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6177.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6182.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6265.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4191.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4147.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4236.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11503.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3560.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9393.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4117.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14553.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14065.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14193.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13236.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13257.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9175.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10963.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    30015.53</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    55023.79</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   110512.48</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30053.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30849.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22859.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24385.47</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.28</td>
    <td align="right">      104.73</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.62</td>
    <td align="right">      713.93</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.22</td>
    <td align="right">     1386.56</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.27</td>
    <td align="right">     2478.36</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.90</td>
    <td align="right">     9348.03</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        5.03</td>
    <td align="right">     9437.67</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.73</td>
    <td align="right">     7110.47</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.98</td>
    <td align="right">     7585.10</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">     1731.85</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.68</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     6643.52</td>
    <td align="right">       0.391</td>
    <td align="right">       0.587</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    12676.00</td>
    <td align="right">       0.747</td>
    <td align="right">       2.266</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     5932.95</td>
    <td align="right">       0.349</td>
    <td align="right">       0.524</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7140.74</td>
    <td align="right">       0.421</td>
    <td align="right">       0.631</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       26.09</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7042.34</td>
    <td align="right">       0.415</td>
    <td align="right">       0.622</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       26.09</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7054.02</td>
    <td align="right">       0.415</td>
    <td align="right">       0.623</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       26.09</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     6923.25</td>
    <td align="right">       0.408</td>
    <td align="right">       0.612</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       25.86</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     6928.86</td>
    <td align="right">       0.408</td>
    <td align="right">       0.612</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       25.86</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7022.55</td>
    <td align="right">       0.414</td>
    <td align="right">       0.620</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       25.86</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     4697.59</td>
    <td align="right">       0.277</td>
    <td align="right">       0.415</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     4648.95</td>
    <td align="right">       0.274</td>
    <td align="right">       0.411</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     4748.77</td>
    <td align="right">       0.280</td>
    <td align="right">       0.419</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    13777.07</td>
    <td align="right">       0.811</td>
    <td align="right">       1.217</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       27.74</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     6965.58</td>
    <td align="right">       0.410</td>
    <td align="right">       0.616</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       27.59</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    12892.66</td>
    <td align="right">       0.759</td>
    <td align="right">       1.139</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     9116.69</td>
    <td align="right">       0.537</td>
    <td align="right">       0.805</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    16311.34</td>
    <td align="right">       0.961</td>
    <td align="right">       1.441</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       27.27</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    15764.09</td>
    <td align="right">       0.928</td>
    <td align="right">       1.393</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       27.27</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    15908.01</td>
    <td align="right">       0.937</td>
    <td align="right">       1.405</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       27.27</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    14835.56</td>
    <td align="right">       0.874</td>
    <td align="right">       1.311</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    14858.38</td>
    <td align="right">       0.875</td>
    <td align="right">       1.313</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    10283.86</td>
    <td align="right">       0.606</td>
    <td align="right">       0.908</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    12287.80</td>
    <td align="right">       0.724</td>
    <td align="right">       1.085</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       26.89</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     3991.30</td>
    <td align="right">       0.235</td>
    <td align="right">       0.353</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       27.27</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     4615.58</td>
    <td align="right">       0.272</td>
    <td align="right">       0.408</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       26.09</td>
    <td align="right">     0.01224</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">    12897.31</td>
    <td align="right">       0.284</td>
    <td align="right">       0.475</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    13922.30</td>
    <td align="right">       0.317</td>
    <td align="right">       2.266</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     6100.28</td>
    <td align="right">       0.139</td>
    <td align="right">       0.389</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     6192.50</td>
    <td align="right">       0.141</td>
    <td align="right">       0.211</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     6159.40</td>
    <td align="right">       0.140</td>
    <td align="right">       0.210</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     6157.99</td>
    <td align="right">       0.140</td>
    <td align="right">       0.210</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     6131.61</td>
    <td align="right">       0.140</td>
    <td align="right">       0.209</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     6134.51</td>
    <td align="right">       0.140</td>
    <td align="right">       0.209</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     6160.77</td>
    <td align="right">       0.140</td>
    <td align="right">       0.210</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9857.97</td>
    <td align="right">       0.220</td>
    <td align="right">       0.330</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9852.04</td>
    <td align="right">       0.220</td>
    <td align="right">       0.329</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9737.67</td>
    <td align="right">       0.217</td>
    <td align="right">       0.326</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    11594.52</td>
    <td align="right">       0.264</td>
    <td align="right">       1.072</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     9862.93</td>
    <td align="right">       0.218</td>
    <td align="right">       0.327</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    14732.49</td>
    <td align="right">       0.335</td>
    <td align="right">       0.734</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    28130.62</td>
    <td align="right">       0.620</td>
    <td align="right">       0.930</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    19085.68</td>
    <td align="right">       0.434</td>
    <td align="right">       0.954</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    19030.68</td>
    <td align="right">       0.433</td>
    <td align="right">       0.954</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    18857.35</td>
    <td align="right">       0.429</td>
    <td align="right">       0.954</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    18863.10</td>
    <td align="right">       0.429</td>
    <td align="right">       0.954</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    18876.50</td>
    <td align="right">       0.430</td>
    <td align="right">       0.954</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    12511.25</td>
    <td align="right">       0.285</td>
    <td align="right">       0.630</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    16378.03</td>
    <td align="right">       0.373</td>
    <td align="right">       0.559</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     7822.90</td>
    <td align="right">       0.178</td>
    <td align="right">       0.267</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">    10239.63</td>
    <td align="right">       0.228</td>
    <td align="right">       0.342</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        1.22</td>
    <td align="right">        1.22</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">        3.70</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        5.03</td>
    <td align="right">        5.03</td>
    <td align="right">        2.87</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        3.73</td>
    <td align="right">        3.73</td>
    <td align="right">        2.45</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        1.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.24</td>
    <td align="right">        4.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.60</td>
    <td align="right">        5.03</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.20</td>
    <td align="right">        3.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.08</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     1574.50</td>
    <td align="right">     2337.67</td>
    <td align="right">      873.50</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1017.83</td>
    <td align="right">     1386.50</td>
    <td align="right">      644.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     1038.17</td>
    <td align="right">     1953.17</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1239.00</td>
    <td align="right">     1696.00</td>
    <td align="right">      353.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1229.67</td>
    <td align="right">     1717.50</td>
    <td align="right">      361.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1231.33</td>
    <td align="right">     1710.00</td>
    <td align="right">      358.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1424.83</td>
    <td align="right">     2111.00</td>
    <td align="right">      704.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1428.17</td>
    <td align="right">     2108.17</td>
    <td align="right">      704.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1434.00</td>
    <td align="right">     2091.00</td>
    <td align="right">      694.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1301.50</td>
    <td align="right">     2219.67</td>
    <td align="right">      526.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1308.17</td>
    <td align="right">     2222.83</td>
    <td align="right">      535.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1300.67</td>
    <td align="right">     2197.33</td>
    <td align="right">      506.67</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1459.83</td>
    <td align="right">     1913.00</td>
    <td align="right">      483.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     1734.83</td>
    <td align="right">     2279.83</td>
    <td align="right">      884.50</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">     1205.33</td>
    <td align="right">     1866.67</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     1589.17</td>
    <td align="right">     2414.17</td>
    <td align="right">      951.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1064.50</td>
    <td align="right">     1623.33</td>
    <td align="right">      121.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1040.00</td>
    <td align="right">     1687.83</td>
    <td align="right">      130.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1050.67</td>
    <td align="right">     1658.17</td>
    <td align="right">      126.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      974.33</td>
    <td align="right">     2088.17</td>
    <td align="right">      294.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      979.17</td>
    <td align="right">     2086.00</td>
    <td align="right">      296.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1000.67</td>
    <td align="right">     2056.33</td>
    <td align="right">      288.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      978.83</td>
    <td align="right">     1949.00</td>
    <td align="right">      327.67</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2730.17</td>
    <td align="right">     3074.50</td>
    <td align="right">     1797.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">        7.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       96.33</td>
    <td align="right">      112.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      123.50</td>
    <td align="right">      288.33</td>
    <td align="right">        1.00</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      160.50</td>
    <td align="right">       80.17</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      162.33</td>
    <td align="right">       63.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      161.17</td>
    <td align="right">       75.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      304.33</td>
    <td align="right">       31.17</td>
    <td align="right">        0.67</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      305.00</td>
    <td align="right">       50.17</td>
    <td align="right">        0.67</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      308.17</td>
    <td align="right">       37.33</td>
    <td align="right">        0.50</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       27.67</td>
    <td align="right">      181.17</td>
    <td align="right">        0.00</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      144.50</td>
    <td align="right">      346.83</td>
    <td align="right">        1.00</td>
    <td align="right">      258.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      111.83</td>
    <td align="right">      470.00</td>
    <td align="right">        0.33</td>
    <td align="right">      456.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      117.17</td>
    <td align="right">      482.33</td>
    <td align="right">        0.83</td>
    <td align="right">      460.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      115.17</td>
    <td align="right">      471.33</td>
    <td align="right">        1.17</td>
    <td align="right">      460.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      158.17</td>
    <td align="right">      209.67</td>
    <td align="right">        4.17</td>
    <td align="right">      209.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      158.67</td>
    <td align="right">      210.33</td>
    <td align="right">        4.17</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      155.83</td>
    <td align="right">      197.33</td>
    <td align="right">        3.50</td>
    <td align="right">      194.17</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      156.50</td>
    <td align="right">      121.33</td>
    <td align="right">        3.50</td>
    <td align="right">       86.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      299.50</td>
    <td align="right">      181.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      555.67</td>
    <td align="right">      912.50</td>
    <td align="right">        4.83</td>
    <td align="right">      554.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.586925</td>
    <td align="right">    0.000128</td>
    <td align="right">    0.176078</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.524097</td>
    <td align="right">    0.000114</td>
    <td align="right">    0.157229</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.630784</td>
    <td align="right">    0.000137</td>
    <td align="right">    0.189235</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.622091</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.186627</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.623123</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.186937</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.611572</td>
    <td align="right">    0.000133</td>
    <td align="right">    0.183472</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.612067</td>
    <td align="right">    0.000133</td>
    <td align="right">    0.183620</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.620343</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.186103</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.414940</td>
    <td align="right">    0.000090</td>
    <td align="right">    0.124482</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.410644</td>
    <td align="right">    0.000089</td>
    <td align="right">    0.123193</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.419461</td>
    <td align="right">    0.000091</td>
    <td align="right">    0.125838</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.14</td>
    <td align="right">    0.000248</td>
    <td align="right">    0.341662</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.352551</td>
    <td align="right">    0.000077</td>
    <td align="right">    0.105765</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.929956</td>
    <td align="right">    0.000202</td>
    <td align="right">    0.278987</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.407681</td>
    <td align="right">    0.000089</td>
    <td align="right">    0.122304</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.44</td>
    <td align="right">    0.000313</td>
    <td align="right">    0.432262</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.39</td>
    <td align="right">    0.000303</td>
    <td align="right">    0.417760</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.41</td>
    <td align="right">    0.000306</td>
    <td align="right">    0.421574</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.393153</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.393758</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.908431</td>
    <td align="right">    0.000198</td>
    <td align="right">    0.272529</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000236</td>
    <td align="right">    0.325627</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000128</td>
    <td align="right">     5921.62</td>
    <td align="right">      145.09</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000114</td>
    <td align="right">     5287.72</td>
    <td align="right">      129.56</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000137</td>
    <td align="right">     6364.11</td>
    <td align="right">      155.93</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000135</td>
    <td align="right">     6276.41</td>
    <td align="right">      153.78</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000135</td>
    <td align="right">     6286.82</td>
    <td align="right">      154.04</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000133</td>
    <td align="right">     6170.28</td>
    <td align="right">      151.18</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000133</td>
    <td align="right">     6175.28</td>
    <td align="right">      151.31</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000135</td>
    <td align="right">     6258.77</td>
    <td align="right">      153.35</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000090</td>
    <td align="right">     4186.42</td>
    <td align="right">      102.58</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000089</td>
    <td align="right">     4143.08</td>
    <td align="right">      101.51</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000091</td>
    <td align="right">     4232.03</td>
    <td align="right">      103.69</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000248</td>
    <td align="right">    11490.33</td>
    <td align="right">      281.54</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000077</td>
    <td align="right">     3556.97</td>
    <td align="right">       87.15</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000202</td>
    <td align="right">     9382.53</td>
    <td align="right">      229.89</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000089</td>
    <td align="right">     4113.18</td>
    <td align="right">      100.78</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000313</td>
    <td align="right">    14537.28</td>
    <td align="right">      356.19</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000303</td>
    <td align="right">    14049.57</td>
    <td align="right">      344.24</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000306</td>
    <td align="right">    14177.82</td>
    <td align="right">      347.38</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000285</td>
    <td align="right">    13222.02</td>
    <td align="right">      323.97</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000285</td>
    <td align="right">    13242.36</td>
    <td align="right">      324.46</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000198</td>
    <td align="right">     9165.36</td>
    <td align="right">      224.57</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000236</td>
    <td align="right">    10951.06</td>
    <td align="right">      268.32</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    0.000810</td>
    <td align="right">    37604.95</td>
    <td align="right">      533.17</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    0.000832</td>
    <td align="right">    38601.87</td>
    <td align="right">      547.31</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    0.000616</td>
    <td align="right">    28603.76</td>
    <td align="right">      405.55</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    0.000658</td>
    <td align="right">    30513.08</td>
    <td align="right">      432.62</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">    0.615503</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.615503</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.98</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">    0.615503</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        3.98</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_OA_CONTROLLER</td>
    <td align="right">    0.615503</td>
    <td align="right">    0.201600</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_OA_CONTROLLER</td>
    <td align="right">        1.22</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">        4.90</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">        5.03</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">        3.73</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">        3.98</td>
    <td align="right">        2.08</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_COOLC DXCOIL</td>
    <td align="right">    0.615503</td>
    <td align="right">    14103.62</td>
    <td align="right">    0.696602</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_COOLC DXCOIL</td>
    <td align="right">        1.22</td>
    <td align="right">    26833.96</td>
    <td align="right">    0.707051</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">        2.27</td>
    <td align="right">    53271.50</td>
    <td align="right">    0.689900</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_HEATC</td>
    <td align="right">    30015.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">    55023.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">   110512.48</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">    0.615503</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">        2.27</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">        4.90</td>
    <td align="right">    82668.23</td>
    <td align="right">    0.791798</td>
    <td align="right">        1.63</td>
    <td align="right">    27553.32</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">        5.03</td>
    <td align="right">    87822.17</td>
    <td align="right">    0.779628</td>
    <td align="right">        1.68</td>
    <td align="right">    29271.13</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">        3.73</td>
    <td align="right">    68356.30</td>
    <td align="right">    0.762896</td>
    <td align="right">        1.24</td>
    <td align="right">    22783.15</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">        3.98</td>
    <td align="right">    69783.62</td>
    <td align="right">    0.777809</td>
    <td align="right">        1.33</td>
    <td align="right">    23258.88</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">        3.98</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.000810</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.000832</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.000616</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.000658</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.006779</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.123300</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">   314514.67</td>
    <td align="right">    0.006779</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000164</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.006779</td>
    <td align="right">     1731.85</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.000211</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.099</td>
    <td align="right">      26.326</td>
    <td align="right">       0.000</td>
    <td align="right">     217.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      20.778</td>
    <td align="right">      26.993</td>
    <td align="right">       0.000</td>
    <td align="right">     138.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.492</td>
    <td align="right">      26.148</td>
    <td align="right">       0.000</td>
    <td align="right">     102.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.622</td>
    <td align="right">      26.603</td>
    <td align="right">       0.000</td>
    <td align="right">      32.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.552</td>
    <td align="right">      26.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.406</td>
    <td align="right">      30.974</td>
    <td align="right">       0.000</td>
    <td align="right">      13.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.102</td>
    <td align="right">      28.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.758</td>
    <td align="right">      30.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.853</td>
    <td align="right">      33.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.491</td>
    <td align="right">      30.460</td>
    <td align="right">       0.000</td>
    <td align="right">      26.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.038</td>
    <td align="right">      27.751</td>
    <td align="right">       0.000</td>
    <td align="right">     123.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      19.992</td>
    <td align="right">      26.873</td>
    <td align="right">       0.000</td>
    <td align="right">     218.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.628</td>
    <td align="right">      28.431</td>
    <td align="right">       0.000</td>
    <td align="right">     873.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      19.992</td>
    <td align="right">      26.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.406</td>
    <td align="right">      33.261</td>
    <td align="right">       0.000</td>
    <td align="right">     218.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     168.000</td>
    <td align="right">      21.008</td>
    <td align="right">      17.956</td>
    <td align="right">       0.000</td>
    <td align="right">     135.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     152.000</td>
    <td align="right">      21.123</td>
    <td align="right">      20.109</td>
    <td align="right">       0.000</td>
    <td align="right">      98.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     184.000</td>
    <td align="right">      21.296</td>
    <td align="right">      19.608</td>
    <td align="right">       0.000</td>
    <td align="right">      85.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     160.000</td>
    <td align="right">      21.678</td>
    <td align="right">      21.225</td>
    <td align="right">       0.000</td>
    <td align="right">      33.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     176.000</td>
    <td align="right">      22.984</td>
    <td align="right">      23.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     176.000</td>
    <td align="right">      23.623</td>
    <td align="right">      33.581</td>
    <td align="right">       0.000</td>
    <td align="right">       2.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     120.000</td>
    <td align="right">      23.998</td>
    <td align="right">      42.020</td>
    <td align="right">       0.000</td>
    <td align="right">       3.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     138.000</td>
    <td align="right">      23.934</td>
    <td align="right">      45.250</td>
    <td align="right">       0.000</td>
    <td align="right">      15.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     158.000</td>
    <td align="right">      23.189</td>
    <td align="right">      39.946</td>
    <td align="right">       0.000</td>
    <td align="right">      12.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     168.000</td>
    <td align="right">      21.810</td>
    <td align="right">      28.074</td>
    <td align="right">       0.000</td>
    <td align="right">      34.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     168.000</td>
    <td align="right">      21.187</td>
    <td align="right">      21.231</td>
    <td align="right">       0.000</td>
    <td align="right">      95.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     160.000</td>
    <td align="right">      21.001</td>
    <td align="right">      18.470</td>
    <td align="right">       0.000</td>
    <td align="right">     129.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    1928.000</td>
    <td align="right">      22.178</td>
    <td align="right">      26.913</td>
    <td align="right">       0.000</td>
    <td align="right">     644.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     120.000</td>
    <td align="right">      21.001</td>
    <td align="right">      17.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     184.000</td>
    <td align="right">      23.998</td>
    <td align="right">      45.250</td>
    <td align="right">       0.000</td>
    <td align="right">     135.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.657</td>
    <td align="right">      26.487</td>
    <td align="right">       0.000</td>
    <td align="right">      51.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      23.062</td>
    <td align="right">      26.922</td>
    <td align="right">       0.000</td>
    <td align="right">      17.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.444</td>
    <td align="right">      24.650</td>
    <td align="right">       0.000</td>
    <td align="right">      12.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.832</td>
    <td align="right">      23.871</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.110</td>
    <td align="right">      24.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.372</td>
    <td align="right">      32.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.328</td>
    <td align="right">      38.798</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.186</td>
    <td align="right">      41.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.162</td>
    <td align="right">      37.175</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.798</td>
    <td align="right">      30.597</td>
    <td align="right">       0.000</td>
    <td align="right">      15.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      23.247</td>
    <td align="right">      27.075</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.589</td>
    <td align="right">      27.463</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.660</td>
    <td align="right">      30.125</td>
    <td align="right">       0.000</td>
    <td align="right">     169.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.589</td>
    <td align="right">      23.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.372</td>
    <td align="right">      41.265</td>
    <td align="right">       0.000</td>
    <td align="right">      51.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.319</td>
    <td align="right">      18.562</td>
    <td align="right">       0.000</td>
    <td align="right">      85.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.541</td>
    <td align="right">      20.050</td>
    <td align="right">       0.000</td>
    <td align="right">      53.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.657</td>
    <td align="right">      19.260</td>
    <td align="right">       0.000</td>
    <td align="right">      54.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.042</td>
    <td align="right">      20.847</td>
    <td align="right">       0.000</td>
    <td align="right">      19.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.763</td>
    <td align="right">      22.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.933</td>
    <td align="right">      31.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.789</td>
    <td align="right">      36.737</td>
    <td align="right">       0.000</td>
    <td align="right">       6.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.592</td>
    <td align="right">      39.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.846</td>
    <td align="right">      35.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.221</td>
    <td align="right">      26.572</td>
    <td align="right">       0.000</td>
    <td align="right">       9.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.833</td>
    <td align="right">      20.624</td>
    <td align="right">       0.000</td>
    <td align="right">      32.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.244</td>
    <td align="right">      19.303</td>
    <td align="right">       0.000</td>
    <td align="right">      90.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.157</td>
    <td align="right">      25.894</td>
    <td align="right">       0.000</td>
    <td align="right">     353.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.244</td>
    <td align="right">      18.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.933</td>
    <td align="right">      39.145</td>
    <td align="right">       0.000</td>
    <td align="right">      90.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.308</td>
    <td align="right">      18.635</td>
    <td align="right">       0.000</td>
    <td align="right">      87.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.535</td>
    <td align="right">      20.119</td>
    <td align="right">       0.000</td>
    <td align="right">      54.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.648</td>
    <td align="right">      19.332</td>
    <td align="right">       0.000</td>
    <td align="right">      54.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.034</td>
    <td align="right">      20.929</td>
    <td align="right">       0.000</td>
    <td align="right">      19.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.765</td>
    <td align="right">      22.495</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.935</td>
    <td align="right">      31.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.780</td>
    <td align="right">      36.788</td>
    <td align="right">       0.000</td>
    <td align="right">       6.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.581</td>
    <td align="right">      39.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.850</td>
    <td align="right">      35.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.226</td>
    <td align="right">      26.616</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.828</td>
    <td align="right">      20.690</td>
    <td align="right">       0.000</td>
    <td align="right">      33.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.223</td>
    <td align="right">      19.386</td>
    <td align="right">       0.000</td>
    <td align="right">      94.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.151</td>
    <td align="right">      25.954</td>
    <td align="right">       0.000</td>
    <td align="right">     361.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.223</td>
    <td align="right">      18.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.935</td>
    <td align="right">      39.204</td>
    <td align="right">       0.000</td>
    <td align="right">      94.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.313</td>
    <td align="right">      18.638</td>
    <td align="right">       0.000</td>
    <td align="right">      87.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.539</td>
    <td align="right">      20.116</td>
    <td align="right">       0.000</td>
    <td align="right">      53.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.653</td>
    <td align="right">      19.319</td>
    <td align="right">       0.000</td>
    <td align="right">      54.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.039</td>
    <td align="right">      20.914</td>
    <td align="right">       0.000</td>
    <td align="right">      19.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.767</td>
    <td align="right">      22.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.933</td>
    <td align="right">      31.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.784</td>
    <td align="right">      36.785</td>
    <td align="right">       0.000</td>
    <td align="right">       6.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.585</td>
    <td align="right">      39.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.851</td>
    <td align="right">      35.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.228</td>
    <td align="right">      26.607</td>
    <td align="right">       0.000</td>
    <td align="right">      10.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.832</td>
    <td align="right">      20.692</td>
    <td align="right">       0.000</td>
    <td align="right">      33.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.230</td>
    <td align="right">      19.386</td>
    <td align="right">       0.000</td>
    <td align="right">      93.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.155</td>
    <td align="right">      25.946</td>
    <td align="right">       0.000</td>
    <td align="right">     358.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.230</td>
    <td align="right">      18.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.933</td>
    <td align="right">      39.195</td>
    <td align="right">       0.000</td>
    <td align="right">      93.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.424</td>
    <td align="right">      19.866</td>
    <td align="right">       0.000</td>
    <td align="right">     174.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.723</td>
    <td align="right">      21.459</td>
    <td align="right">       0.000</td>
    <td align="right">     116.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.149</td>
    <td align="right">      20.302</td>
    <td align="right">       0.000</td>
    <td align="right">      83.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.880</td>
    <td align="right">      21.424</td>
    <td align="right">       0.000</td>
    <td align="right">      21.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.783</td>
    <td align="right">      22.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.953</td>
    <td align="right">      31.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.812</td>
    <td align="right">      36.776</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.475</td>
    <td align="right">      39.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.816</td>
    <td align="right">      35.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.778</td>
    <td align="right">      28.079</td>
    <td align="right">       0.000</td>
    <td align="right">      24.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.906</td>
    <td align="right">      22.523</td>
    <td align="right">       0.000</td>
    <td align="right">      95.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.349</td>
    <td align="right">      20.647</td>
    <td align="right">       0.000</td>
    <td align="right">     180.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.769</td>
    <td align="right">      26.759</td>
    <td align="right">       0.000</td>
    <td align="right">     704.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.349</td>
    <td align="right">      19.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.953</td>
    <td align="right">      39.533</td>
    <td align="right">       0.000</td>
    <td align="right">     180.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.422</td>
    <td align="right">      19.844</td>
    <td align="right">       0.000</td>
    <td align="right">     174.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.722</td>
    <td align="right">      21.445</td>
    <td align="right">       0.000</td>
    <td align="right">     116.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.149</td>
    <td align="right">      20.304</td>
    <td align="right">       0.000</td>
    <td align="right">      83.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.881</td>
    <td align="right">      21.407</td>
    <td align="right">       0.000</td>
    <td align="right">      21.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.784</td>
    <td align="right">      22.569</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.950</td>
    <td align="right">      31.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.814</td>
    <td align="right">      36.859</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.477</td>
    <td align="right">      39.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.817</td>
    <td align="right">      35.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.782</td>
    <td align="right">      28.059</td>
    <td align="right">       0.000</td>
    <td align="right">      24.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.904</td>
    <td align="right">      22.512</td>
    <td align="right">       0.000</td>
    <td align="right">      95.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.347</td>
    <td align="right">      20.626</td>
    <td align="right">       0.000</td>
    <td align="right">     181.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.769</td>
    <td align="right">      26.747</td>
    <td align="right">       0.000</td>
    <td align="right">     704.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.347</td>
    <td align="right">      19.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.950</td>
    <td align="right">      39.618</td>
    <td align="right">       0.000</td>
    <td align="right">     181.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.426</td>
    <td align="right">      19.818</td>
    <td align="right">       0.000</td>
    <td align="right">     172.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.732</td>
    <td align="right">      21.399</td>
    <td align="right">       0.000</td>
    <td align="right">     114.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.166</td>
    <td align="right">      20.223</td>
    <td align="right">       0.000</td>
    <td align="right">      80.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.899</td>
    <td align="right">      21.332</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.785</td>
    <td align="right">      22.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.952</td>
    <td align="right">      31.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.829</td>
    <td align="right">      36.714</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.496</td>
    <td align="right">      39.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.813</td>
    <td align="right">      35.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.778</td>
    <td align="right">      28.010</td>
    <td align="right">       0.000</td>
    <td align="right">      24.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.910</td>
    <td align="right">      22.471</td>
    <td align="right">       0.000</td>
    <td align="right">      94.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.351</td>
    <td align="right">      20.599</td>
    <td align="right">       0.000</td>
    <td align="right">     180.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.776</td>
    <td align="right">      26.694</td>
    <td align="right">       0.000</td>
    <td align="right">     694.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.351</td>
    <td align="right">      19.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.952</td>
    <td align="right">      39.455</td>
    <td align="right">       0.000</td>
    <td align="right">     180.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.013</td>
    <td align="right">      20.824</td>
    <td align="right">       0.000</td>
    <td align="right">     131.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.546</td>
    <td align="right">      22.418</td>
    <td align="right">       0.000</td>
    <td align="right">      77.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.950</td>
    <td align="right">      21.372</td>
    <td align="right">       0.000</td>
    <td align="right">      75.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.800</td>
    <td align="right">      22.640</td>
    <td align="right">       0.000</td>
    <td align="right">      27.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.327</td>
    <td align="right">      24.351</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.184</td>
    <td align="right">      32.645</td>
    <td align="right">       0.000</td>
    <td align="right">       2.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.339</td>
    <td align="right">      36.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.064</td>
    <td align="right">      38.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.890</td>
    <td align="right">      36.578</td>
    <td align="right">       0.000</td>
    <td align="right">       2.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.043</td>
    <td align="right">      28.932</td>
    <td align="right">       0.000</td>
    <td align="right">      17.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.936</td>
    <td align="right">      23.208</td>
    <td align="right">       0.000</td>
    <td align="right">      62.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      20.969</td>
    <td align="right">      21.566</td>
    <td align="right">       0.000</td>
    <td align="right">     129.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.027</td>
    <td align="right">      27.479</td>
    <td align="right">       0.000</td>
    <td align="right">     526.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.969</td>
    <td align="right">      20.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.184</td>
    <td align="right">      38.357</td>
    <td align="right">       0.000</td>
    <td align="right">     131.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.967</td>
    <td align="right">      20.888</td>
    <td align="right">       0.000</td>
    <td align="right">     134.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.523</td>
    <td align="right">      22.480</td>
    <td align="right">       0.000</td>
    <td align="right">      78.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.932</td>
    <td align="right">      21.448</td>
    <td align="right">       0.000</td>
    <td align="right">      76.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.787</td>
    <td align="right">      22.709</td>
    <td align="right">       0.000</td>
    <td align="right">      27.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.323</td>
    <td align="right">      24.374</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.183</td>
    <td align="right">      32.667</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.331</td>
    <td align="right">      36.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.055</td>
    <td align="right">      38.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.894</td>
    <td align="right">      36.577</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.038</td>
    <td align="right">      29.024</td>
    <td align="right">       0.000</td>
    <td align="right">      17.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.899</td>
    <td align="right">      23.282</td>
    <td align="right">       0.000</td>
    <td align="right">      64.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      20.904</td>
    <td align="right">      21.644</td>
    <td align="right">       0.000</td>
    <td align="right">     133.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.008</td>
    <td align="right">      27.549</td>
    <td align="right">       0.000</td>
    <td align="right">     535.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.904</td>
    <td align="right">      20.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.183</td>
    <td align="right">      38.494</td>
    <td align="right">       0.000</td>
    <td align="right">     134.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.041</td>
    <td align="right">      20.765</td>
    <td align="right">       0.000</td>
    <td align="right">     127.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.597</td>
    <td align="right">      22.332</td>
    <td align="right">       0.000</td>
    <td align="right">      73.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.013</td>
    <td align="right">      21.273</td>
    <td align="right">       0.000</td>
    <td align="right">      71.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.860</td>
    <td align="right">      22.541</td>
    <td align="right">       0.000</td>
    <td align="right">      25.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.371</td>
    <td align="right">      24.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.218</td>
    <td align="right">      32.534</td>
    <td align="right">       0.000</td>
    <td align="right">       2.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.374</td>
    <td align="right">      36.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.096</td>
    <td align="right">      38.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.914</td>
    <td align="right">      36.450</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.081</td>
    <td align="right">      28.826</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.965</td>
    <td align="right">      23.143</td>
    <td align="right">       0.000</td>
    <td align="right">      60.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      20.980</td>
    <td align="right">      21.516</td>
    <td align="right">       0.000</td>
    <td align="right">     126.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.064</td>
    <td align="right">      27.391</td>
    <td align="right">       0.000</td>
    <td align="right">     506.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.980</td>
    <td align="right">      20.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.218</td>
    <td align="right">      38.272</td>
    <td align="right">       0.000</td>
    <td align="right">     127.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.098</td>
    <td align="right">      19.370</td>
    <td align="right">       0.000</td>
    <td align="right">     135.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.304</td>
    <td align="right">      21.129</td>
    <td align="right">       0.000</td>
    <td align="right">      49.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.875</td>
    <td align="right">      19.996</td>
    <td align="right">       0.000</td>
    <td align="right">      36.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.669</td>
    <td align="right">      21.305</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.859</td>
    <td align="right">      22.486</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.039</td>
    <td align="right">      31.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.670</td>
    <td align="right">      38.912</td>
    <td align="right">       0.000</td>
    <td align="right">       8.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.550</td>
    <td align="right">      42.339</td>
    <td align="right">       0.000</td>
    <td align="right">      37.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.956</td>
    <td align="right">      36.249</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.633</td>
    <td align="right">      28.220</td>
    <td align="right">       0.000</td>
    <td align="right">      15.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.641</td>
    <td align="right">      22.304</td>
    <td align="right">       0.000</td>
    <td align="right">      47.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.041</td>
    <td align="right">      20.129</td>
    <td align="right">       0.000</td>
    <td align="right">     144.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.801</td>
    <td align="right">      27.082</td>
    <td align="right">       0.000</td>
    <td align="right">     483.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.041</td>
    <td align="right">      19.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.670</td>
    <td align="right">      42.339</td>
    <td align="right">       0.000</td>
    <td align="right">     144.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.298</td>
    <td align="right">      22.994</td>
    <td align="right">       0.000</td>
    <td align="right">      70.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.738</td>
    <td align="right">      24.348</td>
    <td align="right">       0.000</td>
    <td align="right">      29.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.307</td>
    <td align="right">      23.180</td>
    <td align="right">       0.000</td>
    <td align="right">      15.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.443</td>
    <td align="right">      24.032</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      25.694</td>
    <td align="right">      23.931</td>
    <td align="right">       0.000</td>
    <td align="right">      55.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      26.354</td>
    <td align="right">      31.877</td>
    <td align="right">       0.000</td>
    <td align="right">     153.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      26.348</td>
    <td align="right">      38.675</td>
    <td align="right">       0.000</td>
    <td align="right">     181.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      25.835</td>
    <td align="right">      43.232</td>
    <td align="right">       0.000</td>
    <td align="right">     162.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      25.884</td>
    <td align="right">      36.926</td>
    <td align="right">       0.000</td>
    <td align="right">     109.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.539</td>
    <td align="right">      30.357</td>
    <td align="right">       0.000</td>
    <td align="right">      15.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.093</td>
    <td align="right">      25.375</td>
    <td align="right">       0.000</td>
    <td align="right">      20.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.198</td>
    <td align="right">      23.781</td>
    <td align="right">       0.000</td>
    <td align="right">      71.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.843</td>
    <td align="right">      29.125</td>
    <td align="right">       0.000</td>
    <td align="right">     884.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.198</td>
    <td align="right">      22.994</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      26.354</td>
    <td align="right">      43.232</td>
    <td align="right">       0.000</td>
    <td align="right">     181.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.390</td>
    <td align="right">      25.620</td>
    <td align="right">       0.000</td>
    <td align="right">      66.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.888</td>
    <td align="right">      26.418</td>
    <td align="right">       0.000</td>
    <td align="right">      21.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.406</td>
    <td align="right">      23.856</td>
    <td align="right">       0.000</td>
    <td align="right">       9.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.822</td>
    <td align="right">      22.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.076</td>
    <td align="right">      23.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.432</td>
    <td align="right">      31.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.336</td>
    <td align="right">      38.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.243</td>
    <td align="right">      40.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.129</td>
    <td align="right">      36.501</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.759</td>
    <td align="right">      29.967</td>
    <td align="right">       0.000</td>
    <td align="right">      14.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      23.106</td>
    <td align="right">      26.612</td>
    <td align="right">       0.000</td>
    <td align="right">      19.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.301</td>
    <td align="right">      26.586</td>
    <td align="right">       0.000</td>
    <td align="right">      65.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.588</td>
    <td align="right">      29.379</td>
    <td align="right">       0.000</td>
    <td align="right">     198.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.301</td>
    <td align="right">      22.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.432</td>
    <td align="right">      40.440</td>
    <td align="right">       0.000</td>
    <td align="right">      66.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.072</td>
    <td align="right">      24.673</td>
    <td align="right">       0.000</td>
    <td align="right">     226.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      20.672</td>
    <td align="right">      26.402</td>
    <td align="right">       0.000</td>
    <td align="right">     151.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.219</td>
    <td align="right">      25.054</td>
    <td align="right">       0.000</td>
    <td align="right">     121.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.220</td>
    <td align="right">      26.087</td>
    <td align="right">       0.000</td>
    <td align="right">      41.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.089</td>
    <td align="right">      27.233</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.084</td>
    <td align="right">      35.799</td>
    <td align="right">       0.000</td>
    <td align="right">       5.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.971</td>
    <td align="right">      39.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.704</td>
    <td align="right">      42.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.670</td>
    <td align="right">      40.122</td>
    <td align="right">       0.000</td>
    <td align="right">      14.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.305</td>
    <td align="right">      33.179</td>
    <td align="right">       0.000</td>
    <td align="right">      39.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      20.968</td>
    <td align="right">      27.254</td>
    <td align="right">       0.000</td>
    <td align="right">     127.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      20.024</td>
    <td align="right">      25.556</td>
    <td align="right">       0.000</td>
    <td align="right">     222.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.444</td>
    <td align="right">      31.170</td>
    <td align="right">       0.000</td>
    <td align="right">     951.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.024</td>
    <td align="right">      24.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.084</td>
    <td align="right">      42.151</td>
    <td align="right">       0.000</td>
    <td align="right">     226.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      23.191</td>
    <td align="right">      20.180</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      23.403</td>
    <td align="right">      21.225</td>
    <td align="right">       0.000</td>
    <td align="right">      14.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.469</td>
    <td align="right">      20.896</td>
    <td align="right">       0.000</td>
    <td align="right">      18.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.731</td>
    <td align="right">      22.027</td>
    <td align="right">       0.000</td>
    <td align="right">       2.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.061</td>
    <td align="right">      23.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.281</td>
    <td align="right">      31.492</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.254</td>
    <td align="right">      36.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.129</td>
    <td align="right">      38.795</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.537</td>
    <td align="right">      34.736</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      24.065</td>
    <td align="right">      26.799</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      23.728</td>
    <td align="right">      21.116</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      23.162</td>
    <td align="right">      20.829</td>
    <td align="right">       0.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.838</td>
    <td align="right">      26.551</td>
    <td align="right">       0.000</td>
    <td align="right">     121.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      23.162</td>
    <td align="right">      20.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.537</td>
    <td align="right">      38.795</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      23.133</td>
    <td align="right">      20.534</td>
    <td align="right">       0.000</td>
    <td align="right">      33.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      23.382</td>
    <td align="right">      21.509</td>
    <td align="right">       0.000</td>
    <td align="right">      14.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.456</td>
    <td align="right">      21.195</td>
    <td align="right">       0.000</td>
    <td align="right">      19.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.725</td>
    <td align="right">      22.258</td>
    <td align="right">       0.000</td>
    <td align="right">       2.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.066</td>
    <td align="right">      23.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.297</td>
    <td align="right">      31.514</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.253</td>
    <td align="right">      36.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.129</td>
    <td align="right">      39.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.555</td>
    <td align="right">      34.752</td>
    <td align="right">       0.000</td>
    <td align="right">      11.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      24.063</td>
    <td align="right">      26.973</td>
    <td align="right">       0.000</td>
    <td align="right">      11.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      23.696</td>
    <td align="right">      21.392</td>
    <td align="right">       0.000</td>
    <td align="right">       5.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      23.082</td>
    <td align="right">      21.231</td>
    <td align="right">       0.000</td>
    <td align="right">      30.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.824</td>
    <td align="right">      26.757</td>
    <td align="right">       0.000</td>
    <td align="right">     130.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      23.082</td>
    <td align="right">      20.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.555</td>
    <td align="right">      39.002</td>
    <td align="right">       0.000</td>
    <td align="right">      33.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      23.156</td>
    <td align="right">      20.460</td>
    <td align="right">       0.000</td>
    <td align="right">      32.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      23.399</td>
    <td align="right">      21.434</td>
    <td align="right">       0.000</td>
    <td align="right">      14.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.474</td>
    <td align="right">      21.074</td>
    <td align="right">       0.000</td>
    <td align="right">      18.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.738</td>
    <td align="right">      22.157</td>
    <td align="right">       0.000</td>
    <td align="right">       2.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.069</td>
    <td align="right">      23.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.295</td>
    <td align="right">      31.532</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.258</td>
    <td align="right">      36.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.134</td>
    <td align="right">      38.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.551</td>
    <td align="right">      34.765</td>
    <td align="right">       0.000</td>
    <td align="right">      12.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      24.068</td>
    <td align="right">      26.914</td>
    <td align="right">       0.000</td>
    <td align="right">      11.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      23.711</td>
    <td align="right">      21.332</td>
    <td align="right">       0.000</td>
    <td align="right">       5.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      23.108</td>
    <td align="right">      21.152</td>
    <td align="right">       0.000</td>
    <td align="right">      29.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.835</td>
    <td align="right">      26.692</td>
    <td align="right">       0.000</td>
    <td align="right">     126.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      23.108</td>
    <td align="right">      20.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.551</td>
    <td align="right">      38.865</td>
    <td align="right">       0.000</td>
    <td align="right">      32.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.213</td>
    <td align="right">      25.200</td>
    <td align="right">       0.000</td>
    <td align="right">      87.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.657</td>
    <td align="right">      26.167</td>
    <td align="right">       0.000</td>
    <td align="right">      39.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.120</td>
    <td align="right">      24.130</td>
    <td align="right">       0.000</td>
    <td align="right">      26.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.683</td>
    <td align="right">      23.444</td>
    <td align="right">       0.000</td>
    <td align="right">       3.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.052</td>
    <td align="right">      23.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.338</td>
    <td align="right">      31.622</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.302</td>
    <td align="right">      36.794</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.125</td>
    <td align="right">      39.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.109</td>
    <td align="right">      36.058</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.661</td>
    <td align="right">      29.872</td>
    <td align="right">       0.000</td>
    <td align="right">      14.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.941</td>
    <td align="right">      26.333</td>
    <td align="right">       0.000</td>
    <td align="right">      33.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.129</td>
    <td align="right">      26.071</td>
    <td align="right">       0.000</td>
    <td align="right">      87.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.457</td>
    <td align="right">      29.055</td>
    <td align="right">       0.000</td>
    <td align="right">     294.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.129</td>
    <td align="right">      23.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.338</td>
    <td align="right">      39.267</td>
    <td align="right">       0.000</td>
    <td align="right">      87.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.208</td>
    <td align="right">      25.175</td>
    <td align="right">       0.000</td>
    <td align="right">      88.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.654</td>
    <td align="right">      26.148</td>
    <td align="right">       0.000</td>
    <td align="right">      39.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.119</td>
    <td align="right">      24.123</td>
    <td align="right">       0.000</td>
    <td align="right">      26.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.683</td>
    <td align="right">      23.418</td>
    <td align="right">       0.000</td>
    <td align="right">       3.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.052</td>
    <td align="right">      23.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.332</td>
    <td align="right">      31.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.303</td>
    <td align="right">      36.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.127</td>
    <td align="right">      39.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.109</td>
    <td align="right">      35.975</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.662</td>
    <td align="right">      29.845</td>
    <td align="right">       0.000</td>
    <td align="right">      14.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.937</td>
    <td align="right">      26.324</td>
    <td align="right">       0.000</td>
    <td align="right">      34.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.122</td>
    <td align="right">      26.048</td>
    <td align="right">       0.000</td>
    <td align="right">      88.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.456</td>
    <td align="right">      29.039</td>
    <td align="right">       0.000</td>
    <td align="right">     296.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.122</td>
    <td align="right">      23.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.332</td>
    <td align="right">      39.348</td>
    <td align="right">       0.000</td>
    <td align="right">      88.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.226</td>
    <td align="right">      24.732</td>
    <td align="right">       0.000</td>
    <td align="right">      86.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.678</td>
    <td align="right">      25.657</td>
    <td align="right">       0.000</td>
    <td align="right">      38.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      23.148</td>
    <td align="right">      23.625</td>
    <td align="right">       0.000</td>
    <td align="right">      24.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.696</td>
    <td align="right">      23.040</td>
    <td align="right">       0.000</td>
    <td align="right">       2.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      24.049</td>
    <td align="right">      23.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.306</td>
    <td align="right">      31.477</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.308</td>
    <td align="right">      36.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.129</td>
    <td align="right">      39.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.094</td>
    <td align="right">      35.914</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.655</td>
    <td align="right">      29.571</td>
    <td align="right">       0.000</td>
    <td align="right">      14.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.939</td>
    <td align="right">      25.913</td>
    <td align="right">       0.000</td>
    <td align="right">      33.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.140</td>
    <td align="right">      25.597</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.461</td>
    <td align="right">      28.734</td>
    <td align="right">       0.000</td>
    <td align="right">     288.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      22.140</td>
    <td align="right">      23.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.308</td>
    <td align="right">      39.092</td>
    <td align="right">       0.000</td>
    <td align="right">      86.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      22.121</td>
    <td align="right">      18.762</td>
    <td align="right">       0.000</td>
    <td align="right">      97.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      22.453</td>
    <td align="right">      20.242</td>
    <td align="right">       0.000</td>
    <td align="right">      52.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.763</td>
    <td align="right">      18.966</td>
    <td align="right">       0.000</td>
    <td align="right">      39.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.411</td>
    <td align="right">      19.806</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.975</td>
    <td align="right">      20.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.078</td>
    <td align="right">      30.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     180.000</td>
    <td align="right">      23.992</td>
    <td align="right">      39.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     207.000</td>
    <td align="right">      23.960</td>
    <td align="right">      41.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     256.000</td>
    <td align="right">      24.062</td>
    <td align="right">      34.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.457</td>
    <td align="right">      26.128</td>
    <td align="right">       0.000</td>
    <td align="right">       5.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.866</td>
    <td align="right">      20.749</td>
    <td align="right">       0.000</td>
    <td align="right">      27.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      22.056</td>
    <td align="right">      19.548</td>
    <td align="right">       0.000</td>
    <td align="right">     100.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3100.000</td>
    <td align="right">      23.239</td>
    <td align="right">      25.128</td>
    <td align="right">       0.000</td>
    <td align="right">     327.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     180.000</td>
    <td align="right">      22.056</td>
    <td align="right">      18.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.078</td>
    <td align="right">      41.286</td>
    <td align="right">       0.000</td>
    <td align="right">     100.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATH_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GYM_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:01:38</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
