


! DOE Commercial Building Benchmark
! Primary school, new construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, primary school, 25 zones
!               Classrooms, gymnasium/multipurpose room, cafeteria, kitchen
!               Original model developed for the K-12 Advanced Energy Design Guide
! Form:         Area = 6,871 m2 (73,959 ft2); Number of Stories = 1; Shape = "E"
!               Main corridor with three wings for class rooms
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 35%,
!               Skylights: 4% roof area in gymnasium
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Packaged VAV with hot water re/heat; PSZ-AC and gas furnace in gymnasium, kitchen, and cafeteria
!               Economizer per 90.1-2004
! Exhaust:      restroom exhaust = 283 L/s (600 cfm); Kitchen exhaust 1557 L/s (3300 cfm), 87% make up air from cafeteria
!               Kitchen exhaust fan modeled as an external load to avoid getting douible the make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
!
! Int. gains:   W/m2 (W/ft2)  lights              elec plug          gas plug
!               Classroom:    15.1 (1.4)          15.0 (1.4)         0
!               corridor      5.38 (0.5)          4.0 (0.37)         0
!               offices       11.8(1.1)           10.8 (1.0)         0
!               Gym           15.1 (1.4)          5.0 (0.46)         0
!               Kitchen       12.9 (1.2)          190.5 (17.7)       954.1 (88.7)
!               Cafeteria     15.1 (1.4)          25.4 (2.36)        0
!               Library       14.0 (1.3)          15.0 (1.4)         0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV, CAV
! Plant Loops:                    SHWSys1, HeatSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:TwoSpeed (PVAV units); Coil:Cooling:DX:SingleSpeed (PSZ units);
!                                 Coil:Heating:Water (PVAV units); Coil:Heating:Gas (PSZ units)
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       None

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2009).
! DOE Commercial Building Research Benchmarks for Commercial Buildings. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! WeatherFileName=USA_CO_Boulder_TMY2.epw
Site:Location,
  USA CO-BOULDER,  !- Name
  40.02,       !- Latitude {deg}
  -105.25,       !- Longitude {deg}
  -7.00,       !- Time Zone {hr}
  1634; !- Elevation {m}

 ! BOULDER_CO_USA Annual Heating 99.6%, MaxDB=-18.6°C
 SizingPeriod:DesignDay,
  BOULDER Ann Htg 99.6% Condns DB,     !- Name
      -18.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     83175.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        140,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
         12,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! BOULDER_CO_USA Annual Cooling (WB=>MDB) .4%, MDB=27.4°C WB=18.6°C
 SizingPeriod:DesignDay,
  BOULDER Ann Clg .4% Condns WB=>MDB,     !- Name
       27.4,      !- Maximum Dry-Bulb Temperature {C}
       15.2,      !- Daily Temp Range {C}
       18.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     83175.,      !- Barometric Pressure {Pa}
          5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        350,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:GroundTemperature:BuildingSurface,
  19.195,  !- January Ground Temperature {C}
  19.191,  !- February Ground Temperature {C}
  19.215,  !- March Ground Temperature {C}
  19.250,  !- April Ground Temperature {C}
  19.367,  !- May Ground Temperature {C}
  20.429,  !- June Ground Temperature {C}
  21.511,  !- July Ground Temperature {C}
  21.776,  !- August Ground Temperature {C}
  20.440,  !- September Ground Temperature {C}
  19.538,  !- October Ground Temperature {C}
  19.333,  !- November Ground Temperature {C}
  19.237;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.84,               !- Annual Average Outdoor Air Temperature {C}
  24.70;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}



 




















! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc

! ***GENERAL SIMULATION PARAMETERS***

Version, 4.0.0;

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                     !- Run Simulation for Sizing Periods
    YES;                    !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Primary School New V1.2_4.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.5,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                       !- Number of Timesteps per Hour


! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    ext-walls-steelframe-nonres, !- Name
    Wood Siding,             !- Outside Layer

    Steel Frame NonRes Wall Insulation, !- Layer 2

    1/2IN Gypsum;            !- Layer 3


Material,
    Steel Frame NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0870564552646045, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance













! Roof
Construction,
    roof-IEAD-nonres,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.127338688569477,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance









! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

 




 

 

 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
! Common Materials
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
! ***WINDOW CONSTRUCTIONS AND MATERIALS***

Construction,
    window-90.1-2004-nonres-fixed, !- Name
    ASHRAE NonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ASHRAE NonRes Fixed Assembly Window, !- Name

    3.23646, !- U-Factor

    0.39, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance






! ***OTHER CONSTRUCTIONS AND MATERIALS***

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance


    

 

    
    Construction,
    Skylight cons 456,       !- Name
    Skylight Plexi Atofina 2602,  !- Outside Layer
    Air,                     !- Layer 2
    Skylight Plexi Atofina 2602;  !- Layer 3

    WindowMaterial:Gas,
    Air,                     !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

    WindowMaterial:Glazing,
    Skylight Plexi Atofina 2602,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.002997,                !- Thickness {m}
    0.507,                   !- Solar Transmittance at Normal Incidence
    0.221,                   !- Front Side Solar Reflectance at Normal Incidence
    0.222,                   !- Back Side Solar Reflectance at Normal Incidence
    0.486,                   !- Visible Transmittance at Normal Incidence
    0.3,                     !- Front Side Visible Reflectance at Normal Incidence
    0.3,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.187,                   !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

    WindowProperty:FrameAndDivider,
    Al w/Break Frame,        !- Name
    0.0572,                  !- Frame Width {m}
    0.0254,                  !- Frame Outside Projection {m}
    0.0254,                  !- Frame Inside Projection {m}
    56.424,                  !- Frame Conductance {W/m2-K}
    1.6393,                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.9,                     !- Frame Solar Absorptance
    0.9,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.0,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity




! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-steelframe-nonres, int-walls, ext-slab, 
! roof-IEAD-nonres
! Window constructions referenced: window-90.1-2004-nonres-fixed

! ZONE LIST: (25 zones)
! Bath_ZN_1_FLR_1
! Cafeteria_ZN_1_FLR_1
! Computer_Class_ZN_1_FLR_1
! Corner_Class_1_Pod_1_ZN_1_FLR_1
! Corner_Class_1_Pod_2_ZN_1_FLR_1
! Corner_Class_1_Pod_3_ZN_1_FLR_1
! Corner_Class_2_Pod_1_ZN_1_FLR_1
! Corner_Class_2_Pod_2_ZN_1_FLR_1
! Corner_Class_2_Pod_3_ZN_1_FLR_1
! Corridor_Pod_1_ZN_1_FLR_1
! Corridor_Pod_2_ZN_1_FLR_1
! Corridor_Pod_3_ZN_1_FLR_1
! Gym_ZN_1_FLR_1
! Kitchen_ZN_1_FLR_1
! Library_Media_Center_ZN_1_FLR_1
! Lobby_ZN_1_FLR_1
! Main_Corridor_ZN_1_FLR_1
! Mech_ZN_1_FLR_1
! Mult_Class_1_Pod_1_ZN_1_FLR_1
! Mult_Class_1_Pod_2_ZN_1_FLR_1
! Mult_Class_1_Pod_3_ZN_1_FLR_1
! Mult_Class_2_Pod_1_ZN_1_FLR_1
! Mult_Class_2_Pod_2_ZN_1_FLR_1
! Mult_Class_2_Pod_3_ZN_1_FLR_1
! Offices_ZN_1_FLR_1

! ***ZONES***
Zone,
  Bath_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  51.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  760.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Cafeteria_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  19.0000,  !- X Origin
  46.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1260.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Computer_Class_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -18.0000,  !- X Origin
  73.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  648.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  30.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  61.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  12.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  42.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  73.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  9.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  768.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  39.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  768.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -64.0000,  !- X Origin
  70.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  768.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Gym_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  19.0000,  !- X Origin
  21.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1428.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Kitchen_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  19.0000,  !- X Origin
  38.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  672.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Library_Media_Center_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  61.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1596.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Lobby_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  684.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  2184.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mech_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  13.0000,  !- X Origin
  9.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1008.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  30.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  61.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  12.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  42.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  -53.0000,  !- X Origin
  73.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1260.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Offices_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  19.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  4.0000,  !- Ceiling Height
  1764.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

! ***WALLS***
BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  19.0000,  10.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  10.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  10.0000,  0.0000,  !- X1, Y1, Z1
  19.0000,  10.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  10.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  10.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  10.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  10.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  10.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  10.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  10.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  10.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  21.0000,  15.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  15.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  15.0000,  0.0000,  !- X1, Y1, Z1
  21.0000,  15.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  15.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  15.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  15.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  15.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  15.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  15.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  15.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  15.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  18.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  18.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  18.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  18.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  18.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  18.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  18.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  18.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  18.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  18.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Computer_Class_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  46.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  46.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  46.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  21.0000,  17.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  17.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  17.0000,  0.0000,  !- X1, Y1, Z1
  21.0000,  17.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  17.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  17.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  17.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  17.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  17.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  17.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  17.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  17.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  21.0000,  8.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  8.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  8.0000,  0.0000,  !- X1, Y1, Z1
  21.0000,  8.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  8.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  8.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  8.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  8.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  8.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  8.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  8.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  8.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  19.0000,  21.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.0000,  0.0000,  !- X1, Y1, Z1
  19.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  21.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  21.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  21.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Computer_Class_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  12.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  19.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  19.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  19.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  19.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  19.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  13.0000,  42.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  0.0000,  !- X1, Y1, Z1
  13.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  13.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  13.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  33.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  33.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  30.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  30.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  30.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  30.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  21.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  12.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  3.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  6.0000,  42.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  0.0000,  !- X1, Y1, Z1
  6.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  12.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  12.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  12.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  12.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  29.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  29.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  29.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  29.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  37.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  37.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  37.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  37.0000,  0.0000,  !- X2, Y2, Z2
  6.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  6.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bath_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  6.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  42.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  42.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mech_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  42.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  42.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  35.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  35.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  35.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  35.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Computer_Class_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  35.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  35.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  35.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  35.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  35.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  35.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Ceiling,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  21.0000,  21.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.0000,  0.0000,  !- X1, Y1, Z1
  21.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  21.0000,  21.0000,  0.0000,  !- X3, Y3, Z3
  21.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  21.0000,  21.0000,  4.0000,  !- X1, Y1, Z1
  21.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  21.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  21.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  21.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  21.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4
  
! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  Bath_ZN_1_FLR_1_Wall_5_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Bath_ZN_1_FLR_1_Wall_5,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  9.9500,  2.5141,  !- X1, Y1, Z1
  0.0000,  9.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5141;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.0000,  0.0500,  2.5094,  !- X1, Y1, Z1
  21.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  21.0000,  14.9500,  1.1000,  !- X3, Y3, Z3
  21.0000,  14.9500,  2.5094;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  20.9500,  15.0000,  2.5067,  !- X1, Y1, Z1
  20.9500,  15.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  15.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  15.0000,  2.5067;  !- X4, Y4, Z4

! Window constructions referenced: window-90.1-2004-nonres-fixed

FenestrationSurface:Detailed,
  Computer_Class_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.9500,  9.0000,  2.5078,  !- X1, Y1, Z1
  17.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5078;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.9500,  0.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.9500,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5128;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  2.9500,  2.5483,  !- X1, Y1, Z1
  0.0000,  2.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5483;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  2.9500,  2.5483,  !- X1, Y1, Z1
  0.0000,  2.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5483;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  2.9500,  2.5483,  !- X1, Y1, Z1
  0.0000,  2.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  0.0500,  2.5483;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_1,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.8904,  2.2237,  4.0000,  !- X1, Y1, Z1
  4.1096,  2.2237,  4.0000,  !- X2, Y2, Z2
  4.1096,  3.4429,  4.0000,  !- X3, Y3, Z3
  2.8904,  3.4429,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_2,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  9.8904,  2.2237,  4.0000,  !- X1, Y1, Z1
  11.1096,  2.2237,  4.0000,  !- X2, Y2, Z2
  11.1096,  3.4429,  4.0000,  !- X3, Y3, Z3
  9.8904,  3.4429,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_3,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  16.8904,  2.2237,  4.0000,  !- X1, Y1, Z1
  18.1096,  2.2237,  4.0000,  !- X2, Y2, Z2
  18.1096,  3.4429,  4.0000,  !- X3, Y3, Z3
  16.8904,  3.4429,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_4,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.8904,  7.8904,  4.0000,  !- X1, Y1, Z1
  4.1096,  7.8904,  4.0000,  !- X2, Y2, Z2
  4.1096,  9.1096,  4.0000,  !- X3, Y3, Z3
  2.8904,  9.1096,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_5,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  9.8904,  7.8904,  4.0000,  !- X1, Y1, Z1
  11.1096,  7.8904,  4.0000,  !- X2, Y2, Z2
  11.1096,  9.1096,  4.0000,  !- X3, Y3, Z3
  9.8904,  9.1096,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_6,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  16.8904,  7.8904,  4.0000,  !- X1, Y1, Z1
  18.1096,  7.8904,  4.0000,  !- X2, Y2, Z2
  18.1096,  9.1096,  4.0000,  !- X3, Y3, Z3
  16.8904,  9.1096,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_7,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.8904,  13.5571,  4.0000,  !- X1, Y1, Z1
  4.1096,  13.5571,  4.0000,  !- X2, Y2, Z2
  4.1096,  14.7763,  4.0000,  !- X3, Y3, Z3
  2.8904,  14.7763,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_8,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  9.8904,  13.5571,  4.0000,  !- X1, Y1, Z1
  11.1096,  13.5571,  4.0000,  !- X2, Y2, Z2
  11.1096,  14.7763,  4.0000,  !- X3, Y3, Z3
  9.8904,  14.7763,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Ceiling_skylight_9,  !- Name
  Window,  !- Surface Type
  Skylight cons 456,  !- Construction Name
  Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  Al w/Break Frame,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  16.8904,  13.5571,  4.0000,  !- X1, Y1, Z1
  18.1096,  13.5571,  4.0000,  !- X2, Y2, Z2
  18.1096,  14.7763,  4.0000,  !- X3, Y3, Z3
  16.8904,  14.7763,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.0000,  0.0500,  2.5083,  !- X1, Y1, Z1
  21.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  21.0000,  16.9500,  1.1000,  !- X3, Y3, Z3
  21.0000,  16.9500,  2.5083;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.0000,  0.0500,  2.5177,  !- X1, Y1, Z1
  21.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  21.0000,  7.9500,  1.1000,  !- X3, Y3, Z3
  21.0000,  7.9500,  2.5177;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  19.0000,  0.0500,  2.5067,  !- X1, Y1, Z1
  19.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  19.0000,  20.9500,  1.1000,  !- X3, Y3, Z3
  19.0000,  20.9500,  2.5067;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.9500,  21.0000,  2.5074,  !- X1, Y1, Z1
  18.9500,  21.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  21.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  21.0000,  2.5074;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Lobby_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5074,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  18.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  18.9500,  0.0000,  2.5074;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  20.9500,  2.5157,  !- X1, Y1, Z1
  0.0000,  20.9500,  1.1000,  !- X2, Y2, Z2
  0.0000,  12.0500,  1.1000,  !- X3, Y3, Z3
  0.0000,  12.0500,  2.5157;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.9500,  0.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.9500,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5026;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  34.9500,  9.0000,  2.5040,  !- X1, Y1, Z1
  34.9500,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.0500,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.0500,  9.0000,  2.5040;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0500,  0.0000,  2.5067,  !- X1, Y1, Z1
  0.0500,  0.0000,  1.1000,  !- X2, Y2, Z2
  20.9500,  0.0000,  1.1000,  !- X3, Y3, Z3
  20.9500,  0.0000,  2.5067;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  window-90.1-2004-nonres-fixed,  !- Construction Name
  Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.0000,  0.0500,  2.5067,  !- X1, Y1, Z1
  21.0000,  0.0500,  1.1000,  !- X2, Y2, Z2
  21.0000,  20.9500,  1.1000,  !- X3, Y3, Z3
  21.0000,  20.9500,  2.5067;  !- X4, Y4, Z4
  
! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System
! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules

! ***PEOPLE***
People,
  Bath_ZN_1_FLR_1 People,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Cafeteria_ZN_1_FLR_1 People,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Cafeteria,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  1.39,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Computer_Class_ZN_1_FLR_1 People,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.33,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_1_ZN_1_FLR_1 People,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_2_ZN_1_FLR_1 People,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Corridor_Pod_3_ZN_1_FLR_1 People,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Gym_ZN_1_FLR_1 People,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Gym,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  3.33,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Kitchen_ZN_1_FLR_1 People,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  25.2,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Library_Media_Center_ZN_1_FLR_1 People,  !- Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.35,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Main_Corridor_ZN_1_FLR_1 People,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  10.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  4.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Offices_ZN_1_FLR_1 People,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Offices,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  20.0,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report
  
! ***LIGHTS***
Lights,
  Bath_ZN_1_FLR_1_Lights,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.68,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Cafeteria_ZN_1_FLR_1_Lights,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Computer_Class_ZN_1_FLR_1_Lights,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Gym_ZN_1_FLR_1_Lights,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Kitchen_ZN_1_FLR_1_Lights,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.91,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Library_Media_Center_ZN_1_FLR_1_Lights,  !- Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.99,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Lobby_ZN_1_FLR_1_Lights,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  13.99,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mech_ZN_1_FLR_1_Lights,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.06,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Offices_ZN_1_FLR_1_Lights,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  11.84,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***
ElectricEquipment,
  Bath_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  25.39,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Computer_Class_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  20.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_ZN_1_FLR_1_ExhFan_Equip,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Kitchen_Exhaust_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  576,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  1.0000,  !- Fraction Lost
  KitchenExhFan;  !- End-Use Subcategory

ElectricEquipment,
  Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  31996,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.2500,  !- Fraction Latent
  0.3000,  !- Fraction Radiant
  0.2000,  !- Fraction Lost
  MiscElec;  !- End-Use Subcategory

ElectricEquipment,
  Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  4.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  15.0,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.8,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

GasEquipment,
  Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  KITCHEN_GAS_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  160284,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.1000,  !- Fraction Latent
  0.2000,  !- Fraction Radiant
  0.7000,  !- Fraction Lost
  MiscGas;  !- End-Use Subcategory

! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  6368,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory
  
! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Bath_ZN_1_FLR_1_Infiltration,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Computer_Class_ZN_1_FLR_1_Infiltration,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Gym_ZN_1_FLR_1_Infiltration,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Library_Media_Center_ZN_1_FLR_1_Infiltration,  !- Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lobby_ZN_1_FLR_1_Infiltration,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Offices_ZN_1_FLR_1_Infiltration,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorWallArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.000302,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient
  
! ***INTERNAL MASS***
InternalMass,
  Bath_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  380.0000;  !- Surface Area

InternalMass,
  Cafeteria_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  630.0000;  !- Surface Area

InternalMass,
  Computer_Class_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  324.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  384.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  384.0000;  !- Surface Area

InternalMass,
  Corridor_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  384.0000;  !- Surface Area

InternalMass,
  Gym_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  714.0000;  !- Surface Area

InternalMass,
  Kitchen_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  336.0000;  !- Surface Area

InternalMass,
  Library_Media_Center_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  798.0000;  !- Surface Area

InternalMass,
  Lobby_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  342.0000;  !- Surface Area

InternalMass,
  Main_Corridor_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  1092.0000;  !- Surface Area

InternalMass,
  Mech_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  504.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  630.0000;  !- Surface Area

InternalMass,
  Offices_ZN_1_FLR_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  882.0000;  !- Surface Area
  
! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.35,                    !- Field 4
  Until: 17:00,            !- Field 5
  0.95,                    !- Field 6
  Until: 24:00,            !- Field 7
  0.35,                    !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.35,                    !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.25,                    !- Field 15
  Until: 17:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 24:00,            !- Field 18
  0.25,                    !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  0.25,                    !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 08:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.95,                    !- Field 28
  Until: 24:00,            !- Field 29
  0.35,                    !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  0.35;                    !- Field 33

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.1773,                  !- Field 4
  Until: 21:00,            !- Field 5
  0.9,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.1773,                  !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.1773,                  !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.1773,                  !- Field 15
  Until: 20:00,            !- Field 16
  0.5,                     !- Field 17
  Until: 24:00,            !- Field 18
  0.1773,                  !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  0.1773,                  !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 07:00,            !- Field 25
  0.1773,                  !- Field 26
  Until: 21:00,            !- Field 27
  0.9,                     !- Field 28
  Until: 24:00,            !- Field 29
  0.1773,                  !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  0.1773;                  !- Field 33

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.75,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: AllOtherDays,       !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 16
  0,                       !- Field 17
  Until: 21:00,            !- Field 20
  0.15,                    !- Field 21
  Until: 24:00,            !- Field 22
  0,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 28
  Until: 08:00,            !- Field 29
  0,                       !- Field 30
  Until: 16:00,            !- Field 31
  0.75,                    !- Field 32
  Until: 21:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 24:00,            !- Field 35
  0,                       !- Field 36
  For: AllOtherDays,       !- Field 37
  Until: 24:00,            !- Field 38
  0;                       !- Field 39

Schedule:Compact,
  BLDG_OCC_SCH_Cafeteria,
  Fraction,
  Through: 6/30,
  For: Weekdays SummerDesignDay,
  Until: 07:00, 0,
  Until: 09:00, 0.15,
  Until: 11:00, 0.05,
  Until: 13:00, 0.95,
  Until: 15:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 9/1,
  For: Weekdays SummerDesignDay,
  Until: 09:00, 0,
  Until: 15:00, 0.25,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 07:00, 0,
  Until: 09:00, 0.15,
  Until: 11:00, 0.05,
  Until: 13:00, 0.95,
  Until: 15:00, 0.15,
  Until: 24:00, 0,
  For: AllOtherDays,
  Until: 24:00, 0;

Schedule:Compact,
  BLDG_OCC_SCH_Gym,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.95,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: AllOtherDays,       !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 16
  0,                       !- Field 17
  Until: 16:00,            !- Field 18
  0.35,                    !- Field 19
  Until: 21:00,            !- Field 20
  0.35,                    !- Field 21
  Until: 24:00,            !- Field 22
  0,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 28
  Until: 08:00,            !- Field 29
  0,                       !- Field 30
  Until: 16:00,            !- Field 31
  0.35,                    !- Field 32
  Until: 21:00,            !- Field 33
  0.95,                    !- Field 34
  Until: 24:00,            !- Field 35
  0,                       !- Field 36
  For: AllOtherDays,       !- Field 37
  Until: 24:00,            !- Field 38
  0;                       !- Field 39

Schedule:Compact,
  BLDG_OCC_SCH_Offices,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 17:00,            !- Field 5
  0.95,                    !- Field 6
  Until: 21:00,            !- Field 7
  0.15,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: AllOtherDays,       !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 16
  0,                       !- Field 17
  Until: 17:00,            !- Field 18
  0.5,                     !- Field 19
  Until: 24:00,            !- Field 22
  0,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 28
  Until: 08:00,            !- Field 29
  0,                       !- Field 30
  Until: 17:00,            !- Field 31
  0.95,                    !- Field 32
  Until: 21:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 24:00,            !- Field 35
  0,                       !- Field 36
  For: AllOtherDays,       !- Field 37
  Until: 24:00,            !- Field 38
  0;                       !- Field 39
  
Schedule:Compact,
  KITCHEN_ELEC_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.25,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 24:00,            !- Field 7
  0.1,                     !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.1,                     !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.1,                     !- Field 15
  Until: 10:00,            !- Field 3
  0.13,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.13,                    !- Field 6
  Until: 24:00,            !- Field 18
  0.1,                     !- Field 19
  For: AllOtherDays,       !- Field 20
  Until: 24:00,            !- Field 21
  0.1,                     !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 08:00,            !- Field 25
  0.1,                     !- Field 26
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.25,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 24:00,            !- Field 29
  0.1,                     !- Field 30
  For: AllOtherDays,       !- Field 31
  Until: 24:00,            !- Field 32
  0.1;                     !- Field 33

Schedule:Compact,
  KITCHEN_GAS_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,            !- Field 3
  0.02,                    !- Field 4
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.2,                     !- Field 4
  Until: 15:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.02,                    !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0.02,                    !- Field 11
  Through: 9/1,            !- Field 12
  For: Weekdays SummerDesignDay,  !- Field 13
  Until: 08:00,            !- Field 14
  0.02,                    !- Field 15
  Until: 10:00,            !- Field 3
  0.1,                     !- Field 4
  Until: 13:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 24:00,            !- Field 18
  0.02,                    !- Field 19
  For: AllOtherDays,  !- Field 20
  Until: 24:00,            !- Field 21
  0.02,                    !- Field 22
  Through: 12/31,          !- Field 23
  For: Weekdays SummerDesignDay,  !- Field 24
  Until: 08:00,            !- Field 25
  0.02,                    !- Field 26
  Until: 10:00,            !- Field 3
  0.15,                    !- Field 4
  Until: 13:00,            !- Field 3
  0.2,                    !- Field 4
  Until: 15:00,            !- Field 5
  0.1,                    !- Field 6
  Until: 24:00,            !- Field 29
  0.02,                    !- Field 30
  For: AllOtherDays,  !- Field 31
  Until: 24:00,            !- Field 32
  0.02;                    !- Field 33
  
Schedule:Compact,
  Kitchen_Exhaust_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0,                       !- Field 4
  Until: 21:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0;                       !- Field 11
  
Schedule:Compact,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,            !- Field 3
  1,                       !- Field 4
  Until: 21:00,            !- Field 5
  0.5,                     !- Field 6
  Until: 24:00,            !- Field 7
  1;                       !- Field 8

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0;                       !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.1,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.6,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.1;                     !- Field 12

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

















! Outline of contents: equipment, sizing & controls, airloop, connections, schedules

! ***TRANSFER AIR***
ZoneMixing,
  Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_0,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  HVACOperationSchd,  !- Schedule Name
  Flow/Zone,  !- Design Flow Rate Calculation Method
  1.3554,  !- Design Flow Rate
  ,  !- Flow Rate per Zone Area {m3/s/m2}
  ,  !- Flow Rate per Person {m3/s/person}
  ,  !- Air Changes per Hour {ACH}
  Cafeteria_ZN_1_FLR_1,  !- Source Zone Name
  0.0;  !- Delta Temperature

! ***HVAC EQUIPMENT***
Fan:ConstantVolume,
  PSZ-AC_1:6_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Air Inlet Node Name
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC_2:5_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.546,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Air Inlet Node Name
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC_2:7_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.56875,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Air Inlet Node Name
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_OTHER_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.58175,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.895,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Air Inlet Node Name
  VAV_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_POD_1_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.58175,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.895,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Air Inlet Node Name
  VAV_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_POD_2_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.56875,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Air Inlet Node Name
  VAV_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_POD_3_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.58175,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.895,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Air Inlet Node Name
  VAV_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Bath_ZN_1_FLR_1 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.338,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.2832,  !- Maximum Flow Rate {m3/s} [*******]
  Bath_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  1.0,  !- Fan Efficiency {}
  1.0e-006,  !- Pressure Rise {Pa}
  1.3554,  !- Maximum Flow Rate {m3/s} [*******]
  Cafeteria_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Cafeteria_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Fan:ZoneExhaust,
  Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  1.0,  !- Fan Efficiency {}
  1.0e-006,  !- Pressure Rise {Pa}
  0.2016,  !- Maximum Flow Rate {m3/s} [*******]
  Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_1:6_HeatC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Air Outlet Node Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC_2:5_HeatC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Air Outlet Node Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC_2:7_HeatC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity
  PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Air Outlet Node Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode;  !- Temperature Setpoint Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:6_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.70306309056892,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:5_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.49394301380256,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:7_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.20737915597696,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:TwoSpeed,
  VAV_OTHER_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  4.03983510584673,  !- Rated COP
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Air Inlet Node Name
  VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  4.03983510584673,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_OTHER_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
  VAV_POD_1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3.97746987542078,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Air Inlet Node Name
  VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  3.97746987542078,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_POD_1_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
  VAV_POD_2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  3.33916520234732,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Air Inlet Node Name
  VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  3.33916520234732,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_POD_2_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
  VAV_POD_3_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated High Speed Sensible Heat Ratio {}
  4.09176630519008,  !- Rated High Speed COP {}
  AUTOSIZE,  !- Rated High Speed Air Flow Rate {m3/s}
  VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Air Inlet Node Name
  VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  AUTOSIZE,  !- Rated Low Speed Total Cooling Capacity {W}
  0.69,  !- Rated Low Speed Sensible Heat Ratio
  4.09176630519008,  !- Rated Low Speed COP {}
  AUTOSIZE,  !- Rated Low Speed Air Flow Rate
  CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFT,  !- Low Speed Total Cooling Capacity Function of Flow Fraction Curve Name
  VAV_POD_3_CoolC Cond OA node;  !- Condenser Air Inlet Node Name

Coil:Heating:Water,
  Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_OTHER_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_OTHER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_OTHER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Inlet Node Name
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_POD_1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_POD_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Inlet Node Name
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_POD_2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_POD_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Inlet Node Name
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_POD_3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_POD_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_POD_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Inlet Node Name
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
  Bath_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Computer_Class_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Library_Media_Center_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Minimum Air Flow Fraction Schedule Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

ZoneHVAC:EquipmentList,
  Bath_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Bath_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Bath_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Cafeteria_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
  Cafeteria_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Computer_Class_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Computer_Class_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Gym_ZN_1_FLR_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Kitchen_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
  Kitchen_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Library_Media_Center_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Library_Media_Center_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Lobby_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mech_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mech_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Offices_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

! ***SIZING & CONTROLS***
Sizing:Zone,
  Bath_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.025,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Gym_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mech_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Offices_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Bath_ZN_1_FLR_1 Thermostat,  !- Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Bath_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Cafeteria_ZN_1_FLR_1 Thermostat,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Cafeteria_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Computer_Class_ZN_1_FLR_1 Thermostat,  !- Name
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Computer_Class_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Gym_ZN_1_FLR_1 Thermostat,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Kitchen_ZN_1_FLR_1 Thermostat,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Kitchen_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Library_Media_Center_ZN_1_FLR_1 Thermostat,  !- Name
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Library_Media_Center_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Lobby_ZN_1_FLR_1 Thermostat,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mech_ZN_1_FLR_1 Thermostat,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mech_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_1 Thermostat,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Offices_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Bath_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Cafeteria_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Computer_Class_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Gym_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Kitchen_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Library_Media_Center_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Lobby_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mech_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Offices_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCafeteria_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Cafeteria_ZN_1_FLR_1,  !- Control Zone Name
  Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrGym_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Gym_ZN_1_FLR_1,  !- Control Zone Name
  Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrKitchen_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Kitchen_ZN_1_FLR_1,  !- Control Zone Name
  Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_OTHER SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_POD_1 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_POD_2 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_POD_3 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC_1:6,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  YES,  !- 100% Outdoor Air in Cooling {Yes | No}
  YES,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC_2:5,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC_2:7,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_OTHER,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_POD_1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_POD_2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_POD_3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  PSZ-AC_1:6_OA_Controller,  !- Name
  PSZ-AC_1:6_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_1:6_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC_2:5_OA_Controller,  !- Name
  PSZ-AC_2:5_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:5_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC_2:7_OA_Controller,  !- Name
  PSZ-AC_2:7_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:7_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_OTHER_OA_Controller,  !- Name
  VAV_OTHER_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
  VAV_OTHER_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_POD_1_OA_Controller,  !- Name
  VAV_POD_1_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
  VAV_POD_1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_POD_2_OA_Controller,  !- Name
  VAV_POD_2_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
  VAV_POD_2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_POD_3_OA_Controller,  !- Name
  VAV_POD_3_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
  VAV_POD_3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:WaterCoil,
  VAV_OTHER_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Sensor Node Name
  VAV_OTHER_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_1_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Sensor Node Name
  VAV_POD_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_2_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Sensor Node Name
  VAV_POD_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_POD_3_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Sensor Node Name
  VAV_POD_3_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Curve:Biquadratic,
  CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  13.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  13.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

! ***AIR LOOPS***
AirLoopHVAC,
  PSZ-AC_1:6,  !- Name
  ,  !- Controller List Name
  PSZ-AC_1:6 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:6 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC_2:5,  !- Name
  ,  !- Controller List Name
  PSZ-AC_2:5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:5 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC_2:7,  !- Name
  ,  !- Controller List Name
  PSZ-AC_2:7 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:7 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_OTHER,  !- Name
  VAV_OTHER_Controllers,  !- Controller List Name
  VAV_OTHER Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_OTHER Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_POD_1,  !- Name
  VAV_POD_1_Controllers,  !- Controller List Name
  VAV_POD_1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_POD_2,  !- Name
  VAV_POD_2_Controllers,  !- Controller List Name
  VAV_POD_2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_POD_3,  !- Name
  VAV_POD_3_Controllers,  !- Controller List Name
  VAV_POD_3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_POD_3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_1:6_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_1:6_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:5_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_2:5_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:7_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_2:7_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  VAV_OTHER_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  VAV_OTHER_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  VAV_POD_1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  VAV_POD_1_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  VAV_POD_2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  VAV_POD_2_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  VAV_POD_3_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  VAV_POD_3_CoolC DXCoil;  !- Cooling Coil Name

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  Bath_ZN_1_FLR_1,  !- Zone Name
  Bath_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Bath_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Bath_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Bath_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Cafeteria_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Computer_Class_ZN_1_FLR_1,  !- Zone Name
  Computer_Class_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Computer_Class_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Computer_Class_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Gym_ZN_1_FLR_1,  !- Zone Name
  Gym_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Gym_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Kitchen_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
  Library_Media_Center_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Library_Media_Center_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Lobby_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Lobby_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Main_Corridor_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Main_Corridor_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mech_ZN_1_FLR_1,  !- Zone Name
  Mech_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mech_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mech_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mech_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_1,  !- Zone Name
  Offices_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Offices_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Offices_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:AirDistributionUnit,
  Bath_ZN_1_FLR_1 VAV Box,  !- Name
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Bath_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Computer_Class_ZN_1_FLR_1 VAV Box,  !- Name
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Computer_Class_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Library_Media_Center_ZN_1_FLR_1 VAV Box,  !- Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Library_Media_Center_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Lobby_ZN_1_FLR_1 VAV Box,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mech_ZN_1_FLR_1 VAV Box,  !- Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Offices_ZN_1_FLR_1 VAV Box,  !- Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

NodeList,
  Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Bath_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Bath_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Bath_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Cafeteria_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mech_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Offices_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PSZ-AC_1:6_OANode List,  !- Name
  PSZ-AC_1:6_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC_2:5_OANode List,  !- Name
  PSZ-AC_2:5_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC_2:7_OANode List,  !- Name
  PSZ-AC_2:7_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_OTHER_OANode List,  !- Name
  VAV_OTHER_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_POD_1_OANode List,  !- Name
  VAV_POD_1_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_POD_2_OANode List,  !- Name
  VAV_POD_2_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_POD_3_OANode List,  !- Name
  VAV_POD_3_OAInlet Node;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  Cafeteria_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Gym_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Kitchen_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_1:6 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_1:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC_2:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_2:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC_2:7 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_2:7 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_OTHER Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_OTHER Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_POD_1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_POD_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_POD_2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_POD_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_POD_3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_POD_3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_1:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC_2:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC_2:7 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_OTHER Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_POD_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_POD_2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_POD_3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_1:6 Air Loop Branches,  !- Name
  PSZ-AC_1:6 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC_2:5 Air Loop Branches,  !- Name
  PSZ-AC_2:5 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC_2:7 Air Loop Branches,  !- Name
  PSZ-AC_2:7 Air Loop Main Branch;  !- Branch 1 Name
  
BranchList,
  VAV_OTHER Air Loop Branches,  !- Name
  VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_POD_1 Air Loop Branches,  !- Name
  VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_POD_2 Air Loop Branches,  !- Name
  VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_POD_3 Air Loop Branches,  !- Name
  VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name
  
Branch,
  PSZ-AC_1:6 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_1:6_OA,  !- Component 1 Name
  PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_1:6_CoolC,  !- Component 2 Name
  PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_1:6_HeatC,  !- Component 3 Name
  PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_1:6_Fan,  !- Component 4 Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC_2:5 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_2:5_OA,  !- Component 1 Name
  PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_2:5_CoolC,  !- Component 2 Name
  PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_2:5_HeatC,  !- Component 3 Name
  PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_2:5_Fan,  !- Component 4 Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC_2:7 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_2:7_OA,  !- Component 1 Name
  PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_2:7_CoolC,  !- Component 2 Name
  PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_2:7_HeatC,  !- Component 3 Name
  PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_2:7_Fan,  !- Component 4 Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_OTHER Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_OTHER_OA,  !- Component 1 Name
  VAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  VAV_OTHER_CoolC,  !- Component 2 Name
  VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_OTHER_HeatC,  !- Component 3 Name
  VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_OTHER_Fan,  !- Component 4 Name
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Component 4 Inlet Node Name
  VAV_OTHER Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_POD_1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_POD_1_OA,  !- Component 1 Name
  VAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  VAV_POD_1_CoolC,  !- Component 2 Name
  VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_POD_1_HeatC,  !- Component 3 Name
  VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_POD_1_Fan,  !- Component 4 Name
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Component 4 Inlet Node Name
  VAV_POD_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_POD_2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_POD_2_OA,  !- Component 1 Name
  VAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  VAV_POD_2_CoolC,  !- Component 2 Name
  VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_POD_2_HeatC,  !- Component 3 Name
  VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_POD_2_Fan,  !- Component 4 Name
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Component 4 Inlet Node Name
  VAV_POD_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_POD_3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_POD_3_OA,  !- Component 1 Name
  VAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  VAV_POD_3_CoolC,  !- Component 2 Name
  VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_POD_3_HeatC,  !- Component 3 Name
  VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_POD_3_Fan,  !- Component 4 Name
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Component 4 Inlet Node Name
  VAV_POD_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:6_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_1:6_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC_2:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_2:5_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC_2:7_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_2:7_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_OTHER_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_OTHER_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV_OTHER_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_OTHER_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_POD_1_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_POD_1_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV_POD_1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_POD_1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_POD_2_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_POD_2_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV_POD_2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_POD_2_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_POD_3_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_POD_3_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV_POD_3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_POD_3_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:6_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_1:6_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:5_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_2:5_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:7_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_2:7_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_OTHER_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_OTHER_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_POD_1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_POD_2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_POD_3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_POD_3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:6_OA,  !- Name
  PSZ-AC_1:6_OA_Controllers,  !- Controller List Name
  PSZ-AC_1:6_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_1:6 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:5_OA,  !- Name
  PSZ-AC_2:5_OA_Controllers,  !- Controller List Name
  PSZ-AC_2:5_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_2:5 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:7_OA,  !- Name
  PSZ-AC_2:7_OA_Controllers,  !- Controller List Name
  PSZ-AC_2:7_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_2:7 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_OTHER_OA,  !- Name
  VAV_OTHER_OA_Controllers,  !- Controller List Name
  VAV_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_OTHER Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_1_OA,  !- Name
  VAV_POD_1_OA_Controllers,  !- Controller List Name
  VAV_POD_1_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_POD_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_2_OA,  !- Name
  VAV_POD_2_OA_Controllers,  !- Controller List Name
  VAV_POD_2_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_POD_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_POD_3_OA,  !- Name
  VAV_POD_3_OA_Controllers,  !- Controller List Name
  VAV_POD_3_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_POD_3 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_1:6_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC_2:5_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC_2:7_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_OTHER_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_POD_1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_POD_2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_POD_3_OANode List;  !- Node or NodeList Name 1
  
OutdoorAir:Node,
  VAV_OTHER_CoolC Cond OA node;  !- node name

OutdoorAir:Node,
  VAV_OTHER_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  VAV_POD_1_CoolC Cond OA node;  !- node name

OutdoorAir:Node,
  VAV_POD_1_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  VAV_POD_2_CoolC Cond OA node;  !- node name

OutdoorAir:Node,
  VAV_POD_2_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  VAV_POD_3_CoolC Cond OA node;  !- node name

OutdoorAir:Node,
  VAV_POD_3_CoolCOA Ref node;  !- node name

OutdoorAir:Mixer,

  PSZ-AC_1:6_OAMixing Box,  !- Name

  PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,  !- Mixed Air Node Name

  PSZ-AC_1:6_OAInlet Node,  !- Outdoor Air Stream Node Name

  PSZ-AC_1:6_OARelief Node,  !- Relief Air Stream Node Name

  PSZ-AC_1:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



OutdoorAir:Mixer,

  PSZ-AC_2:5_OAMixing Box,  !- Name

  PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,  !- Mixed Air Node Name

  PSZ-AC_2:5_OAInlet Node,  !- Outdoor Air Stream Node Name

  PSZ-AC_2:5_OARelief Node,  !- Relief Air Stream Node Name

  PSZ-AC_2:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



OutdoorAir:Mixer,

  PSZ-AC_2:7_OAMixing Box,  !- Name

  PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,  !- Mixed Air Node Name

  PSZ-AC_2:7_OAInlet Node,  !- Outdoor Air Stream Node Name

  PSZ-AC_2:7_OARelief Node,  !- Relief Air Stream Node Name

  PSZ-AC_2:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


OutdoorAir:Mixer,
  VAV_OTHER_OAMixing Box,  !- Name
  VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
  VAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_OTHER_OARelief Node,  !- Relief Air Stream Node Name
  VAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_POD_1_OAMixing Box,  !- Name
  VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
  VAV_POD_1_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_POD_1_OARelief Node,  !- Relief Air Stream Node Name
  VAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_POD_2_OAMixing Box,  !- Name
  VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
  VAV_POD_2_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_POD_2_OARelief Node,  !- Relief Air Stream Node Name
  VAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_POD_3_OAMixing Box,  !- Name
  VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
  VAV_POD_3_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_POD_3_OARelief Node,  !- Relief Air Stream Node Name
  VAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_1:6_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Fan inlet node name
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_1:6_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_1:6_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:5_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Fan inlet node name
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_2:5_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:5_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:7_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Fan inlet node name
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_2:7_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:7_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_OTHER_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Fan inlet node name
  VAV_OTHER Supply Equipment Outlet Node,  !- Fan outlet node name
  VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  VAV_OTHER_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Fan Inlet Node Name
  VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_OTHER_HeatC-VAV_OTHER_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_OTHER_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Fan Inlet Node Name
  VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_OTHER_OA-VAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_POD_1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Fan inlet node name
  VAV_POD_1 Supply Equipment Outlet Node,  !- Fan outlet node name
  VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  VAV_POD_1_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Fan Inlet Node Name
  VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_POD_1_HeatC-VAV_POD_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_POD_1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Fan Inlet Node Name
  VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_POD_1_OA-VAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_POD_2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Fan inlet node name
  VAV_POD_2 Supply Equipment Outlet Node,  !- Fan outlet node name
  VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  VAV_POD_2_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Fan Inlet Node Name
  VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_POD_2_HeatC-VAV_POD_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_POD_2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Fan Inlet Node Name
  VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_POD_2_OA-VAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_POD_3_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Fan inlet node name
  VAV_POD_3 Supply Equipment Outlet Node,  !- Fan outlet node name
  VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  VAV_POD_3_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Fan Inlet Node Name
  VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_POD_3_HeatC-VAV_POD_3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_POD_3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Fan Inlet Node Name
  VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_POD_3_OA-VAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:6,  !- Name
  PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_1:6 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:5,  !- Name
  PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_2:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:7,  !- Name
  PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_2:7 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_OTHER,  !- Name
  VAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_OTHER Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_POD_1,  !- Name
  VAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_POD_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_POD_2,  !- Name
  VAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_POD_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_POD_3,  !- Name
  VAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_POD_3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:6 Supply Air Splitter,  !- Name
  PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Inlet Node Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:5 Supply Air Splitter,  !- Name
  PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:7 Supply Air Splitter,  !- Name
  PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Inlet Node Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_OTHER Supply Air Splitter,  !- Name
  VAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 7 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_POD_1 Supply Air Splitter,  !- Name
  VAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 6 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_POD_2 Supply Air Splitter,  !- Name
  VAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 4 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_POD_3 Supply Air Splitter,  !- Name
  VAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:6 Return Air Path,  !- Name
  PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_1:6 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:5 Return Air Path,  !- Name
  PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_2:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:7 Return Air Path,  !- Name
  PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_2:7 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_OTHER Return Air Path,  !- Name
  VAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV_OTHER Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_POD_1 Return Air Path,  !- Name
  VAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV_POD_1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_POD_2 Return Air Path,  !- Name
  VAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV_POD_2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_POD_3 Return Air Path,  !- Name
  VAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV_POD_3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:6 Return Air Mixer,  !- Name
  PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Outlet Node Name
  Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:5 Return Air Mixer,  !- Name
  PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Gym_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:7 Return Air Mixer,  !- Name
  PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Outlet Node Name
  Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name
!***** Plant Loop: SWHSys1 *****

AirLoopHVAC:ZoneMixer,
  VAV_OTHER Return Air Mixer,  !- Name
  VAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
  Computer_Class_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Main_Corridor_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
  Lobby_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Mech_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
  Bath_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
  Offices_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 6 Node Name
  Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 7 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_POD_1 Return Air Mixer,  !- Name
  VAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
  Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 6 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_POD_2 Return Air Mixer,  !- Name
  VAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_POD_3 Return Air Mixer,  !- Name
  VAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
  Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 5 Node Name
  
! ***SCHEDULES***
Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 6/30,
  For: SummerDesignDay,
  Until: 24:00, 24,
  For: WeekEnds Holidays WinterDesignDay,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27,
  Through: 9/1,
  For: SummerDesignDay,
  Until: 24:00, 24,
  For: WeekEnds Holidays WinterDesignDay,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 07:00, 27,
  Until: 18:00, 24,
  Until: 24:00, 27,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 24,
  For: WeekEnds Holidays WinterDesignDay,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27;

Schedule:Compact,
  CLGSETP_SCH_BathCorrMechKitchen,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 24:00, 27;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 6/30,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: WeekEnds Holidays SummerDesignDay,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: WeekEnds Holidays SummerDesignDay,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 07:00, 16,
  Until: 18:00, 21,
  Until: 24:00, 16,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: WeekEnds Holidays SummerDesignDay,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16;

Schedule:Compact,
  HTGSETP_SCH_BathCorrMechKitchen,
  Temperature,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 24:00, 16;

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  0,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0;                       !- Field 11
  
Schedule:Compact,
  MinOA_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  0,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0;                       !- Field 11
  
Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  12.8;                    !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4


! Outline of contents: equipment, sizing & controls, loop, connections, schedules



! ***EQUIPMENT***
Boiler:HotWater,
  HeatSys1 Boiler,  !- Name
  NATURALGAS,  !- Fuel Type
  AUTOSIZE,  !- Nominal Capacity {W}
  0.75,  !- Nominal Thermal Efficiency
  ,  !- Normalized Boiler Efficiency Curve Name
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio
  1.2,  !- Maximum Part Load Ratio
  1.0,  !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  VariableFlow,  !- Boiler Flow Mode
  0.0000,  !- Parasitic Electric Load
  1.0000;  !- Sizing Factor

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name 
  
PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,  !- Equipment 2 Object Type
  HeatSys1 Boiler;  !- Equipment 2 Name
  
! ***SIZING & CONTROLS***
Sizing:Plant,
  HeatSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name
  
PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name
  
PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***LOOP***
PlantLoop,
  HeatSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***CONNECTIONS***
BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Name 2 Name
  HeatSys1 Demand Load Branch 2,  !- Name 3 Name
  HeatSys1 Demand Load Branch 3,  !- Name 4 Name
  HeatSys1 Demand Load Branch 4,  !- Name 5 Name
  HeatSys1 Demand Load Branch 5,  !- Name 6 Name
  HeatSys1 Demand Load Branch 6,  !- Name 7 Name
  HeatSys1 Demand Load Branch 7,  !- Name 8 Name
  HeatSys1 Demand Load Branch 8,  !- Name 9 Name
  HeatSys1 Demand Load Branch 9,  !- Name 10 Name
  HeatSys1 Demand Load Branch 10,  !- Name 11 Name
  HeatSys1 Demand Load Branch 11,  !- Name 12 Name
  HeatSys1 Demand Load Branch 12,  !- Name 13 Name
  HeatSys1 Demand Load Branch 13,  !- Name 14 Name
  HeatSys1 Demand Load Branch 14,  !- Name 15 Name
  HeatSys1 Demand Load Branch 15,  !- Name 16 Name
  HeatSys1 Demand Load Branch 16,  !- Name 17 Name
  HeatSys1 Demand Load Branch 17,  !- Name 18 Name
  HeatSys1 Demand Load Branch 18,  !- Name 19 Name
  HeatSys1 Demand Load Branch 19,  !- Name 20 Name
  HeatSys1 Demand Load Branch 20,  !- Name 21 Name
  HeatSys1 Demand Load Branch 21,  !- Name 22 Name
  HeatSys1 Demand Load Branch 22,  !- Name 23 Name
  HeatSys1 Demand Load Branch 23,  !- Name 24 Name
  HeatSys1 Demand Load Branch 24,  !- Name 25 Name
  HeatSys1 Demand Load Branch 25,  !- Name 26 Name
  HeatSys1 Demand Load Branch 26,  !- Name 27 Name
  HeatSys1 Demand Bypass Branch,  !- Name 28 Name
  HeatSys1 Demand Outlet Branch;  !- Name 29 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name
  
Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 10 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 10 Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 10 Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 11 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 11 Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 11 Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 12 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 12 Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 12 Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 13 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 13 Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 13 Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 14 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 14 Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 14 Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 15 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 15 Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 15 Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 16 Object Type
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 16 Name
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 16 Inlet Node Name
  Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 17 Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 17 Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 17 Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 18 Object Type
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 18 Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 18 Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 19 Object Type
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 19 Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 19 Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 2 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 2 Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 20 Object Type
  Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 20 Name
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 20 Inlet Node Name
  Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 21 Object Type
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 21 Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 21 Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 22 Object Type
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 22 Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 22 Inlet Node Name
  Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 23 Object Type
  VAV_POD_1_HeatC,  !- Component 23 Name
  VAV_POD_1_HeatCDemand Inlet Node,  !- Component 23 Inlet Node Name
  VAV_POD_1_HeatCDemand Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 24 Object Type
  VAV_POD_2_HeatC,  !- Component 24 Name
  VAV_POD_2_HeatCDemand Inlet Node,  !- Component 24 Inlet Node Name
  VAV_POD_2_HeatCDemand Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 25 Object Type
  VAV_POD_3_HeatC,  !- Component 25 Name
  VAV_POD_3_HeatCDemand Inlet Node,  !- Component 25 Inlet Node Name
  VAV_POD_3_HeatCDemand Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 26 Object Type
  VAV_OTHER_HeatC,  !- Component 26 Name
  VAV_OTHER_HeatCDemand Inlet Node,  !- Component 26 Inlet Node Name
  VAV_OTHER_HeatCDemand Outlet Node,  !- Component 26 Outlet Node Name
  Active;  !- Component 26 Control Type

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 3 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 3 Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 4 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 4 Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 5 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 5 Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 6 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 6 Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 7 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 7 Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 8 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 8 Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 8 Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 9 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 9 Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 9 Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Boiler:HotWater,  !- Component 2 Object Type
  HeatSys1 Boiler,  !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  HeatSys1 Pump,  !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 27 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  
Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 27 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
  
Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name
  

! ***SCHEDULES***
Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  67;                      !- Field 4
  
Schedule:Compact,
  PlantOnSched,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4



Curve:Quadratic,
  RACK1_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCondFanCurve2,  !- Name
  0.0000,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK2_RackCOPfTCurve,  !- Name
  1.0000,  !- Coefficient1 Constant
  0.0000,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  50.0000;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,  !- Coefficient1 Constant
  0.0006,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

OutdoorAir:Node,
  RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
  RACK2_condenserInlet;  !- node name

Refrigeration:Case,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  734.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  3.6600,  !- Case Length {m}
  -23.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  68.3000,  !- Standard Case Fan Power per Unit Length {W/m}
  68.3000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  547.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  734.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0800,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  3.6600,  !- Case Length {m}
  2.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  55.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  55.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0000,  !- Case Defrost Power per Unit Length {W/m}
  NONE,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name
  ,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
  RACK1,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  1.5000,  !- Design Compressor Rack COP {W/W}
  RACK1_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  350.0000,  !- Design Condenser Fan Power {W}
  RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or CaseList Name

Refrigeration:CompressorRack,
  RACK2,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  3.0000,  !- Design Compressor Rack COP {W/W}
  RACK2_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  350.0000,  !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power As Function Of Temperature Curve
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or CaseList Name

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 6:00, 0.0,  !- Complex field #3
  Until: 7:00, 50.0,  !- Complex field #4
  Until: 9:00, 70.0,  !- Complex field #5
  Until: 10:00, 80.0,  !- Complex field #6
  Until: 11:00, 70.0,  !- Complex field #7
  Until: 13:00, 50.0,  !- Complex field #8
  Until: 14:00, 80.0,  !- Complex field #9
  Until: 15:00, 90.0,  !- Complex field #10
  Until: 16:00, 80.0,  !- Complex field #11
  Until: 24:00, 0.0;  !- Complex field #12
! Service water heating to mixed, 264-gallon gas-fired tank 
! Outline of contents: equipment, sizing & controls, loop, connections, schedules

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  1.0,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  1,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name
  
WaterUse:Equipment,
  Bath_ZN_1_FLR_1 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  5.94e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  SHW_default Temp Sched,  !- Target Temperature Schedule Name
  SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Bath_ZN_1_FLR_1,  !- Zone Name
  SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  0.000105,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  SHW_default Temp Sched,  !- Target Temperature Schedule Name
  SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name
  
! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***SWH LOOP***
PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
  
! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Bypass Branch,  !- Name 4 Name
  SWHSys1 Demand Outlet Branch;  !- Name 5 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name
  
Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  Bath_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
  Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
  Bath_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  Kitchen_ZN_1_FLR_1 SHW_default,  !- Component 2 Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 2 Inlet Node Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  Bath_ZN_1_FLR_1 SHW_default,  !- Name
  Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
  Bath_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Bath_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Kitchen_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name
!***** Plant Loop: HeatSys1 *****

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name
  
! ***SWH SCHEDULES***
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: AllOtherDays,       !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03,                    !- Field 48
  Through: 9/1,            !- Field 49
  For: Weekdays SummerDesignDay,  !- Field 50
  Until: 07:00,            !- Field 51
  0.05,                    !- Field 52
  Until: 18:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.19,                    !- Field 56
  Until: 20:00,            !- Field 57
  0.25,                    !- Field 58
  Until: 22:00,            !- Field 59
  0.22,                    !- Field 60
  Until: 23:00,            !- Field 61
  0.12,                    !- Field 62
  Until: 24:00,            !- Field 63
  0.09,                    !- Field 64
  For: Saturday WinterDesignDay,  !- Field 65
  Until: 09:00,            !- Field 66
  0.03,                    !- Field 67
  Until: 13:00,            !- Field 68
  0.05,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.03,                    !- Field 71
  For: AllOtherDays,       !- Field 72
  Until: 08:00,            !- Field 73
  0.03,                    !- Field 74
  Until: 14:00,            !- Field 75
  0.05,                    !- Field 76
  Until: 24:00,            !- Field 77
  0.03,                    !- Field 78
  Through: 12/31,          !- Field 79
  For: Weekdays SummerDesignDay,  !- Field 80
  Until: 07:00,            !- Field 81
  0.05,                    !- Field 82
  Until: 08:00,            !- Field 83
  0.1,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.34,                    !- Field 86
  Until: 10:00,            !- Field 87
  0.6,                     !- Field 88
  Until: 11:00,            !- Field 89
  0.63,                    !- Field 90
  Until: 12:00,            !- Field 91
  0.72,                    !- Field 92
  Until: 13:00,            !- Field 93
  0.79,                    !- Field 94
  Until: 14:00,            !- Field 95
  0.83,                    !- Field 96
  Until: 15:00,            !- Field 97
  0.61,                    !- Field 98
  Until: 16:00,            !- Field 99
  0.65,                    !- Field 100
  Until: 18:00,            !- Field 101
  0.1,                     !- Field 102
  Until: 19:00,            !- Field 103
  0.19,                    !- Field 104
  Until: 20:00,            !- Field 105
  0.25,                    !- Field 106
  Until: 22:00,            !- Field 107
  0.22,                    !- Field 108
  Until: 23:00,            !- Field 109
  0.12,                    !- Field 110
  Until: 24:00,            !- Field 111
  0.09,                    !- Field 112
  For: Saturday WinterDesignDay,  !- Field 113
  Until: 09:00,            !- Field 114
  0.03,                    !- Field 115
  Until: 13:00,            !- Field 116
  0.05,                    !- Field 117
  Until: 24:00,            !- Field 118
  0.03,                    !- Field 119
  For: AllOtherDays,       !- Field 120
  Until: 08:00,            !- Field 121
  0.03,                    !- Field 122
  Until: 14:00,            !- Field 123
  0.05,                    !- Field 124
  Until: 24:00,            !- Field 125
  0.03;                    !- Field 126

Schedule:Compact,
  SHW_default Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  SHW_default Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  SHW_default Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  SHW_default Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  40;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4


! ***ECONOMICS***


!  CO_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  PubServColorado_C_CommercialService, source TAP, effective 2005-01-05
!  PubServColorado_SG_SecondaryGeneral, source TAP, effective 2004-04-02

UtilityCost:Tariff,
  PubServColorado_SG_SecondaryGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.30,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCharge,      !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0165;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualIncentiveCostCharge,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0021;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0083;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  12.55;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand25kw,           !- Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxoffourPtNinePercent,  !- Charge Variable Name
  PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.049;                   !- Cost per Unit Value or Variable Name
 
!end PubServColorado_SG_SecondaryGeneral
 
UtilityCost:Tariff,
  PubServColorado_C_CommercialService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  6.60,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCharge,      !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0602;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualIncentiveCharge,   !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0021;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualEnergyCostCharge,  !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0082;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand25kw,           !- Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  taxoffourPtNinePercent,  !- Charge Variable Name
  PubServColorado_C_CommercialService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.049;                   !- Cost per Unit Value or Variable Name
 
!end PubServColorado_C_CommercialService
 
UtilityCost:Tariff,
  CO_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  CO_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  CO_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  CO_MonthlyGasRates,      !- Name
  CO_EIAMonthlyRateGas,    !- Tariff Name
  6.88,                    !- January Value
  6.66,                    !- February Value
  7.30,                    !- March Value
  7.15,                    !- April Value
  7.42,                    !- May Value
  7.85,                    !- June Value
  8.05,                    !- July Value
  7.99,                    !- August Value
  7.58,                    !- September Value
  7.28,                    !- October Value
  6.92,                    !- November Value
  6.68;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxoffourPtNinePercent,  !- Charge Variable Name
  CO_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.049;                   !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Electricity:Building, HOURLY;
Output:Meter, ElectricityNet:Facility, HOURLY;
Output:Meter, Electricity:HVAC, HOURLY;
Output:Meter, Gas:Facility, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,Boiler Gas Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Boiler Part-Load Ratio,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                       !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Cooling,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Outdoor Wet Bulb,        !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Outdoor Dry Bulb,        !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Outdoor Wet Bulb,        !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Heating,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
Output:Table:Monthly,
  Building Loads - Electric,  !- Name
  2,                       !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Space Loads,             !- Name
  2,                       !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Building,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Building,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Gas:Building,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Gas:Building,            !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,     !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,  !- Variable or Meter 11 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,!- Variable or Meter 12 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,!- Variable or Meter 13 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,!- Variable or Meter 14 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Gas,             !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,        !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,        !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 8
 
! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  Colorado electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.318,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.644E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  9.806E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  6.25E-01,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.639E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  6.750E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.213E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.456E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  8.472E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.722E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.350E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.261333,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 





