<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Primary School New V1.2_4.0 MINNEAPOLIS MN USA TMY2-14922 WMO#=726580
  2009-10-28
  01:27:31 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/28/2009 1:26 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Primary School New V1.2_4.0</b></p>
<p>Environment: <b>MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</b></p>
<p>Simulation Timestamp: <b>2009-10-28
  01:27:31</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     5823.93</td>
    <td align="right">      847.61</td>
    <td align="right">      847.61</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     5823.93</td>
    <td align="right">      847.61</td>
    <td align="right">      847.61</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    13396.37</td>
    <td align="right">     1949.70</td>
    <td align="right">     1949.70</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    13396.37</td>
    <td align="right">     1949.70</td>
    <td align="right">     1949.70</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     2426.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      234.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1233.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       99.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1230.23</td>
    <td align="right">      234.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      133.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      161.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      971.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       67.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3000.70</td>
    <td align="right">     2823.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      971.75</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     1459.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">      967.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      234.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1233.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       99.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1103.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      118.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      131.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      161.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      971.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       33.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      194.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       53.89</td>
    <td align="right">      376.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      188.82</td>
    <td align="right">       34.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      436.72</td>
    <td align="right">      410.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      194.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       53.89</td>
    <td align="right">      376.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      188.82</td>
    <td align="right">       34.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      436.72</td>
    <td align="right">      410.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     3000.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     3000.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     3000.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     3000.70</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      971.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      971.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      971.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       70.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      115.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2266.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1PEOPLE">BATH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE">CAFETERIA_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1PEOPLE">COMPUTER_CLASS_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE">GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1PEOPLE">KITCHEN_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1PEOPLE">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1PEOPLE">MAIN_CORRIDOR_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE">OFFICES_ZN_1_FLR_1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:6">PSZ-AC_1:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:5">PSZ-AC_2:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:7">PSZ-AC_2:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3">VAV_POD_3</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BATH_ZN_1_FLR_1">BATH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::COMPUTER_CLASS_ZN_1_FLR_1">COMPUTER_CLASS_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/28/2009 1:26 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -93.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      879.18</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
    <td align="right">      324.79</td>
    <td align="right">      114.80</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       16.01</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.23</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">       14.00</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">       50.40</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.39</td>
    <td align="right">     25.3900</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">       25.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.20</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">       37.18</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">       11.20</td>
    <td align="right">     12.9100</td>
    <td align="right">        6.67</td>
    <td align="right">   1147.9524</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">       56.00</td>
    <td align="right">     13.9900</td>
    <td align="right">        4.35</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">       26.60</td>
    <td align="right">     13.9900</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">       12.60</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">       49.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">       58.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0221</td>
    <td align="right">        4.65</td>
    <td align="right">     39.7288</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">      892.56</td>
    <td align="right">     13.0221</td>
    <td align="right">        4.65</td>
    <td align="right">     39.7288</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">           0</td>
    <td align="right">        3.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.80</td>
    <td align="right">           0</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       40.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      190.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      190.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      162.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      162.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       12.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      192.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      192.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       68.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      357.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      357.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      168.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      168.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      399.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      399.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       76.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      171.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      171.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      546.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      546.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      252.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      252.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      315.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      315.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       84.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       84.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      441.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      441.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       11.20</td>
    <td align="right">       11.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       49.00</td>
    <td align="right">       49.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       29.40</td>
    <td align="right">       29.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      895.19</td>
    <td align="right">        3.23</td>
    <td align="right">       0.385</td>
    <td align="right">       0.304</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      324.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      570.40</td>
    <td align="right">        3.22</td>
    <td align="right">       0.386</td>
    <td align="right">       0.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   456156.13</td>
    <td align="right">        0.75</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14722.43</td>
    <td align="right">     9953.59</td>
    <td align="right">     4768.84</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27688.35</td>
    <td align="right">    18719.63</td>
    <td align="right">     8968.72</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    56274.82</td>
    <td align="right">    38046.46</td>
    <td align="right">    18228.36</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   116571.15</td>
    <td align="right">    78811.80</td>
    <td align="right">    37759.35</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   117720.61</td>
    <td align="right">    79588.93</td>
    <td align="right">    38131.68</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    88442.30</td>
    <td align="right">    59794.35</td>
    <td align="right">    28647.94</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    93446.42</td>
    <td align="right">    63177.55</td>
    <td align="right">    30268.86</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6266.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5765.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6789.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6704.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6713.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6357.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6362.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6441.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4844.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4844.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4792.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12679.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4571.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12979.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5112.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17210.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16683.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16798.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14691.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14710.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10124.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12768.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    45938.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    84027.56</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   175595.96</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49460.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49948.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    37525.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39649.11</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.28</td>
    <td align="right">      104.73</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.59</td>
    <td align="right">      687.68</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.12</td>
    <td align="right">     1270.21</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.27</td>
    <td align="right">     2478.36</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.69</td>
    <td align="right">     8954.09</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.74</td>
    <td align="right">     9042.38</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.56</td>
    <td align="right">     6793.45</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        3.76</td>
    <td align="right">     7177.83</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">     2511.79</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.68</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     7027.05</td>
    <td align="right">       0.351</td>
    <td align="right">       0.526</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       28.57</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    14081.80</td>
    <td align="right">       0.703</td>
    <td align="right">       2.266</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     6465.13</td>
    <td align="right">       0.323</td>
    <td align="right">       0.484</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7613.61</td>
    <td align="right">       0.380</td>
    <td align="right">       0.570</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7518.70</td>
    <td align="right">       0.375</td>
    <td align="right">       0.563</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7528.74</td>
    <td align="right">       0.376</td>
    <td align="right">       0.564</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7129.56</td>
    <td align="right">       0.356</td>
    <td align="right">       0.534</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7134.79</td>
    <td align="right">       0.356</td>
    <td align="right">       0.534</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7223.60</td>
    <td align="right">       0.361</td>
    <td align="right">       0.541</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5268.85</td>
    <td align="right">       0.263</td>
    <td align="right">       0.395</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5219.78</td>
    <td align="right">       0.261</td>
    <td align="right">       0.391</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5307.71</td>
    <td align="right">       0.265</td>
    <td align="right">       0.397</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    14888.52</td>
    <td align="right">       0.743</td>
    <td align="right">       1.115</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       30.49</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     7915.16</td>
    <td align="right">       0.395</td>
    <td align="right">       0.593</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       30.18</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    14219.48</td>
    <td align="right">       0.710</td>
    <td align="right">       1.065</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    10370.28</td>
    <td align="right">       0.518</td>
    <td align="right">       0.777</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       28.74</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    19299.98</td>
    <td align="right">       0.964</td>
    <td align="right">       1.445</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    18709.55</td>
    <td align="right">       0.934</td>
    <td align="right">       1.401</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    18838.28</td>
    <td align="right">       0.940</td>
    <td align="right">       1.411</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    16474.72</td>
    <td align="right">       0.822</td>
    <td align="right">       1.234</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    16496.98</td>
    <td align="right">       0.824</td>
    <td align="right">       1.235</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    11353.61</td>
    <td align="right">       0.567</td>
    <td align="right">       0.850</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    14318.80</td>
    <td align="right">       0.715</td>
    <td align="right">       1.072</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     5126.39</td>
    <td align="right">       0.256</td>
    <td align="right">       0.384</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     5161.96</td>
    <td align="right">       0.258</td>
    <td align="right">       0.387</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">    16939.88</td>
    <td align="right">       0.316</td>
    <td align="right">       0.475</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    21291.11</td>
    <td align="right">       0.411</td>
    <td align="right">       2.266</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     9783.42</td>
    <td align="right">       0.189</td>
    <td align="right">       0.389</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9705.25</td>
    <td align="right">       0.187</td>
    <td align="right">       0.281</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9676.77</td>
    <td align="right">       0.187</td>
    <td align="right">       0.280</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9673.12</td>
    <td align="right">       0.187</td>
    <td align="right">       0.280</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9636.29</td>
    <td align="right">       0.186</td>
    <td align="right">       0.279</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9638.88</td>
    <td align="right">       0.186</td>
    <td align="right">       0.279</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9659.22</td>
    <td align="right">       0.186</td>
    <td align="right">       0.280</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">    14474.88</td>
    <td align="right">       0.271</td>
    <td align="right">       0.407</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">    14475.79</td>
    <td align="right">       0.271</td>
    <td align="right">       0.407</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">    14317.71</td>
    <td align="right">       0.268</td>
    <td align="right">       0.402</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    17535.07</td>
    <td align="right">       0.338</td>
    <td align="right">       1.072</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">    14257.52</td>
    <td align="right">       0.266</td>
    <td align="right">       0.399</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">    23086.23</td>
    <td align="right">       0.445</td>
    <td align="right">       0.734</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    39143.48</td>
    <td align="right">       0.727</td>
    <td align="right">       1.090</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    29998.35</td>
    <td align="right">       0.579</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    30030.41</td>
    <td align="right">       0.579</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    29788.36</td>
    <td align="right">       0.575</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    29786.45</td>
    <td align="right">       0.575</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    29798.48</td>
    <td align="right">       0.575</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    19674.26</td>
    <td align="right">       0.380</td>
    <td align="right">       0.630</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    25290.49</td>
    <td align="right">       0.488</td>
    <td align="right">       0.732</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">    11772.39</td>
    <td align="right">       0.227</td>
    <td align="right">       0.341</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">    15333.91</td>
    <td align="right">       0.286</td>
    <td align="right">       0.429</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        1.12</td>
    <td align="right">        1.12</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">        4.69</td>
    <td align="right">        4.69</td>
    <td align="right">        4.19</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">        3.15</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        3.56</td>
    <td align="right">        3.56</td>
    <td align="right">        2.59</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">        2.55</td>
    <td align="right">        2.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.24</td>
    <td align="right">        4.69</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.60</td>
    <td align="right">        4.74</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.20</td>
    <td align="right">        3.56</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.08</td>
    <td align="right">        3.76</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     1760.83</td>
    <td align="right">     2769.17</td>
    <td align="right">     1474.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1265.67</td>
    <td align="right">     1662.67</td>
    <td align="right">     1071.33</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     1551.83</td>
    <td align="right">     2115.00</td>
    <td align="right">      733.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1800.83</td>
    <td align="right">     2255.00</td>
    <td align="right">     1073.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1800.33</td>
    <td align="right">     2269.83</td>
    <td align="right">     1088.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1800.50</td>
    <td align="right">     2264.83</td>
    <td align="right">     1082.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1917.83</td>
    <td align="right">     2441.83</td>
    <td align="right">     1323.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1919.67</td>
    <td align="right">     2440.00</td>
    <td align="right">     1324.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1927.50</td>
    <td align="right">     2423.83</td>
    <td align="right">     1316.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1771.17</td>
    <td align="right">     2567.17</td>
    <td align="right">     1283.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1770.33</td>
    <td align="right">     2584.50</td>
    <td align="right">     1299.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1776.83</td>
    <td align="right">     2532.17</td>
    <td align="right">     1258.67</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     2102.33</td>
    <td align="right">     2468.33</td>
    <td align="right">     1456.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     2004.67</td>
    <td align="right">     2664.50</td>
    <td align="right">     1493.67</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">     1749.17</td>
    <td align="right">     2092.50</td>
    <td align="right">      893.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     1756.83</td>
    <td align="right">     2868.17</td>
    <td align="right">     1539.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1421.17</td>
    <td align="right">     2087.17</td>
    <td align="right">      648.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1427.67</td>
    <td align="right">     2122.33</td>
    <td align="right">      687.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1425.00</td>
    <td align="right">     2099.67</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1604.17</td>
    <td align="right">     2301.67</td>
    <td align="right">      981.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1608.50</td>
    <td align="right">     2303.83</td>
    <td align="right">      987.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1626.67</td>
    <td align="right">     2258.33</td>
    <td align="right">      964.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">     1748.50</td>
    <td align="right">     2230.50</td>
    <td align="right">     1174.17</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2840.50</td>
    <td align="right">     3287.50</td>
    <td align="right">     2266.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      141.50</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      377.83</td>
    <td align="right">       62.17</td>
    <td align="right">        0.17</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      349.33</td>
    <td align="right">       76.83</td>
    <td align="right">       14.00</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      530.33</td>
    <td align="right">       62.33</td>
    <td align="right">       11.33</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      548.00</td>
    <td align="right">       45.33</td>
    <td align="right">       14.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      541.33</td>
    <td align="right">       53.33</td>
    <td align="right">       14.17</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      732.50</td>
    <td align="right">        8.17</td>
    <td align="right">       26.17</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      735.17</td>
    <td align="right">       39.83</td>
    <td align="right">       26.17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      723.83</td>
    <td align="right">       14.17</td>
    <td align="right">       24.17</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       45.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       51.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       49.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      207.33</td>
    <td align="right">      156.67</td>
    <td align="right">        0.00</td>
    <td align="right">       69.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      165.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      388.00</td>
    <td align="right">       85.17</td>
    <td align="right">       24.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      306.00</td>
    <td align="right">       48.33</td>
    <td align="right">       14.33</td>
    <td align="right">       41.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      322.33</td>
    <td align="right">       75.00</td>
    <td align="right">       19.00</td>
    <td align="right">       53.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      317.83</td>
    <td align="right">       47.00</td>
    <td align="right">       17.33</td>
    <td align="right">       43.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      444.50</td>
    <td align="right">       30.17</td>
    <td align="right">       42.00</td>
    <td align="right">       30.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      447.50</td>
    <td align="right">       42.00</td>
    <td align="right">       42.33</td>
    <td align="right">       41.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      430.50</td>
    <td align="right">       30.83</td>
    <td align="right">       34.83</td>
    <td align="right">       30.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      429.50</td>
    <td align="right">       28.17</td>
    <td align="right">       70.17</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      856.33</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1488.33</td>
    <td align="right">      316.17</td>
    <td align="right">       70.50</td>
    <td align="right">      115.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.526258</td>
    <td align="right">    0.000135</td>
    <td align="right">    0.157877</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.484143</td>
    <td align="right">    0.000124</td>
    <td align="right">    0.145243</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.570158</td>
    <td align="right">    0.000146</td>
    <td align="right">    0.171047</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.563051</td>
    <td align="right">    0.000144</td>
    <td align="right">    0.168915</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.563802</td>
    <td align="right">    0.000145</td>
    <td align="right">    0.169141</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.533910</td>
    <td align="right">    0.000137</td>
    <td align="right">    0.160173</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.534302</td>
    <td align="right">    0.000137</td>
    <td align="right">    0.160291</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.540952</td>
    <td align="right">    0.000139</td>
    <td align="right">    0.162286</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.406811</td>
    <td align="right">    0.000104</td>
    <td align="right">    0.122043</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.406837</td>
    <td align="right">    0.000104</td>
    <td align="right">    0.122051</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.402483</td>
    <td align="right">    0.000103</td>
    <td align="right">    0.120745</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000273</td>
    <td align="right">    0.319443</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.383863</td>
    <td align="right">    0.000098</td>
    <td align="right">    0.115159</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000280</td>
    <td align="right">    0.326980</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.429321</td>
    <td align="right">    0.000110</td>
    <td align="right">    0.128796</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.45</td>
    <td align="right">    0.000371</td>
    <td align="right">    0.433580</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.40</td>
    <td align="right">    0.000359</td>
    <td align="right">    0.420316</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.41</td>
    <td align="right">    0.000362</td>
    <td align="right">    0.423208</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.23</td>
    <td align="right">    0.000316</td>
    <td align="right">    0.370111</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.24</td>
    <td align="right">    0.000317</td>
    <td align="right">    0.370611</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.850209</td>
    <td align="right">    0.000218</td>
    <td align="right">    0.255063</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.07</td>
    <td align="right">    0.000275</td>
    <td align="right">    0.321668</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000135</td>
    <td align="right">     6263.42</td>
    <td align="right">      153.47</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000124</td>
    <td align="right">     5762.17</td>
    <td align="right">      141.18</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000146</td>
    <td align="right">     6785.91</td>
    <td align="right">      166.27</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000144</td>
    <td align="right">     6701.32</td>
    <td align="right">      164.20</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000145</td>
    <td align="right">     6710.27</td>
    <td align="right">      164.41</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000137</td>
    <td align="right">     6354.49</td>
    <td align="right">      155.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000137</td>
    <td align="right">     6359.15</td>
    <td align="right">      155.81</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000139</td>
    <td align="right">     6438.30</td>
    <td align="right">      157.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000104</td>
    <td align="right">     4841.79</td>
    <td align="right">      118.63</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000104</td>
    <td align="right">     4842.09</td>
    <td align="right">      118.64</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000103</td>
    <td align="right">     4790.27</td>
    <td align="right">      117.37</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000273</td>
    <td align="right">    12673.14</td>
    <td align="right">      310.52</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000098</td>
    <td align="right">     4568.66</td>
    <td align="right">      111.94</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000280</td>
    <td align="right">    12972.16</td>
    <td align="right">      317.84</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000110</td>
    <td align="right">     5109.69</td>
    <td align="right">      125.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000371</td>
    <td align="right">    17201.27</td>
    <td align="right">      421.46</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000359</td>
    <td align="right">    16675.06</td>
    <td align="right">      408.57</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000362</td>
    <td align="right">    16789.78</td>
    <td align="right">      411.38</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000316</td>
    <td align="right">    14683.29</td>
    <td align="right">      359.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000317</td>
    <td align="right">    14703.12</td>
    <td align="right">      360.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000218</td>
    <td align="right">    10119.02</td>
    <td align="right">      247.94</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000275</td>
    <td align="right">    12761.42</td>
    <td align="right">      312.68</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    0.001522</td>
    <td align="right">    70598.69</td>
    <td align="right">      898.61</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    0.001537</td>
    <td align="right">    71294.84</td>
    <td align="right">      907.47</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    0.001154</td>
    <td align="right">    53563.09</td>
    <td align="right">      681.78</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    0.001220</td>
    <td align="right">    56593.72</td>
    <td align="right">      720.35</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">    0.592872</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.592872</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        3.76</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">    0.592872</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        3.76</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_OA_CONTROLLER</td>
    <td align="right">    0.592872</td>
    <td align="right">    0.201600</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_OA_CONTROLLER</td>
    <td align="right">        1.12</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">        4.69</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">        4.74</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">        3.56</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">        3.76</td>
    <td align="right">        2.08</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_COOLC DXCOIL</td>
    <td align="right">    0.592872</td>
    <td align="right">    14722.43</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_COOLC DXCOIL</td>
    <td align="right">        1.12</td>
    <td align="right">    27688.35</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">        2.27</td>
    <td align="right">    56274.82</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_HEATC</td>
    <td align="right">    45938.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">    84027.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">   175595.96</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">    0.592872</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">        2.27</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">        4.69</td>
    <td align="right">   116571.15</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.56</td>
    <td align="right">    38853.16</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">        4.74</td>
    <td align="right">   117720.61</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.58</td>
    <td align="right">    39236.28</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">        3.56</td>
    <td align="right">    88442.30</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.19</td>
    <td align="right">    29477.82</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">        3.76</td>
    <td align="right">    93446.42</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.25</td>
    <td align="right">    31145.69</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">        4.74</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">        3.76</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.001522</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.001537</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.001154</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.001220</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.009831</td>
    <td align="right">        7.37</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.123300</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">   456156.13</td>
    <td align="right">    0.009831</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000164</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.009831</td>
    <td align="right">     2511.79</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000164</td>
    <td align="right">    0.000211</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      17.883</td>
    <td align="right">      22.866</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      18.480</td>
    <td align="right">      22.485</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      19.977</td>
    <td align="right">      26.330</td>
    <td align="right">       0.000</td>
    <td align="right">     240.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.479</td>
    <td align="right">      30.220</td>
    <td align="right">       0.000</td>
    <td align="right">      82.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.099</td>
    <td align="right">      35.027</td>
    <td align="right">       0.000</td>
    <td align="right">       9.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.736</td>
    <td align="right">      36.647</td>
    <td align="right">       0.000</td>
    <td align="right">       2.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.485</td>
    <td align="right">      33.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.298</td>
    <td align="right">      33.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.993</td>
    <td align="right">      37.724</td>
    <td align="right">       0.000</td>
    <td align="right">       3.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.077</td>
    <td align="right">      31.564</td>
    <td align="right">       0.000</td>
    <td align="right">     115.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      19.610</td>
    <td align="right">      28.377</td>
    <td align="right">       0.000</td>
    <td align="right">     239.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      18.324</td>
    <td align="right">      23.706</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.248</td>
    <td align="right">      30.248</td>
    <td align="right">       0.000</td>
    <td align="right">    1474.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.883</td>
    <td align="right">      22.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.736</td>
    <td align="right">      37.724</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     168.000</td>
    <td align="right">      20.999</td>
    <td align="right">      11.240</td>
    <td align="right">       0.000</td>
    <td align="right">     168.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     152.000</td>
    <td align="right">      20.999</td>
    <td align="right">      11.039</td>
    <td align="right">       0.000</td>
    <td align="right">     152.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     184.000</td>
    <td align="right">      21.000</td>
    <td align="right">      19.443</td>
    <td align="right">       0.000</td>
    <td align="right">     148.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     160.000</td>
    <td align="right">      21.155</td>
    <td align="right">      29.078</td>
    <td align="right">       0.000</td>
    <td align="right">      59.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     176.000</td>
    <td align="right">      21.986</td>
    <td align="right">      44.486</td>
    <td align="right">       0.000</td>
    <td align="right">       8.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     176.000</td>
    <td align="right">      23.139</td>
    <td align="right">      54.376</td>
    <td align="right">       0.000</td>
    <td align="right">      34.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     120.000</td>
    <td align="right">      23.817</td>
    <td align="right">      61.209</td>
    <td align="right">       0.000</td>
    <td align="right">      55.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     138.000</td>
    <td align="right">      23.896</td>
    <td align="right">      59.591</td>
    <td align="right">       0.000</td>
    <td align="right">      59.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     158.000</td>
    <td align="right">      21.898</td>
    <td align="right">      51.987</td>
    <td align="right">       0.000</td>
    <td align="right">      13.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     168.000</td>
    <td align="right">      21.110</td>
    <td align="right">      30.555</td>
    <td align="right">       0.000</td>
    <td align="right">      75.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     168.000</td>
    <td align="right">      21.010</td>
    <td align="right">      22.655</td>
    <td align="right">       0.000</td>
    <td align="right">     135.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     160.000</td>
    <td align="right">      20.999</td>
    <td align="right">      12.782</td>
    <td align="right">       0.000</td>
    <td align="right">     160.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    1928.000</td>
    <td align="right">      21.764</td>
    <td align="right">      33.176</td>
    <td align="right">       0.000</td>
    <td align="right">    1071.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     120.000</td>
    <td align="right">      20.999</td>
    <td align="right">      11.039</td>
    <td align="right">       0.000</td>
    <td align="right">       8.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     184.000</td>
    <td align="right">      23.896</td>
    <td align="right">      61.209</td>
    <td align="right">       0.000</td>
    <td align="right">     168.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.304</td>
    <td align="right">      22.947</td>
    <td align="right">       0.000</td>
    <td align="right">     212.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.478</td>
    <td align="right">      22.919</td>
    <td align="right">       0.000</td>
    <td align="right">     170.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.472</td>
    <td align="right">      30.233</td>
    <td align="right">       0.000</td>
    <td align="right">      73.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.499</td>
    <td align="right">      35.516</td>
    <td align="right">       0.000</td>
    <td align="right">       4.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.949</td>
    <td align="right">      43.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.093</td>
    <td align="right">      48.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.128</td>
    <td align="right">      51.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.042</td>
    <td align="right">      52.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.930</td>
    <td align="right">      49.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.341</td>
    <td align="right">      38.272</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.302</td>
    <td align="right">      33.595</td>
    <td align="right">       0.000</td>
    <td align="right">      81.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.410</td>
    <td align="right">      24.901</td>
    <td align="right">       0.000</td>
    <td align="right">     184.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.016</td>
    <td align="right">      38.026</td>
    <td align="right">       0.000</td>
    <td align="right">     733.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.304</td>
    <td align="right">      22.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.128</td>
    <td align="right">      52.227</td>
    <td align="right">       0.000</td>
    <td align="right">     212.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.058</td>
    <td align="right">      14.211</td>
    <td align="right">       0.000</td>
    <td align="right">     244.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.257</td>
    <td align="right">      14.134</td>
    <td align="right">       0.000</td>
    <td align="right">     196.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.714</td>
    <td align="right">      21.970</td>
    <td align="right">       0.000</td>
    <td align="right">     141.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.356</td>
    <td align="right">      30.016</td>
    <td align="right">       0.000</td>
    <td align="right">      46.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.307</td>
    <td align="right">      40.432</td>
    <td align="right">       0.000</td>
    <td align="right">       3.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.877</td>
    <td align="right">      45.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.495</td>
    <td align="right">      48.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.416</td>
    <td align="right">      48.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.367</td>
    <td align="right">      45.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.366</td>
    <td align="right">      31.740</td>
    <td align="right">       0.000</td>
    <td align="right">      42.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.511</td>
    <td align="right">      24.956</td>
    <td align="right">       0.000</td>
    <td align="right">     169.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.134</td>
    <td align="right">      15.987</td>
    <td align="right">       0.000</td>
    <td align="right">     227.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.423</td>
    <td align="right">      32.029</td>
    <td align="right">       0.000</td>
    <td align="right">    1073.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.058</td>
    <td align="right">      14.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.877</td>
    <td align="right">      48.570</td>
    <td align="right">       0.000</td>
    <td align="right">     244.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.037</td>
    <td align="right">      14.269</td>
    <td align="right">       0.000</td>
    <td align="right">     248.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.246</td>
    <td align="right">      14.196</td>
    <td align="right">       0.000</td>
    <td align="right">     198.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.700</td>
    <td align="right">      22.046</td>
    <td align="right">       0.000</td>
    <td align="right">     143.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.343</td>
    <td align="right">      30.104</td>
    <td align="right">       0.000</td>
    <td align="right">      48.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.295</td>
    <td align="right">      40.535</td>
    <td align="right">       0.000</td>
    <td align="right">       3.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.876</td>
    <td align="right">      45.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.473</td>
    <td align="right">      48.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.403</td>
    <td align="right">      48.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.370</td>
    <td align="right">      45.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.364</td>
    <td align="right">      31.807</td>
    <td align="right">       0.000</td>
    <td align="right">      42.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.504</td>
    <td align="right">      25.025</td>
    <td align="right">       0.000</td>
    <td align="right">     171.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.112</td>
    <td align="right">      16.052</td>
    <td align="right">       0.000</td>
    <td align="right">     231.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.412</td>
    <td align="right">      32.105</td>
    <td align="right">       0.000</td>
    <td align="right">    1088.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.037</td>
    <td align="right">      14.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.876</td>
    <td align="right">      48.650</td>
    <td align="right">       0.000</td>
    <td align="right">     248.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.043</td>
    <td align="right">      14.262</td>
    <td align="right">       0.000</td>
    <td align="right">     246.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.250</td>
    <td align="right">      14.189</td>
    <td align="right">       0.000</td>
    <td align="right">     197.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.707</td>
    <td align="right">      22.034</td>
    <td align="right">       0.000</td>
    <td align="right">     142.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.352</td>
    <td align="right">      30.092</td>
    <td align="right">       0.000</td>
    <td align="right">      47.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.303</td>
    <td align="right">      40.516</td>
    <td align="right">       0.000</td>
    <td align="right">       3.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.876</td>
    <td align="right">      45.923</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.482</td>
    <td align="right">      48.486</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.410</td>
    <td align="right">      48.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.374</td>
    <td align="right">      45.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.370</td>
    <td align="right">      31.799</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.509</td>
    <td align="right">      25.016</td>
    <td align="right">       0.000</td>
    <td align="right">     171.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.123</td>
    <td align="right">      16.043</td>
    <td align="right">       0.000</td>
    <td align="right">     229.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.418</td>
    <td align="right">      32.094</td>
    <td align="right">       0.000</td>
    <td align="right">    1082.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.043</td>
    <td align="right">      14.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.876</td>
    <td align="right">      48.640</td>
    <td align="right">       0.000</td>
    <td align="right">     246.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.946</td>
    <td align="right">      14.543</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      20.996</td>
    <td align="right">      14.515</td>
    <td align="right">       0.000</td>
    <td align="right">     244.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.227</td>
    <td align="right">      22.688</td>
    <td align="right">       0.000</td>
    <td align="right">     203.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.060</td>
    <td align="right">      30.811</td>
    <td align="right">       0.000</td>
    <td align="right">      58.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.286</td>
    <td align="right">      40.934</td>
    <td align="right">       0.000</td>
    <td align="right">       3.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.902</td>
    <td align="right">      46.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.460</td>
    <td align="right">      48.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.242</td>
    <td align="right">      49.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.193</td>
    <td align="right">      46.538</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.752</td>
    <td align="right">      33.219</td>
    <td align="right">       0.000</td>
    <td align="right">      74.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.182</td>
    <td align="right">      25.772</td>
    <td align="right">       0.000</td>
    <td align="right">     207.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.000</td>
    <td align="right">      16.352</td>
    <td align="right">       0.000</td>
    <td align="right">     258.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.205</td>
    <td align="right">      32.696</td>
    <td align="right">       0.000</td>
    <td align="right">    1323.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.946</td>
    <td align="right">      14.515</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.902</td>
    <td align="right">      49.329</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.945</td>
    <td align="right">      14.539</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      20.996</td>
    <td align="right">      14.512</td>
    <td align="right">       0.000</td>
    <td align="right">     244.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.226</td>
    <td align="right">      22.688</td>
    <td align="right">       0.000</td>
    <td align="right">     203.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.060</td>
    <td align="right">      30.830</td>
    <td align="right">       0.000</td>
    <td align="right">      58.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.287</td>
    <td align="right">      40.944</td>
    <td align="right">       0.000</td>
    <td align="right">       3.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.910</td>
    <td align="right">      46.341</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.463</td>
    <td align="right">      48.792</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.245</td>
    <td align="right">      49.403</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.195</td>
    <td align="right">      46.554</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.752</td>
    <td align="right">      33.231</td>
    <td align="right">       0.000</td>
    <td align="right">      74.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.181</td>
    <td align="right">      25.773</td>
    <td align="right">       0.000</td>
    <td align="right">     207.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.000</td>
    <td align="right">      16.348</td>
    <td align="right">       0.000</td>
    <td align="right">     258.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.206</td>
    <td align="right">      32.734</td>
    <td align="right">       0.000</td>
    <td align="right">    1324.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.945</td>
    <td align="right">      14.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.910</td>
    <td align="right">      49.403</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.950</td>
    <td align="right">      14.477</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      20.998</td>
    <td align="right">      14.448</td>
    <td align="right">       0.000</td>
    <td align="right">     243.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.237</td>
    <td align="right">      22.611</td>
    <td align="right">       0.000</td>
    <td align="right">     201.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.084</td>
    <td align="right">      30.718</td>
    <td align="right">       0.000</td>
    <td align="right">      56.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.306</td>
    <td align="right">      40.813</td>
    <td align="right">       0.000</td>
    <td align="right">       2.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.905</td>
    <td align="right">      45.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.495</td>
    <td align="right">      48.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.271</td>
    <td align="right">      49.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.199</td>
    <td align="right">      46.457</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.761</td>
    <td align="right">      33.153</td>
    <td align="right">       0.000</td>
    <td align="right">      72.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.183</td>
    <td align="right">      25.705</td>
    <td align="right">       0.000</td>
    <td align="right">     205.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.000</td>
    <td align="right">      16.285</td>
    <td align="right">       0.000</td>
    <td align="right">     258.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.217</td>
    <td align="right">      32.607</td>
    <td align="right">       0.000</td>
    <td align="right">    1316.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.950</td>
    <td align="right">      14.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.905</td>
    <td align="right">      49.218</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      18.848</td>
    <td align="right">      15.173</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      19.313</td>
    <td align="right">      15.056</td>
    <td align="right">       0.000</td>
    <td align="right">     241.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      20.563</td>
    <td align="right">      23.123</td>
    <td align="right">       0.000</td>
    <td align="right">     186.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.839</td>
    <td align="right">      31.131</td>
    <td align="right">       0.000</td>
    <td align="right">      54.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.251</td>
    <td align="right">      41.533</td>
    <td align="right">       0.000</td>
    <td align="right">       6.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.627</td>
    <td align="right">      46.251</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.780</td>
    <td align="right">      47.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.665</td>
    <td align="right">      47.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.304</td>
    <td align="right">      46.632</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.681</td>
    <td align="right">      33.353</td>
    <td align="right">       0.000</td>
    <td align="right">      62.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      20.268</td>
    <td align="right">      26.570</td>
    <td align="right">       0.000</td>
    <td align="right">     194.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      19.136</td>
    <td align="right">      17.126</td>
    <td align="right">       0.000</td>
    <td align="right">     257.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.728</td>
    <td align="right">      32.757</td>
    <td align="right">       0.000</td>
    <td align="right">    1283.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      18.848</td>
    <td align="right">      15.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.627</td>
    <td align="right">      47.371</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      18.776</td>
    <td align="right">      15.194</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      19.276</td>
    <td align="right">      15.072</td>
    <td align="right">       0.000</td>
    <td align="right">     242.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      20.534</td>
    <td align="right">      23.154</td>
    <td align="right">       0.000</td>
    <td align="right">     189.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.814</td>
    <td align="right">      31.189</td>
    <td align="right">       0.000</td>
    <td align="right">      55.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.225</td>
    <td align="right">      41.606</td>
    <td align="right">       0.000</td>
    <td align="right">       6.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.635</td>
    <td align="right">      46.501</td>
    <td align="right">       0.000</td>
    <td align="right">      11.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.757</td>
    <td align="right">      47.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.647</td>
    <td align="right">      47.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.287</td>
    <td align="right">      46.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.657</td>
    <td align="right">      33.399</td>
    <td align="right">       0.000</td>
    <td align="right">      64.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      20.230</td>
    <td align="right">      26.613</td>
    <td align="right">       0.000</td>
    <td align="right">     196.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      19.058</td>
    <td align="right">      17.166</td>
    <td align="right">       0.000</td>
    <td align="right">     258.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.697</td>
    <td align="right">      32.838</td>
    <td align="right">       0.000</td>
    <td align="right">    1299.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      18.776</td>
    <td align="right">      15.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.635</td>
    <td align="right">      47.507</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      18.870</td>
    <td align="right">      15.206</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      19.368</td>
    <td align="right">      15.086</td>
    <td align="right">       0.000</td>
    <td align="right">     241.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      20.651</td>
    <td align="right">      23.111</td>
    <td align="right">       0.000</td>
    <td align="right">     177.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.932</td>
    <td align="right">      31.084</td>
    <td align="right">       0.000</td>
    <td align="right">      49.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.332</td>
    <td align="right">      41.454</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.692</td>
    <td align="right">      46.188</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.850</td>
    <td align="right">      46.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.730</td>
    <td align="right">      47.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.375</td>
    <td align="right">      46.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.759</td>
    <td align="right">      33.314</td>
    <td align="right">       0.000</td>
    <td align="right">      59.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      20.331</td>
    <td align="right">      26.562</td>
    <td align="right">       0.000</td>
    <td align="right">     189.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      19.153</td>
    <td align="right">      17.164</td>
    <td align="right">       0.000</td>
    <td align="right">     257.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      21.792</td>
    <td align="right">      32.714</td>
    <td align="right">       0.000</td>
    <td align="right">    1258.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      18.870</td>
    <td align="right">      15.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.692</td>
    <td align="right">      47.238</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.177</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      20.999</td>
    <td align="right">      13.168</td>
    <td align="right">       0.000</td>
    <td align="right">     245.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.075</td>
    <td align="right">      21.535</td>
    <td align="right">       0.000</td>
    <td align="right">     176.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.610</td>
    <td align="right">      30.568</td>
    <td align="right">       0.000</td>
    <td align="right">      22.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.866</td>
    <td align="right">      42.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.059</td>
    <td align="right">      49.404</td>
    <td align="right">       0.000</td>
    <td align="right">      37.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.549</td>
    <td align="right">      56.764</td>
    <td align="right">       0.000</td>
    <td align="right">      94.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.483</td>
    <td align="right">      56.728</td>
    <td align="right">       0.000</td>
    <td align="right">     102.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.015</td>
    <td align="right">      50.041</td>
    <td align="right">       0.000</td>
    <td align="right">      18.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.412</td>
    <td align="right">      32.738</td>
    <td align="right">       0.000</td>
    <td align="right">      39.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.059</td>
    <td align="right">      24.601</td>
    <td align="right">       0.000</td>
    <td align="right">     186.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      20.999</td>
    <td align="right">      14.982</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.284</td>
    <td align="right">      34.139</td>
    <td align="right">       0.000</td>
    <td align="right">    1456.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.999</td>
    <td align="right">      13.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.549</td>
    <td align="right">      56.764</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      19.293</td>
    <td align="right">      18.604</td>
    <td align="right">       0.000</td>
    <td align="right">     239.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      19.532</td>
    <td align="right">      18.425</td>
    <td align="right">       0.000</td>
    <td align="right">     205.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      20.707</td>
    <td align="right">      25.593</td>
    <td align="right">       0.000</td>
    <td align="right">     119.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.058</td>
    <td align="right">      33.190</td>
    <td align="right">       0.000</td>
    <td align="right">       9.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.711</td>
    <td align="right">      44.576</td>
    <td align="right">       0.000</td>
    <td align="right">      41.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.477</td>
    <td align="right">      51.591</td>
    <td align="right">       0.000</td>
    <td align="right">     145.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      25.417</td>
    <td align="right">      59.776</td>
    <td align="right">       0.000</td>
    <td align="right">     159.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      25.373</td>
    <td align="right">      59.424</td>
    <td align="right">       0.000</td>
    <td align="right">     173.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.660</td>
    <td align="right">      51.993</td>
    <td align="right">       0.000</td>
    <td align="right">      45.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.892</td>
    <td align="right">      35.127</td>
    <td align="right">       0.000</td>
    <td align="right">      15.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      20.575</td>
    <td align="right">      28.742</td>
    <td align="right">       0.000</td>
    <td align="right">     122.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      19.522</td>
    <td align="right">      20.385</td>
    <td align="right">       0.000</td>
    <td align="right">     217.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.314</td>
    <td align="right">      37.540</td>
    <td align="right">       0.000</td>
    <td align="right">    1493.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      19.293</td>
    <td align="right">      18.425</td>
    <td align="right">       0.000</td>
    <td align="right">       9.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.477</td>
    <td align="right">      59.776</td>
    <td align="right">       0.000</td>
    <td align="right">     239.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.091</td>
    <td align="right">      20.988</td>
    <td align="right">       0.000</td>
    <td align="right">     242.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.230</td>
    <td align="right">      20.942</td>
    <td align="right">       0.000</td>
    <td align="right">     203.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.212</td>
    <td align="right">      28.891</td>
    <td align="right">       0.000</td>
    <td align="right">      88.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.403</td>
    <td align="right">      34.889</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.918</td>
    <td align="right">      43.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.066</td>
    <td align="right">      47.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.155</td>
    <td align="right">      51.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.082</td>
    <td align="right">      51.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.908</td>
    <td align="right">      48.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.143</td>
    <td align="right">      37.813</td>
    <td align="right">       0.000</td>
    <td align="right">       9.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.936</td>
    <td align="right">      32.258</td>
    <td align="right">       0.000</td>
    <td align="right">     113.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.142</td>
    <td align="right">      22.925</td>
    <td align="right">       0.000</td>
    <td align="right">     231.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.879</td>
    <td align="right">      36.992</td>
    <td align="right">       0.000</td>
    <td align="right">     893.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.091</td>
    <td align="right">      20.942</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.155</td>
    <td align="right">      51.533</td>
    <td align="right">       0.000</td>
    <td align="right">     242.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      17.800</td>
    <td align="right">      17.333</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      18.341</td>
    <td align="right">      17.215</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      19.653</td>
    <td align="right">      26.603</td>
    <td align="right">       0.000</td>
    <td align="right">     260.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      20.944</td>
    <td align="right">      35.526</td>
    <td align="right">       0.000</td>
    <td align="right">     106.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.443</td>
    <td align="right">      46.653</td>
    <td align="right">       0.000</td>
    <td align="right">      11.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.047</td>
    <td align="right">      50.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.069</td>
    <td align="right">      53.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      22.933</td>
    <td align="right">      53.836</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.435</td>
    <td align="right">      52.649</td>
    <td align="right">       0.000</td>
    <td align="right">       1.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      20.684</td>
    <td align="right">      38.308</td>
    <td align="right">       0.000</td>
    <td align="right">     134.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      19.399</td>
    <td align="right">      30.524</td>
    <td align="right">       0.000</td>
    <td align="right">     245.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      18.210</td>
    <td align="right">      19.684</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      20.871</td>
    <td align="right">      37.098</td>
    <td align="right">       0.000</td>
    <td align="right">    1539.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.800</td>
    <td align="right">      17.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.047</td>
    <td align="right">      53.836</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.688</td>
    <td align="right">      18.881</td>
    <td align="right">       0.000</td>
    <td align="right">     170.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.897</td>
    <td align="right">      18.193</td>
    <td align="right">       0.000</td>
    <td align="right">     138.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.575</td>
    <td align="right">      24.776</td>
    <td align="right">       0.000</td>
    <td align="right">      71.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.288</td>
    <td align="right">      31.642</td>
    <td align="right">       0.000</td>
    <td align="right">      11.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.856</td>
    <td align="right">      40.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.065</td>
    <td align="right">      46.006</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.972</td>
    <td align="right">      48.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.939</td>
    <td align="right">      48.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.934</td>
    <td align="right">      44.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.336</td>
    <td align="right">      32.642</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.345</td>
    <td align="right">      28.016</td>
    <td align="right">       0.000</td>
    <td align="right">      82.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.718</td>
    <td align="right">      20.306</td>
    <td align="right">       0.000</td>
    <td align="right">     162.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.068</td>
    <td align="right">      33.730</td>
    <td align="right">       0.000</td>
    <td align="right">     648.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.688</td>
    <td align="right">      18.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.065</td>
    <td align="right">      48.062</td>
    <td align="right">       0.000</td>
    <td align="right">     170.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.583</td>
    <td align="right">      19.208</td>
    <td align="right">       0.000</td>
    <td align="right">     181.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.845</td>
    <td align="right">      18.536</td>
    <td align="right">       0.000</td>
    <td align="right">     142.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.543</td>
    <td align="right">      25.132</td>
    <td align="right">       0.000</td>
    <td align="right">      74.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.275</td>
    <td align="right">      31.977</td>
    <td align="right">       0.000</td>
    <td align="right">      12.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.851</td>
    <td align="right">      41.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.104</td>
    <td align="right">      46.337</td>
    <td align="right">       0.000</td>
    <td align="right">       4.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.959</td>
    <td align="right">      48.364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.937</td>
    <td align="right">      48.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.937</td>
    <td align="right">      45.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.327</td>
    <td align="right">      32.934</td>
    <td align="right">       0.000</td>
    <td align="right">      11.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.298</td>
    <td align="right">      28.364</td>
    <td align="right">       0.000</td>
    <td align="right">      86.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.612</td>
    <td align="right">      20.767</td>
    <td align="right">       0.000</td>
    <td align="right">     172.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.040</td>
    <td align="right">      34.043</td>
    <td align="right">       0.000</td>
    <td align="right">     687.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.583</td>
    <td align="right">      18.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.104</td>
    <td align="right">      48.364</td>
    <td align="right">       0.000</td>
    <td align="right">     181.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.622</td>
    <td align="right">      19.128</td>
    <td align="right">       0.000</td>
    <td align="right">     175.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.866</td>
    <td align="right">      18.445</td>
    <td align="right">       0.000</td>
    <td align="right">     140.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.569</td>
    <td align="right">      24.998</td>
    <td align="right">       0.000</td>
    <td align="right">      72.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.301</td>
    <td align="right">      31.809</td>
    <td align="right">       0.000</td>
    <td align="right">      11.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.860</td>
    <td align="right">      40.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.067</td>
    <td align="right">      46.087</td>
    <td align="right">       0.000</td>
    <td align="right">       1.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.975</td>
    <td align="right">      48.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.948</td>
    <td align="right">      48.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.943</td>
    <td align="right">      45.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.347</td>
    <td align="right">      32.806</td>
    <td align="right">       0.000</td>
    <td align="right">      11.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      22.327</td>
    <td align="right">      28.249</td>
    <td align="right">       0.000</td>
    <td align="right">      84.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.650</td>
    <td align="right">      20.638</td>
    <td align="right">       0.000</td>
    <td align="right">     168.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      23.057</td>
    <td align="right">      33.904</td>
    <td align="right">       0.000</td>
    <td align="right">     665.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.622</td>
    <td align="right">      18.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.067</td>
    <td align="right">      48.177</td>
    <td align="right">       0.000</td>
    <td align="right">     175.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.042</td>
    <td align="right">      20.352</td>
    <td align="right">       0.000</td>
    <td align="right">     248.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.159</td>
    <td align="right">      20.320</td>
    <td align="right">       0.000</td>
    <td align="right">     216.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.979</td>
    <td align="right">      27.888</td>
    <td align="right">       0.000</td>
    <td align="right">     123.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.184</td>
    <td align="right">      34.036</td>
    <td align="right">       0.000</td>
    <td align="right">      12.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.874</td>
    <td align="right">      41.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.092</td>
    <td align="right">      46.366</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.034</td>
    <td align="right">      48.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.946</td>
    <td align="right">      48.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.860</td>
    <td align="right">      46.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.998</td>
    <td align="right">      36.414</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.872</td>
    <td align="right">      30.896</td>
    <td align="right">       0.000</td>
    <td align="right">     125.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.116</td>
    <td align="right">      22.134</td>
    <td align="right">       0.000</td>
    <td align="right">     237.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.784</td>
    <td align="right">      35.565</td>
    <td align="right">       0.000</td>
    <td align="right">     981.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.042</td>
    <td align="right">      20.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.092</td>
    <td align="right">      48.882</td>
    <td align="right">       0.000</td>
    <td align="right">     248.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.041</td>
    <td align="right">      20.342</td>
    <td align="right">       0.000</td>
    <td align="right">     248.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.159</td>
    <td align="right">      20.310</td>
    <td align="right">       0.000</td>
    <td align="right">     216.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.978</td>
    <td align="right">      27.881</td>
    <td align="right">       0.000</td>
    <td align="right">     123.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.183</td>
    <td align="right">      34.049</td>
    <td align="right">       0.000</td>
    <td align="right">      12.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.874</td>
    <td align="right">      41.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.138</td>
    <td align="right">      46.532</td>
    <td align="right">       0.000</td>
    <td align="right">       4.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.036</td>
    <td align="right">      48.646</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.947</td>
    <td align="right">      48.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.860</td>
    <td align="right">      46.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.995</td>
    <td align="right">      36.420</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.870</td>
    <td align="right">      30.892</td>
    <td align="right">       0.000</td>
    <td align="right">     125.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.114</td>
    <td align="right">      22.125</td>
    <td align="right">       0.000</td>
    <td align="right">     238.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.788</td>
    <td align="right">      35.594</td>
    <td align="right">       0.000</td>
    <td align="right">     987.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.041</td>
    <td align="right">      20.310</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.138</td>
    <td align="right">      48.962</td>
    <td align="right">       0.000</td>
    <td align="right">     248.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.063</td>
    <td align="right">      19.931</td>
    <td align="right">       0.000</td>
    <td align="right">     245.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.182</td>
    <td align="right">      19.895</td>
    <td align="right">       0.000</td>
    <td align="right">     213.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      22.026</td>
    <td align="right">      27.388</td>
    <td align="right">       0.000</td>
    <td align="right">     117.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      23.218</td>
    <td align="right">      33.500</td>
    <td align="right">       0.000</td>
    <td align="right">      11.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.884</td>
    <td align="right">      41.356</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.091</td>
    <td align="right">      46.137</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.061</td>
    <td align="right">      48.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.960</td>
    <td align="right">      48.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.862</td>
    <td align="right">      46.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      23.006</td>
    <td align="right">      35.967</td>
    <td align="right">       0.000</td>
    <td align="right">      16.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.885</td>
    <td align="right">      30.445</td>
    <td align="right">       0.000</td>
    <td align="right">     123.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.126</td>
    <td align="right">      21.711</td>
    <td align="right">       0.000</td>
    <td align="right">     235.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.801</td>
    <td align="right">      35.181</td>
    <td align="right">       0.000</td>
    <td align="right">     964.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.063</td>
    <td align="right">      19.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.091</td>
    <td align="right">      48.627</td>
    <td align="right">       0.000</td>
    <td align="right">     245.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.850</td>
    <td align="right">      13.322</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.022</td>
    <td align="right">      13.249</td>
    <td align="right">       0.000</td>
    <td align="right">     233.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.538</td>
    <td align="right">      21.737</td>
    <td align="right">       0.000</td>
    <td align="right">     160.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.468</td>
    <td align="right">      29.884</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.554</td>
    <td align="right">      40.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.982</td>
    <td align="right">      45.515</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     180.000</td>
    <td align="right">      23.901</td>
    <td align="right">      51.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     207.000</td>
    <td align="right">      23.855</td>
    <td align="right">      51.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     256.000</td>
    <td align="right">      23.604</td>
    <td align="right">      45.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.376</td>
    <td align="right">      32.043</td>
    <td align="right">       0.000</td>
    <td align="right">      37.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.391</td>
    <td align="right">      25.038</td>
    <td align="right">       0.000</td>
    <td align="right">     184.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      20.980</td>
    <td align="right">      15.209</td>
    <td align="right">       0.000</td>
    <td align="right">     255.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3100.000</td>
    <td align="right">      22.403</td>
    <td align="right">      31.318</td>
    <td align="right">       0.000</td>
    <td align="right">    1174.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     180.000</td>
    <td align="right">      20.850</td>
    <td align="right">      13.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.982</td>
    <td align="right">      51.882</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATH_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATH_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::COMPUTER_CLASS_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GYM_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-28
    01:27:31</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
