<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Fastfood New V1.0_3.0 LAS_VEGAS NV USA TMY2-23169 WMO#=723860
  2008-11-13
  17:21:29 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Fastfood New V1.0_3.0</b></p>
<p>Environment: <b>LAS_VEGAS NV USA TMY2-23169 WMO#=723860</b></p>
<p>Simulation Timestamp: <b>2008-11-13
  17:21:29</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1968.89</td>
    <td align="right">     8474.07</td>
    <td align="right">     8474.07</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1968.89</td>
    <td align="right">     8474.07</td>
    <td align="right">     8474.07</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     4581.83</td>
    <td align="right">    19720.14</td>
    <td align="right">    19720.14</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     4581.83</td>
    <td align="right">    19720.14</td>
    <td align="right">    19720.14</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      232.34</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       55.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      172.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      441.62</td>
    <td align="right">      881.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      207.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       66.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      978.59</td>
    <td align="right">      990.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       55.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      172.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      410.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      881.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      207.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       30.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      390.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1634.48</td>
    <td align="right">      467.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2186.70</td>
    <td align="right">     3794.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4211.85</td>
    <td align="right">     4262.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      390.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1634.48</td>
    <td align="right">      467.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2186.70</td>
    <td align="right">     3794.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4211.85</td>
    <td align="right">     4262.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      978.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      978.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      978.59</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      978.59</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      247.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4343.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL">NEVADAPOWER_LGS-3_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL">NEVADAPOWER_LGS-2_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL">NEVADAPOWER_LGS-1_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_GS_GENERALSERVICE">NEVADAPOWER_GS_GENERALSERVICE</a>   |  
<a href="#TariffReport::NV_EIAMONTHLYRATEGAS">NV_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LAS_VEGAS NV USA TMY2-23169 WMO#=723860</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       36.08</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -115.17</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">      664.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      258.86</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">       26.02</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">    129.1200</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.52</td>
    <td align="right">   2206.3200</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      232.34</td>
    <td align="right">No</td>
    <td align="right">      262.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.70</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.10</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       42.40</td>
    <td align="right">       13.60</td>
    <td align="right">       19.40</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       46.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.627</td>
    <td align="right">        2.69</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">       27.38</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">       27.38</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      102.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      102.05</td>
    <td align="right">      180.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        6.51</td>
    <td align="right">        3.24</td>
    <td align="right">       0.250</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       13.01</td>
    <td align="right">        3.24</td>
    <td align="right">       0.250</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        6.51</td>
    <td align="right">        3.24</td>
    <td align="right">       0.250</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    34603.03</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    39062.08</td>
    <td align="right">        2.96</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.83</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        1.58</td>
    <td align="right">     2989.95</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        2.36</td>
    <td align="right">     4474.66</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    17877.81</td>
    <td align="right">       1.314</td>
    <td align="right">       1.577</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       42.26</td>
    <td align="right">     0.00587</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    23509.39</td>
    <td align="right">       1.440</td>
    <td align="right">       2.360</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 01:00:00</td>
    <td align="right">       30.57</td>
    <td align="right">     0.00587</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     7657.86</td>
    <td align="right">       0.284</td>
    <td align="right">       0.834</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     1958.13</td>
    <td align="right">       0.069</td>
    <td align="right">       2.360</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.58</td>
    <td align="right">        1.58</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        1.58</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     3811.67</td>
    <td align="right">     2423.17</td>
    <td align="right">      338.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5428.33</td>
    <td align="right">     5566.33</td>
    <td align="right">     4110.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5593.83</td>
    <td align="right">     6418.17</td>
    <td align="right">     4343.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        1.67</td>
    <td align="right">       40.50</td>
    <td align="right">        1.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">      471.67</td>
    <td align="right">        0.00</td>
    <td align="right">      239.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        1.67</td>
    <td align="right">      496.50</td>
    <td align="right">        1.00</td>
    <td align="right">      247.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.58</td>
    <td align="right">    0.833647</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        1.58</td>
    <td align="right">    34603.03</td>
    <td align="right">    0.708323</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        2.36</td>
    <td align="right">    39062.08</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    22050.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    33000.16</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 FAN</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 FAN</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.031542</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000042</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   149190.01</td>
    <td align="right">   149190.01</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   149190.01</td>
    <td align="right">   149190.01</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      642.11</td>
    <td align="right">      642.11</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">      464.69</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      464.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       13.01</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     3170.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        6.51</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     1584.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        6.51</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     1584.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      258.86</td>
    <td align="right">m2</td>
    <td align="right">       14.93</td>
    <td align="right">     3863.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">       46.47</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      159.87</td>
    <td align="right">m2</td>
    <td align="right">       27.06</td>
    <td align="right">     4325.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      232.34</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   130294.91</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">      232.34</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">     3489.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:DINING</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:DINING</td>
    <td align="right">       83.41</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       83.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:DINING</td>
    <td align="right">        2.63</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:DINING:MISCELEC</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:KITCHEN</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:KITCHEN</td>
    <td align="right">        6.27</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:KITCHEN</td>
    <td align="right">        1.50</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:MISCELEC</td>
    <td align="right">       35.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">GASEQUIPMENT:KITCHEN:MISCGAS</td>
    <td align="right">      220.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:EXHFAN</td>
    <td align="right">        1.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   149190.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      21.368</td>
    <td align="right">      22.330</td>
    <td align="right">      23.613</td>
    <td align="right">     141.000</td>
    <td align="right">      -0.253</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      22.325</td>
    <td align="right">      24.755</td>
    <td align="right">      24.879</td>
    <td align="right">      61.667</td>
    <td align="right">       0.019</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      22.393</td>
    <td align="right">      22.456</td>
    <td align="right">      25.045</td>
    <td align="right">      51.667</td>
    <td align="right">       0.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      23.598</td>
    <td align="right">      21.821</td>
    <td align="right">      26.599</td>
    <td align="right">       3.000</td>
    <td align="right">       0.348</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      23.886</td>
    <td align="right">      22.655</td>
    <td align="right">      27.015</td>
    <td align="right">       8.667</td>
    <td align="right">      -0.387</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      24.292</td>
    <td align="right">      25.177</td>
    <td align="right">      27.812</td>
    <td align="right">      46.000</td>
    <td align="right">      -0.179</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      24.389</td>
    <td align="right">      36.381</td>
    <td align="right">      28.055</td>
    <td align="right">      92.333</td>
    <td align="right">      -0.047</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      24.335</td>
    <td align="right">      37.862</td>
    <td align="right">      27.988</td>
    <td align="right">      61.000</td>
    <td align="right">      -0.056</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      24.229</td>
    <td align="right">      29.495</td>
    <td align="right">      27.677</td>
    <td align="right">      26.000</td>
    <td align="right">      -0.180</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      23.587</td>
    <td align="right">      27.477</td>
    <td align="right">      26.586</td>
    <td align="right">       1.667</td>
    <td align="right">       0.384</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      22.568</td>
    <td align="right">      25.760</td>
    <td align="right">      25.173</td>
    <td align="right">      52.000</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.559</td>
    <td align="right">      20.829</td>
    <td align="right">      23.896</td>
    <td align="right">     131.667</td>
    <td align="right">      -0.207</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      23.213</td>
    <td align="right">      26.440</td>
    <td align="right">      26.199</td>
    <td align="right">     676.667</td>
    <td align="right">      -0.038</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      21.368</td>
    <td align="right">      20.829</td>
    <td align="right">      23.613</td>
    <td align="right">       1.667</td>
    <td align="right">      -0.387</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      24.389</td>
    <td align="right">      37.862</td>
    <td align="right">      28.055</td>
    <td align="right">     141.000</td>
    <td align="right">       0.384</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      20.858</td>
    <td align="right">      26.150</td>
    <td align="right">      26.498</td>
    <td align="right">      52.333</td>
    <td align="right">      -0.022</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      22.724</td>
    <td align="right">      27.016</td>
    <td align="right">      28.219</td>
    <td align="right">     203.667</td>
    <td align="right">       0.419</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      22.938</td>
    <td align="right">      24.541</td>
    <td align="right">      28.438</td>
    <td align="right">     310.333</td>
    <td align="right">       0.456</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      25.332</td>
    <td align="right">      21.591</td>
    <td align="right">      30.656</td>
    <td align="right">     815.333</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.604</td>
    <td align="right">      22.073</td>
    <td align="right">      31.035</td>
    <td align="right">     962.333</td>
    <td align="right">       0.526</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      26.184</td>
    <td align="right">      24.087</td>
    <td align="right">      31.774</td>
    <td align="right">    1117.000</td>
    <td align="right">       0.764</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      26.127</td>
    <td align="right">      35.230</td>
    <td align="right">      31.820</td>
    <td align="right">    1198.333</td>
    <td align="right">       0.848</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      26.061</td>
    <td align="right">      36.757</td>
    <td align="right">      31.692</td>
    <td align="right">    1192.333</td>
    <td align="right">       0.827</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      25.982</td>
    <td align="right">      28.314</td>
    <td align="right">      31.462</td>
    <td align="right">    1082.000</td>
    <td align="right">       0.712</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      25.340</td>
    <td align="right">      26.794</td>
    <td align="right">      30.619</td>
    <td align="right">     854.333</td>
    <td align="right">       1.037</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      23.263</td>
    <td align="right">      27.409</td>
    <td align="right">      28.710</td>
    <td align="right">     340.000</td>
    <td align="right">       0.549</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.277</td>
    <td align="right">      24.240</td>
    <td align="right">      26.910</td>
    <td align="right">      93.667</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      24.312</td>
    <td align="right">      27.035</td>
    <td align="right">      29.824</td>
    <td align="right">    8221.667</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      20.858</td>
    <td align="right">      21.591</td>
    <td align="right">      26.498</td>
    <td align="right">      52.333</td>
    <td align="right">      -0.022</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      26.184</td>
    <td align="right">      36.757</td>
    <td align="right">      31.820</td>
    <td align="right">    1198.333</td>
    <td align="right">       1.037</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  20280.8601</td>
    <td align="right">     29.3716</td>
    <td align="right">    103.1133</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 514117.8229</td>
    <td align="right">   8158.6347</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  17718.6687</td>
    <td align="right">     26.0525</td>
    <td align="right">     93.7667</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 467534.8841</td>
    <td align="right">   7168.6068</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  19793.4884</td>
    <td align="right">     29.1379</td>
    <td align="right">    105.0736</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 523914.3464</td>
    <td align="right">   8011.6520</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  20804.0713</td>
    <td align="right">     31.1418</td>
    <td align="right">    115.2903</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 574879.8848</td>
    <td align="right">   8474.3513</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  22979.8594</td>
    <td align="right">     34.6600</td>
    <td align="right">    129.8030</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 647257.1946</td>
    <td align="right">   9387.7881</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  25919.8138</td>
    <td align="right">     39.6149</td>
    <td align="right">    151.3036</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 754491.3093</td>
    <td align="right">  10642.9447</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  28249.3628</td>
    <td align="right">     43.3537</td>
    <td align="right">    166.5784</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 830668.1004</td>
    <td align="right">  11618.0190</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  27866.9643</td>
    <td align="right">     42.7235</td>
    <td align="right">    163.9165</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 817392.4781</td>
    <td align="right">  11456.2508</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  24601.0902</td>
    <td align="right">     37.4475</td>
    <td align="right">    142.1774</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 708975.9972</td>
    <td align="right">  10085.6681</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  21571.5071</td>
    <td align="right">     32.3291</td>
    <td align="right">    119.9049</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 597892.0466</td>
    <td align="right">   8790.9598</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  18955.9780</td>
    <td align="right">     27.9704</td>
    <td align="right">    101.2420</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 504812.6589</td>
    <td align="right">   7679.4535</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  20002.7836</td>
    <td align="right">     29.1484</td>
    <td align="right">    103.3871</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 515491.6950</td>
    <td align="right">   8065.4315</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 268744.4477</td>
    <td align="right">    402.9514</td>
    <td align="right">   1495.5568</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right">7457428.4185</td>
    <td align="right"> 109539.7605</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  17718.6687</td>
    <td align="right">     26.0525</td>
    <td align="right">     93.7667</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 467534.8841</td>
    <td align="right">   7168.6068</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  28249.3628</td>
    <td align="right">     43.3537</td>
    <td align="right">    166.5784</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 830668.1004</td>
    <td align="right">  11618.0190</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      34.007</td>
    <td align="right">       8.881</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      34.114</td>
    <td align="right">       9.798</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">      10.309</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      34.213</td>
    <td align="right">      11.526</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      34.204</td>
    <td align="right">      10.444</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      34.379</td>
    <td align="right">       9.342</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      34.042</td>
    <td align="right">       8.663</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">       8.819</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      34.213</td>
    <td align="right">       9.637</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      34.007</td>
    <td align="right">      11.537</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      33.936</td>
    <td align="right">      10.355</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      34.042</td>
    <td align="right">       9.105</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      34.164</td>
    <td align="right">       9.865</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      33.936</td>
    <td align="right">       8.663</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">      11.537</td>
    <td align="right">       0.336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       2.558</td>
    <td align="right">      14.395</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       2.566</td>
    <td align="right">      14.771</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      15.325</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       2.573</td>
    <td align="right">      17.952</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       2.572</td>
    <td align="right">      17.770</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       2.586</td>
    <td align="right">      16.263</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       2.560</td>
    <td align="right">      14.996</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      15.543</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       2.573</td>
    <td align="right">      17.272</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       2.558</td>
    <td align="right">      17.980</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       2.552</td>
    <td align="right">      15.154</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       2.560</td>
    <td align="right">      14.542</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       2.569</td>
    <td align="right">      16.000</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       2.552</td>
    <td align="right">      14.395</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      17.980</td>
    <td align="right">       0.336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196934E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5986344.678</td>
    <td align="right">       0.000</td>
    <td align="right">0.102055E+10</td>
    <td align="right">0.138183E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101508E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">11656687.441</td>
    <td align="right">       0.000</td>
    <td align="right">63564937.251</td>
    <td align="right">0.159667E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109619E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">13740458.197</td>
    <td align="right">       0.000</td>
    <td align="right">0.205164E+09</td>
    <td align="right">0.171090E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349583E+10</td>
    <td align="right">0.670084E+09</td>
    <td align="right">       0.000</td>
    <td align="right">18646519.770</td>
    <td align="right">       0.000</td>
    <td align="right"> 2020878.163</td>
    <td align="right">0.122368E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195561E+10</td>
    <td align="right">0.214731E+10</td>
    <td align="right">       0.000</td>
    <td align="right">14681192.280</td>
    <td align="right">   42188.129</td>
    <td align="right"> 1236449.741</td>
    <td align="right">0.801654E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450434E+09</td>
    <td align="right">0.101065E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6223616.239</td>
    <td align="right">47648332.653</td>
    <td align="right">       0.000</td>
    <td align="right">0.183070E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277592E+09</td>
    <td align="right">0.160296E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3418859.502</td>
    <td align="right">76466727.433</td>
    <td align="right">       0.000</td>
    <td align="right">0.427082E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283524E+09</td>
    <td align="right">0.152931E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3400778.889</td>
    <td align="right">72871242.154</td>
    <td align="right">       0.000</td>
    <td align="right">0.666889E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.692884E+09</td>
    <td align="right">0.663668E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8420073.566</td>
    <td align="right"> 3421823.578</td>
    <td align="right">       0.000</td>
    <td align="right">0.280357E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351929E+10</td>
    <td align="right">0.709995E+09</td>
    <td align="right">       0.000</td>
    <td align="right">18794568.341</td>
    <td align="right">       0.000</td>
    <td align="right"> 1126085.115</td>
    <td align="right">0.119092E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.895090E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">14135976.425</td>
    <td align="right">       0.000</td>
    <td align="right">39909097.937</td>
    <td align="right">0.177737E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.172498E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7351694.349</td>
    <td align="right">       0.000</td>
    <td align="right">0.823193E+09</td>
    <td align="right">0.143134E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776820E+11</td>
    <td align="right">0.515932E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.126457E+09</td>
    <td align="right">0.200450E+09</td>
    <td align="right">0.215677E+10</td>
    <td align="right">0.116872E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.277592E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3400778.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.427082E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.196934E+11</td>
    <td align="right">0.160296E+11</td>
    <td align="right">       0.000</td>
    <td align="right">18794568.341</td>
    <td align="right">76466727.433</td>
    <td align="right">0.102055E+10</td>
    <td align="right">0.177737E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474154E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3707205.844</td>
    <td align="right">       0.000</td>
    <td align="right"> 3157286.977</td>
    <td align="right">0.855146E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229703E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">10502946.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.211337E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251403E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">13975840.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.235532E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.457664E+10</td>
    <td align="right">0.314165E+09</td>
    <td align="right">       0.000</td>
    <td align="right">30544693.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.301505E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259720E+10</td>
    <td align="right">0.119031E+10</td>
    <td align="right">       0.000</td>
    <td align="right">33569080.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.232810E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">29303948.570</td>
    <td align="right">0.104720E+11</td>
    <td align="right">       0.000</td>
    <td align="right">23223410.328</td>
    <td align="right">    1339.481</td>
    <td align="right">       0.000</td>
    <td align="right">0.907773E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">10062884.675</td>
    <td align="right">0.169729E+11</td>
    <td align="right">       0.000</td>
    <td align="right">15430712.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.321965E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">10278608.275</td>
    <td align="right">0.160546E+11</td>
    <td align="right">       0.000</td>
    <td align="right">16895989.279</td>
    <td align="right">   16024.010</td>
    <td align="right">       0.000</td>
    <td align="right">0.510767E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">21090734.195</td>
    <td align="right">0.557642E+10</td>
    <td align="right">       0.000</td>
    <td align="right">28336476.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128807E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.492259E+10</td>
    <td align="right">0.332706E+09</td>
    <td align="right">       0.000</td>
    <td align="right">31225512.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.303430E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198243E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">14643183.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.263876E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.417605E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5398184.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.114187E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169278E+12</td>
    <td align="right">0.509131E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.227453E+09</td>
    <td align="right">   17363.490</td>
    <td align="right"> 3157286.977</td>
    <td align="right">0.205105E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">10062884.675</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3707205.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.321965E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474154E+11</td>
    <td align="right">0.169729E+11</td>
    <td align="right">       0.000</td>
    <td align="right">33569080.487</td>
    <td align="right">   16024.010</td>
    <td align="right"> 3157286.977</td>
    <td align="right">0.303430E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165417E+11</td>
    <td align="right">0.110750E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.926608E+10</td>
    <td align="right">0.565614E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102838E+11</td>
    <td align="right">0.179086E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693399E+10</td>
    <td align="right">0.127065E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.689887E+10</td>
    <td align="right">0.212014E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653177E+10</td>
    <td align="right">0.377734E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.677593E+10</td>
    <td align="right">0.470605E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.674544E+10</td>
    <td align="right">0.460458E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655043E+10</td>
    <td align="right">0.326197E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.707387E+10</td>
    <td align="right">0.138517E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.897338E+10</td>
    <td align="right">0.116347E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142965E+11</td>
    <td align="right">0.348669E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106872E+12</td>
    <td align="right">0.215238E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.653177E+10</td>
    <td align="right">0.110750E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165417E+11</td>
    <td align="right">0.470605E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170282E+11</td>
    <td align="right">37012178.873</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105638E+11</td>
    <td align="right">98852154.154</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120739E+11</td>
    <td align="right">0.632615E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112033E+11</td>
    <td align="right">0.118173E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114618E+11</td>
    <td align="right">0.240761E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111070E+11</td>
    <td align="right">0.497231E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114625E+11</td>
    <td align="right">0.633019E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114712E+11</td>
    <td align="right">0.601194E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111493E+11</td>
    <td align="right">0.402932E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115752E+11</td>
    <td align="right">0.123625E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109783E+11</td>
    <td align="right">0.256702E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146747E+11</td>
    <td align="right">0.118890E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144749E+12</td>
    <td align="right">0.262838E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105638E+11</td>
    <td align="right">37012178.873</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170282E+11</td>
    <td align="right">0.633019E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167290E+11</td>
    <td align="right">0.211226E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.582882E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179235E+11</td>
    <td align="right">0.668375E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262527E+11</td>
    <td align="right">0.878365E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.341632E+11</td>
    <td align="right">0.365461E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.498295E+11</td>
    <td align="right">21126699.253</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582349E+11</td>
    <td align="right">10187696.796</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.562726E+11</td>
    <td align="right">21061671.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436953E+11</td>
    <td align="right">60096889.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274386E+11</td>
    <td align="right">0.795864E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169421E+11</td>
    <td align="right">0.443870E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168579E+11</td>
    <td align="right">0.153641E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379761E+12</td>
    <td align="right">0.555902E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154212E+11</td>
    <td align="right">10187696.796</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.582349E+11</td>
    <td align="right">0.211226E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.674646E+11</td>
    <td align="right">   32000.951</td>
    <td align="right">19-JAN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4513.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613518E+11</td>
    <td align="right">   34641.909</td>
    <td align="right">08-FEB-13:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    5046.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2107.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.687502E+11</td>
    <td align="right">   39256.957</td>
    <td align="right">31-MAR-12:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    9661.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2108.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.754381E+11</td>
    <td align="right">   47322.058</td>
    <td align="right">21-APR-17:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   17792.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2041.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.849357E+11</td>
    <td align="right">   51938.185</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   22421.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2029.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.990074E+11</td>
    <td align="right">   58916.033</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   29229.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2198.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109004E+12</td>
    <td align="right">   58120.001</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   28511.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2121.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107262E+12</td>
    <td align="right">   57321.740</td>
    <td align="right">04-AUG-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   27716.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2117.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.930347E+11</td>
    <td align="right">   55734.772</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   26090.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2156.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784578E+11</td>
    <td align="right">   48420.297</td>
    <td align="right">06-OCT-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   18042.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2889.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.662436E+11</td>
    <td align="right">   36708.054</td>
    <td align="right">10-NOV-12:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    6356.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2864.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.676449E+11</td>
    <td align="right">   36478.652</td>
    <td align="right">05-DEC-13:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    6884.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2106.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.978594E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.613518E+11</td>
    <td align="right">   32000.951</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2029.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109004E+12</td>
    <td align="right">   58916.033</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   29229.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4513.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.674646E+11</td>
    <td align="right">   32000.951</td>
    <td align="right">19-JAN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4513.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613518E+11</td>
    <td align="right">   34641.909</td>
    <td align="right">08-FEB-13:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    5046.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2107.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.687502E+11</td>
    <td align="right">   39256.957</td>
    <td align="right">31-MAR-12:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    9661.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2108.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.754381E+11</td>
    <td align="right">   47322.058</td>
    <td align="right">21-APR-17:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   17792.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2041.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.849357E+11</td>
    <td align="right">   51938.185</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   22421.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2029.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.990074E+11</td>
    <td align="right">   58916.033</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   29229.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2198.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109004E+12</td>
    <td align="right">   58120.001</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   28511.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2121.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107262E+12</td>
    <td align="right">   57321.740</td>
    <td align="right">04-AUG-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   27716.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2117.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.930347E+11</td>
    <td align="right">   55734.772</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   26090.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2156.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.784578E+11</td>
    <td align="right">   48420.297</td>
    <td align="right">06-OCT-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   18042.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2889.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.662436E+11</td>
    <td align="right">   36708.054</td>
    <td align="right">10-NOV-12:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    6356.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2864.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.676449E+11</td>
    <td align="right">   36478.652</td>
    <td align="right">05-DEC-13:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">    6884.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2106.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.978594E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.613518E+11</td>
    <td align="right">   32000.951</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2029.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109004E+12</td>
    <td align="right">   58916.033</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    7464.623</td>
    <td align="right">       0.000</td>
    <td align="right">   29229.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4513.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.33</td>
    <td align="right">       20.59</td>
    <td align="right">        0.83</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       24.64</td>
    <td align="right">        0.50</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.65</td>
    <td align="right">        0.50</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       24.65</td>
    <td align="right">       10.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       24.79</td>
    <td align="right">        4.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.82</td>
    <td align="right">        3.50</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.64</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.67</td>
    <td align="right">       20.62</td>
    <td align="right">        1.00</td>
    <td align="right">       20.53</td>
    <td align="right">       40.50</td>
    <td align="right">       24.73</td>
    <td align="right">       20.33</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.83</td>
    <td align="right">       20.73</td>
    <td align="right">       13.00</td>
    <td align="right">       25.00</td>
    <td align="right">       10.17</td>
    <td align="right">       24.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       30.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       30.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.83</td>
    <td align="right">       30.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.33</td>
    <td align="right">       31.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.50</td>
    <td align="right">       28.23</td>
    <td align="right">       91.67</td>
    <td align="right">       27.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.33</td>
    <td align="right">       28.09</td>
    <td align="right">       88.33</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
    <td align="right">       28.43</td>
    <td align="right">       53.83</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.17</td>
    <td align="right">       30.56</td>
    <td align="right">        5.67</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.33</td>
    <td align="right">       30.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">       30.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       30.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      471.67</td>
    <td align="right">       29.04</td>
    <td align="right">      239.50</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       28.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.50</td>
    <td align="right">       31.08</td>
    <td align="right">       91.67</td>
    <td align="right">       27.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128106E+11</td>
    <td align="right">    16116.09</td>
    <td align="right">10-JAN-00:10</td>
    <td align="right">       -1.78</td>
    <td align="right">       -4.34</td>
    <td align="right">0.562975E+10</td>
    <td align="right">     4492.93</td>
    <td align="right">18-JAN-12:09</td>
    <td align="right">       19.08</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123473E+11</td>
    <td align="right">    12744.85</td>
    <td align="right">03-FEB-00:10</td>
    <td align="right">        2.45</td>
    <td align="right">       -2.54</td>
    <td align="right">0.541436E+10</td>
    <td align="right">     4911.65</td>
    <td align="right">25-FEB-19:10</td>
    <td align="right">       14.75</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140505E+11</td>
    <td align="right">    13620.86</td>
    <td align="right">04-MAR-00:10</td>
    <td align="right">        1.35</td>
    <td align="right">       -3.23</td>
    <td align="right">0.605198E+10</td>
    <td align="right">     4911.61</td>
    <td align="right">18-MAR-18:10</td>
    <td align="right">       12.78</td>
    <td align="right">        4.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149460E+11</td>
    <td align="right">    28589.66</td>
    <td align="right">23-APR-08:09</td>
    <td align="right">       23.07</td>
    <td align="right">       10.69</td>
    <td align="right">0.613953E+10</td>
    <td align="right">     4911.32</td>
    <td align="right">08-APR-18:10</td>
    <td align="right">       21.83</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160830E+11</td>
    <td align="right">    29781.14</td>
    <td align="right">29-MAY-08:09</td>
    <td align="right">       23.50</td>
    <td align="right">       10.93</td>
    <td align="right">0.639084E+10</td>
    <td align="right">     4911.51</td>
    <td align="right">06-MAY-18:10</td>
    <td align="right">       17.12</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175341E+11</td>
    <td align="right">    31263.43</td>
    <td align="right">18-JUN-08:09</td>
    <td align="right">       26.37</td>
    <td align="right">       10.45</td>
    <td align="right">0.627608E+10</td>
    <td align="right">     4911.12</td>
    <td align="right">03-JUN-18:10</td>
    <td align="right">       30.75</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188232E+11</td>
    <td align="right">    29026.02</td>
    <td align="right">30-JUL-00:10</td>
    <td align="right">       27.95</td>
    <td align="right">       15.80</td>
    <td align="right">0.644949E+10</td>
    <td align="right">     4911.00</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">       34.05</td>
    <td align="right">       13.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187712E+11</td>
    <td align="right">    30832.90</td>
    <td align="right">27-AUG-00:10</td>
    <td align="right">       27.43</td>
    <td align="right">       14.39</td>
    <td align="right">0.648922E+10</td>
    <td align="right">     4911.05</td>
    <td align="right">26-AUG-18:10</td>
    <td align="right">       34.03</td>
    <td align="right">       16.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170329E+11</td>
    <td align="right">    30965.90</td>
    <td align="right">17-SEP-08:09</td>
    <td align="right">       24.87</td>
    <td align="right">       11.51</td>
    <td align="right">0.624173E+10</td>
    <td align="right">     4911.29</td>
    <td align="right">23-SEP-18:10</td>
    <td align="right">       24.72</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154231E+11</td>
    <td align="right">    26163.97</td>
    <td align="right">06-OCT-04:10</td>
    <td align="right">       22.80</td>
    <td align="right">       10.66</td>
    <td align="right">0.632044E+10</td>
    <td align="right">     4911.52</td>
    <td align="right">07-OCT-18:10</td>
    <td align="right">       23.72</td>
    <td align="right">       12.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133790E+11</td>
    <td align="right">    12009.85</td>
    <td align="right">30-NOV-00:10</td>
    <td align="right">        3.38</td>
    <td align="right">       -1.16</td>
    <td align="right">0.585688E+10</td>
    <td align="right">     4911.69</td>
    <td align="right">18-NOV-19:10</td>
    <td align="right">       14.37</td>
    <td align="right">        6.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130720E+11</td>
    <td align="right">    13805.00</td>
    <td align="right">15-DEC-00:10</td>
    <td align="right">        1.10</td>
    <td align="right">       -3.83</td>
    <td align="right">0.569462E+10</td>
    <td align="right">     4762.15</td>
    <td align="right">09-DEC-19:30</td>
    <td align="right">       11.95</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184273E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.729549E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123473E+11</td>
    <td align="right">    12009.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.78</td>
    <td align="right">       -4.34</td>
    <td align="right">0.541436E+10</td>
    <td align="right">     4492.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.95</td>
    <td align="right">        4.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188232E+11</td>
    <td align="right">    31263.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.95</td>
    <td align="right">       15.80</td>
    <td align="right">0.648922E+10</td>
    <td align="right">     4911.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.05</td>
    <td align="right">       16.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269014E+11</td>
    <td align="right">    40285.83</td>
    <td align="right">24-JAN-05:10</td>
    <td align="right">        4.72</td>
    <td align="right">        2.59</td>
    <td align="right">0.137957E+11</td>
    <td align="right">     8427.43</td>
    <td align="right">19-JAN-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">        8.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222638E+11</td>
    <td align="right">    40689.02</td>
    <td align="right">13-FEB-05:10</td>
    <td align="right">        8.40</td>
    <td align="right">        5.17</td>
    <td align="right">0.125066E+11</td>
    <td align="right">     8427.84</td>
    <td align="right">27-FEB-12:39</td>
    <td align="right">       20.50</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243879E+11</td>
    <td align="right">    46128.47</td>
    <td align="right">31-MAR-04:10</td>
    <td align="right">       10.72</td>
    <td align="right">        4.75</td>
    <td align="right">0.138582E+11</td>
    <td align="right">     8427.54</td>
    <td align="right">30-MAR-11:09</td>
    <td align="right">       20.42</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210145E+11</td>
    <td align="right">    41733.19</td>
    <td align="right">13-APR-04:10</td>
    <td align="right">       11.20</td>
    <td align="right">        3.25</td>
    <td align="right">0.134692E+11</td>
    <td align="right">     8428.40</td>
    <td align="right">26-APR-11:09</td>
    <td align="right">       19.60</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226181E+11</td>
    <td align="right">    48899.48</td>
    <td align="right">16-MAY-03:39</td>
    <td align="right">       22.20</td>
    <td align="right">        9.98</td>
    <td align="right">0.139230E+11</td>
    <td align="right">     8427.40</td>
    <td align="right">22-MAY-11:00</td>
    <td align="right">       21.50</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231048E+11</td>
    <td align="right">    47825.87</td>
    <td align="right">06-JUN-03:39</td>
    <td align="right">       20.77</td>
    <td align="right">       10.36</td>
    <td align="right">0.134922E+11</td>
    <td align="right">     8493.97</td>
    <td align="right">27-JUN-11:30</td>
    <td align="right">       41.65</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250171E+11</td>
    <td align="right">    45962.63</td>
    <td align="right">14-JUL-03:30</td>
    <td align="right">       27.05</td>
    <td align="right">       14.25</td>
    <td align="right">0.139345E+11</td>
    <td align="right">     8462.75</td>
    <td align="right">07-JUL-11:30</td>
    <td align="right">       39.70</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247605E+11</td>
    <td align="right">    50150.67</td>
    <td align="right">18-AUG-03:39</td>
    <td align="right">       23.87</td>
    <td align="right">       10.76</td>
    <td align="right">0.139373E+11</td>
    <td align="right">     8461.76</td>
    <td align="right">10-AUG-11:30</td>
    <td align="right">       39.40</td>
    <td align="right">       18.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.226728E+11</td>
    <td align="right">    49246.94</td>
    <td align="right">29-SEP-03:39</td>
    <td align="right">       22.57</td>
    <td align="right">       10.10</td>
    <td align="right">0.134825E+11</td>
    <td align="right">     8450.85</td>
    <td align="right">01-SEP-11:30</td>
    <td align="right">       38.60</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215543E+11</td>
    <td align="right">    49031.75</td>
    <td align="right">06-OCT-03:39</td>
    <td align="right">       22.80</td>
    <td align="right">       10.85</td>
    <td align="right">0.139164E+11</td>
    <td align="right">     8428.14</td>
    <td align="right">11-OCT-11:20</td>
    <td align="right">       19.80</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231214E+11</td>
    <td align="right">    42391.71</td>
    <td align="right">24-NOV-05:10</td>
    <td align="right">        4.77</td>
    <td align="right">       -0.74</td>
    <td align="right">0.134124E+11</td>
    <td align="right">     8427.42</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263698E+11</td>
    <td align="right">    42220.93</td>
    <td align="right">22-DEC-05:10</td>
    <td align="right">        5.92</td>
    <td align="right">        3.25</td>
    <td align="right">0.138065E+11</td>
    <td align="right">     8427.43</td>
    <td align="right">08-DEC-12:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283786E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163535E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210145E+11</td>
    <td align="right">    40285.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.72</td>
    <td align="right">       -0.74</td>
    <td align="right">0.125066E+11</td>
    <td align="right">     8427.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.269014E+11</td>
    <td align="right">    50150.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.05</td>
    <td align="right">       14.25</td>
    <td align="right">0.139373E+11</td>
    <td align="right">     8493.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.65</td>
    <td align="right">       19.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">       -0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">       -0.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">       -0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">       -0.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">       -0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">       -0.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">       -0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">       -0.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41870228.47</td>
    <td align="right">     8347.77</td>
    <td align="right">23-JAN-05:10</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3848985.36</td>
    <td align="right">     7590.61</td>
    <td align="right">22-FEB-05:10</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  8185250.52</td>
    <td align="right">     7147.26</td>
    <td align="right">02-MAR-05:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3196580.94</td>
    <td align="right">     3287.01</td>
    <td align="right">29-APR-04:11</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12636612.90</td>
    <td align="right">     5193.42</td>
    <td align="right">27-MAY-04:11</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">107738333.89</td>
    <td align="right">    10869.86</td>
    <td align="right">28-JUN-23:10</td>
    <td align="right">       34.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">155271251.33</td>
    <td align="right">    10903.84</td>
    <td align="right">25-JUL-23:10</td>
    <td align="right">       34.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">140972242.76</td>
    <td align="right">    10151.15</td>
    <td align="right">04-AUG-23:10</td>
    <td align="right">       33.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 48833186.54</td>
    <td align="right">     8486.10</td>
    <td align="right">03-SEP-00:12</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1552044.53</td>
    <td align="right">     5132.32</td>
    <td align="right">06-OCT-04:11</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2348561.44</td>
    <td align="right">     6593.09</td>
    <td align="right">30-NOV-05:10</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24425759.41</td>
    <td align="right">     8838.65</td>
    <td align="right">29-DEC-05:10</td>
    <td align="right">        4.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">550879038.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1552044.53</td>
    <td align="right">     3287.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">155271251.33</td>
    <td align="right">    10903.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">701112426.35</td>
    <td align="right">    16464.88</td>
    <td align="right">24-JAN-05:11</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">496185004.38</td>
    <td align="right">    16582.50</td>
    <td align="right">07-FEB-05:11</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">451820476.07</td>
    <td align="right">    16799.95</td>
    <td align="right">14-MAR-04:11</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 92232747.88</td>
    <td align="right">    15335.97</td>
    <td align="right">14-APR-04:11</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 78232313.90</td>
    <td align="right">    14836.98</td>
    <td align="right">22-MAY-04:11</td>
    <td align="right">        9.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 28122721.38</td>
    <td align="right">    12502.05</td>
    <td align="right">06-JUN-03:40</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23223332.84</td>
    <td align="right">     7947.69</td>
    <td align="right">17-JUL-03:40</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 34597499.41</td>
    <td align="right">    12921.16</td>
    <td align="right">29-AUG-03:40</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 31005792.87</td>
    <td align="right">    12796.79</td>
    <td align="right">05-SEP-03:40</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 85930479.66</td>
    <td align="right">    15738.84</td>
    <td align="right">23-OCT-04:11</td>
    <td align="right">        8.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">455530456.54</td>
    <td align="right">    16928.83</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">666698813.32</td>
    <td align="right">    16957.35</td>
    <td align="right">22-DEC-05:11</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314469E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23223332.84</td>
    <td align="right">     7947.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">701112426.35</td>
    <td align="right">    16957.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.403635E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365592E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.945004E+10</td>
    <td align="right">     4500.02</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392246E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406849E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396310E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402785E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392246E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.403635E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390734E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.402785E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477694E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123188E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365592E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.945004E+10</td>
    <td align="right">     4500.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230572E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208841E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.244277E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224066E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232408E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226388E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230086E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224066E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230572E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223202E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230086E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318433E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208841E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.244277E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.896156E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.175272E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.812017E+10</td>
    <td align="right">0.365592E+10</td>
    <td align="right">0.945004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122372E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">   719518.61</td>
    <td align="right">0.130647E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872013E+10</td>
    <td align="right">0.392246E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right"> 67736585.91</td>
    <td align="right">658036901.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.902822E+10</td>
    <td align="right">0.406849E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">177816481.02</td>
    <td align="right">480509004.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.879220E+10</td>
    <td align="right">0.396310E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">544299135.95</td>
    <td align="right">155528796.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.895615E+10</td>
    <td align="right">0.402785E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">706139777.55</td>
    <td align="right"> 52382388.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">648335868.68</td>
    <td align="right"> 93089827.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.872013E+10</td>
    <td align="right">0.392246E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">373740833.15</td>
    <td align="right">215281313.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.896156E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right"> 65020594.66</td>
    <td align="right">666220440.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.866428E+10</td>
    <td align="right">0.390734E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120930E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895615E+10</td>
    <td align="right">0.402785E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162102E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106070E+12</td>
    <td align="right">0.477694E+11</td>
    <td align="right">0.123188E+12</td>
    <td align="right">0.258381E+10</td>
    <td align="right">0.943428E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.812017E+10</td>
    <td align="right">0.365592E+10</td>
    <td align="right">0.945004E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 52382388.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">706139777.55</td>
    <td align="right">0.175272E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">673993314.72</td>
    <td align="right">0.230572E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.196676E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">610713282.96</td>
    <td align="right">0.208841E+10</td>
    <td align="right">0.154351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.148157E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">684020557.44</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">     2959.23</td>
    <td align="right">0.159163E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">655835875.20</td>
    <td align="right">0.224066E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right"> 35515570.37</td>
    <td align="right">935205880.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">679006936.08</td>
    <td align="right">0.232408E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">109142614.96</td>
    <td align="right">687612563.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">661256006.40</td>
    <td align="right">0.226388E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">423772892.74</td>
    <td align="right">242610448.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">673586804.88</td>
    <td align="right">0.230086E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">572384161.71</td>
    <td align="right"> 98194895.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">684020557.44</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">520276993.59</td>
    <td align="right">150364892.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">655835875.20</td>
    <td align="right">0.224066E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">267595137.53</td>
    <td align="right">329571911.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">673993314.72</td>
    <td align="right">0.230572E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right"> 32804322.51</td>
    <td align="right">955799354.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">651635273.52</td>
    <td align="right">0.223202E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150348E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">673586804.88</td>
    <td align="right">0.230086E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.185493E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797748E+10</td>
    <td align="right">0.272878E+11</td>
    <td align="right">0.201207E+12</td>
    <td align="right">0.196149E+10</td>
    <td align="right">0.117977E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">610713282.96</td>
    <td align="right">0.208841E+10</td>
    <td align="right">0.154351E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 98194895.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">684020557.44</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">572384161.71</td>
    <td align="right">0.196676E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63458987.92</td>
    <td align="right">0.116363E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43322880.70</td>
    <td align="right">0.101796E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34295671.51</td>
    <td align="right">0.124208E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 79825476.63</td>
    <td align="right">0.105258E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81795466.74</td>
    <td align="right">0.106095E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">159255445.58</td>
    <td align="right">757258701.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">147313688.51</td>
    <td align="right">693671601.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">196952065.93</td>
    <td align="right">665281182.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">169460209.06</td>
    <td align="right">776424204.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">113640634.96</td>
    <td align="right">970506880.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39225985.44</td>
    <td align="right">0.106195E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 79817681.00</td>
    <td align="right">0.112179E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120836E+10</td>
    <td align="right">0.115841E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34295671.51</td>
    <td align="right">665281182.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">196952065.93</td>
    <td align="right">0.124208E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453652E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409917E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.676371E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.439286E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454179E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439952E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453513E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439286E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453652E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439038E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453513E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534540E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.881698E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.409917E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.676371E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.634208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166718E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 57262645.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.574433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151668E+11</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">254380964.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170107E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">912773430.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.616312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174346E+11</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.881817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.639257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180684E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.160949E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.622698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176219E+11</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.322077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.632871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182303E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.400047E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181998E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.380727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176517E+11</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.260436E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.634208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180124E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.942624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164008E+11</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">541309701.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166798E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">178105128.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157113E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207149E+12</td>
    <td align="right">      170.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.172612E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.574433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151668E+11</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 57262645.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182303E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.400047E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.211226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.592171E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.676371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.582882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.531915E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.668375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.553079E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">878365184.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.466420E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">365461082.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.407169E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 21126699.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.332771E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 10187696.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.306097E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 21061671.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.313012E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 60096889.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.341579E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">795863913.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.419968E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.443870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.479230E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.153641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.557500E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.881698E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.555902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.530091E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.676371E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 10187696.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.306097E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.211226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.592171E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3712.72</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3712.72</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-01:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3712.72</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3712.72</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3712.72</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3712.72</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-JUN-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3712.72</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3712.72</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3712.72</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3712.72</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3712.72</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-NOV-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3712.72</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3712.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3712.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    25488.09</td>
    <td align="right">     8125.40</td>
    <td align="right">        0.00</td>
    <td align="right">    33613.49</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">      109.70</td>
    <td align="right">       34.97</td>
    <td align="right">        0.00</td>
    <td align="right">      144.67</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">      109.70</td>
    <td align="right">       34.97</td>
    <td align="right">        0.00</td>
    <td align="right">      144.67</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-3_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    26581.46</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-2_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    26560.57</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-1_LARGEGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    25488.09</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_GS_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    26516.20</td>
  </tr>
  <tr>
    <td align="right">NV_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     8125.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-3_LARGEGENERAL</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND1000KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1162.92</td>
    <td align="right">     1057.55</td>
    <td align="right">     1185.08</td>
    <td align="right">     1300.36</td>
    <td align="right">     1464.08</td>
    <td align="right">     2208.37</td>
    <td align="right">     2425.75</td>
    <td align="right">     2392.41</td>
    <td align="right">     2082.77</td>
    <td align="right">     1352.42</td>
    <td align="right">     1141.87</td>
    <td align="right">     1166.03</td>
    <td align="right">    18939.61</td>
    <td align="right">     2425.75</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      109.42</td>
    <td align="right">      118.72</td>
    <td align="right">      134.90</td>
    <td align="right">      162.67</td>
    <td align="right">      178.07</td>
    <td align="right">      690.16</td>
    <td align="right">      680.39</td>
    <td align="right">      670.96</td>
    <td align="right">      650.95</td>
    <td align="right">      165.20</td>
    <td align="right">      125.08</td>
    <td align="right">      124.97</td>
    <td align="right">     3811.50</td>
    <td align="right">      690.16</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">     2208.00</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1456.35</td>
    <td align="right">     1360.27</td>
    <td align="right">     1503.98</td>
    <td align="right">     1647.03</td>
    <td align="right">     1826.15</td>
    <td align="right">     3082.52</td>
    <td align="right">     3290.14</td>
    <td align="right">     3247.38</td>
    <td align="right">     2917.72</td>
    <td align="right">     1701.62</td>
    <td align="right">     1450.95</td>
    <td align="right">     1475.00</td>
    <td align="right">    24959.11</td>
    <td align="right">     3290.14</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1456.35</td>
    <td align="right">     1360.27</td>
    <td align="right">     1503.98</td>
    <td align="right">     1647.03</td>
    <td align="right">     1826.15</td>
    <td align="right">     3082.52</td>
    <td align="right">     3290.14</td>
    <td align="right">     3247.38</td>
    <td align="right">     2917.72</td>
    <td align="right">     1701.62</td>
    <td align="right">     1450.95</td>
    <td align="right">     1475.00</td>
    <td align="right">    24959.11</td>
    <td align="right">     3290.14</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       94.66</td>
    <td align="right">       88.42</td>
    <td align="right">       97.76</td>
    <td align="right">      107.06</td>
    <td align="right">      118.70</td>
    <td align="right">      200.36</td>
    <td align="right">      213.86</td>
    <td align="right">      211.08</td>
    <td align="right">      189.65</td>
    <td align="right">      110.61</td>
    <td align="right">       94.31</td>
    <td align="right">       95.88</td>
    <td align="right">     1622.34</td>
    <td align="right">      213.86</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1551.01</td>
    <td align="right">     1448.69</td>
    <td align="right">     1601.74</td>
    <td align="right">     1754.09</td>
    <td align="right">     1944.85</td>
    <td align="right">     3282.89</td>
    <td align="right">     3504.00</td>
    <td align="right">     3458.46</td>
    <td align="right">     3107.37</td>
    <td align="right">     1812.22</td>
    <td align="right">     1545.26</td>
    <td align="right">     1570.88</td>
    <td align="right">    26581.46</td>
    <td align="right">     3504.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      769.78</td>
    <td align="right">      838.96</td>
    <td align="right">      835.43</td>
    <td align="right">      741.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3185.52</td>
    <td align="right">      838.96</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      483.70</td>
    <td align="right">      541.40</td>
    <td align="right">      524.72</td>
    <td align="right">      444.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1994.67</td>
    <td align="right">      541.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.83</td>
    <td align="right">      657.78</td>
    <td align="right">      650.85</td>
    <td align="right">      565.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2477.23</td>
    <td align="right">      657.78</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">      923.03</td>
    <td align="right">      839.39</td>
    <td align="right">      940.62</td>
    <td align="right">     1032.12</td>
    <td align="right">     1162.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1073.43</td>
    <td align="right">      906.32</td>
    <td align="right">      925.49</td>
    <td align="right">     7802.46</td>
    <td align="right">     1162.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      239.89</td>
    <td align="right">      218.16</td>
    <td align="right">      244.46</td>
    <td align="right">      268.25</td>
    <td align="right">      302.02</td>
    <td align="right">      352.05</td>
    <td align="right">      387.60</td>
    <td align="right">      381.40</td>
    <td align="right">      330.82</td>
    <td align="right">      278.98</td>
    <td align="right">      235.55</td>
    <td align="right">      240.53</td>
    <td align="right">     3479.72</td>
    <td align="right">      387.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">       93.52</td>
    <td align="right">      101.47</td>
    <td align="right">      115.29</td>
    <td align="right">      139.03</td>
    <td align="right">      152.19</td>
    <td align="right">      173.09</td>
    <td align="right">      170.62</td>
    <td align="right">      168.30</td>
    <td align="right">      163.16</td>
    <td align="right">      141.19</td>
    <td align="right">      106.90</td>
    <td align="right">      106.81</td>
    <td align="right">     1631.57</td>
    <td align="right">      173.09</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       15.90</td>
    <td align="right">       17.26</td>
    <td align="right">       19.61</td>
    <td align="right">       23.64</td>
    <td align="right">       25.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.01</td>
    <td align="right">       18.18</td>
    <td align="right">       18.16</td>
    <td align="right">      162.65</td>
    <td align="right">       25.88</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.19</td>
    <td align="right">      485.17</td>
    <td align="right">      478.56</td>
    <td align="right">      463.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1919.88</td>
    <td align="right">      492.19</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.88</td>
    <td align="right">       24.59</td>
    <td align="right">       24.11</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.40</td>
    <td align="right">       24.88</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       94.66</td>
    <td align="right">       88.42</td>
    <td align="right">       97.76</td>
    <td align="right">      107.06</td>
    <td align="right">      118.70</td>
    <td align="right">      200.36</td>
    <td align="right">      213.86</td>
    <td align="right">      211.08</td>
    <td align="right">      189.65</td>
    <td align="right">      110.61</td>
    <td align="right">       94.31</td>
    <td align="right">       95.88</td>
    <td align="right">     1622.34</td>
    <td align="right">      213.86</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1456.35</td>
    <td align="right">     1360.27</td>
    <td align="right">     1503.98</td>
    <td align="right">     1647.03</td>
    <td align="right">     1826.15</td>
    <td align="right">     3082.52</td>
    <td align="right">     3290.14</td>
    <td align="right">     3247.38</td>
    <td align="right">     2917.72</td>
    <td align="right">     1701.62</td>
    <td align="right">     1450.95</td>
    <td align="right">     1475.00</td>
    <td align="right">    24959.11</td>
    <td align="right">     3290.14</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     5505.98</td>
    <td align="right">     5026.26</td>
    <td align="right">     5689.72</td>
    <td align="right">     6716.32</td>
    <td align="right">     7629.84</td>
    <td align="right">     8971.83</td>
    <td align="right">     9778.13</td>
    <td align="right">     9737.00</td>
    <td align="right">     8640.31</td>
    <td align="right">     7114.81</td>
    <td align="right">     5452.04</td>
    <td align="right">     5543.44</td>
    <td align="right">    85805.67</td>
    <td align="right">     9778.13</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     5561.91</td>
    <td align="right">     5052.27</td>
    <td align="right">     5630.42</td>
    <td align="right">     6266.62</td>
    <td align="right">     7245.57</td>
    <td align="right">     8538.71</td>
    <td align="right">     9317.06</td>
    <td align="right">     9218.87</td>
    <td align="right">     8013.65</td>
    <td align="right">     6451.38</td>
    <td align="right">     5446.21</td>
    <td align="right">     5573.84</td>
    <td align="right">    82316.52</td>
    <td align="right">     9317.06</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       31.36</td>
    <td align="right">       33.69</td>
    <td align="right">       36.68</td>
    <td align="right">       46.31</td>
    <td align="right">       49.50</td>
    <td align="right">       57.85</td>
    <td align="right">       57.20</td>
    <td align="right">       56.06</td>
    <td align="right">       55.41</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.05</td>
    <td align="right">      544.49</td>
    <td align="right">       57.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     7673.78</td>
    <td align="right">     6965.00</td>
    <td align="right">     7778.64</td>
    <td align="right">     7973.76</td>
    <td align="right">     8719.73</td>
    <td align="right">     9993.71</td>
    <td align="right">    11186.02</td>
    <td align="right">    10841.39</td>
    <td align="right">     9191.07</td>
    <td align="right">     8229.39</td>
    <td align="right">     7504.21</td>
    <td align="right">     7674.48</td>
    <td align="right">   103731.18</td>
    <td align="right">    11186.02</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND1000KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     5505.98</td>
    <td align="right">     5026.26</td>
    <td align="right">     5689.72</td>
    <td align="right">     6716.32</td>
    <td align="right">     7629.84</td>
    <td align="right">     8971.83</td>
    <td align="right">     9778.13</td>
    <td align="right">     9737.00</td>
    <td align="right">     8640.31</td>
    <td align="right">     7114.81</td>
    <td align="right">     5452.04</td>
    <td align="right">     5543.44</td>
    <td align="right">    85805.67</td>
    <td align="right">     9778.13</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     5561.91</td>
    <td align="right">     5052.27</td>
    <td align="right">     5630.42</td>
    <td align="right">     6266.62</td>
    <td align="right">     7245.57</td>
    <td align="right">     8538.71</td>
    <td align="right">     9317.06</td>
    <td align="right">     9218.87</td>
    <td align="right">     8013.65</td>
    <td align="right">     6451.38</td>
    <td align="right">     5446.21</td>
    <td align="right">     5573.84</td>
    <td align="right">    82316.52</td>
    <td align="right">     9317.06</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       31.36</td>
    <td align="right">       33.69</td>
    <td align="right">       36.68</td>
    <td align="right">       46.31</td>
    <td align="right">       49.50</td>
    <td align="right">       57.85</td>
    <td align="right">       57.20</td>
    <td align="right">       56.06</td>
    <td align="right">       55.41</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.05</td>
    <td align="right">      544.49</td>
    <td align="right">       57.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     7673.78</td>
    <td align="right">     6965.00</td>
    <td align="right">     7778.64</td>
    <td align="right">     7973.76</td>
    <td align="right">     8719.73</td>
    <td align="right">     9993.71</td>
    <td align="right">    11186.02</td>
    <td align="right">    10841.39</td>
    <td align="right">     9191.07</td>
    <td align="right">     8229.39</td>
    <td align="right">     7504.21</td>
    <td align="right">     7674.48</td>
    <td align="right">   103731.18</td>
    <td align="right">    11186.02</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       29.19</td>
    <td align="right">       29.24</td>
    <td align="right">       29.46</td>
    <td align="right">       38.46</td>
    <td align="right">       40.72</td>
    <td align="right">       50.75</td>
    <td align="right">       50.48</td>
    <td align="right">       49.57</td>
    <td align="right">       45.54</td>
    <td align="right">       39.86</td>
    <td align="right">       29.29</td>
    <td align="right">       29.20</td>
    <td align="right">      461.77</td>
    <td align="right">       50.75</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.62</td>
    <td align="right">        5.27</td>
    <td align="right">        9.75</td>
    <td align="right">        8.83</td>
    <td align="right">       11.04</td>
    <td align="right">        8.12</td>
    <td align="right">        7.55</td>
    <td align="right">        7.67</td>
    <td align="right">        9.96</td>
    <td align="right">        8.00</td>
    <td align="right">        7.03</td>
    <td align="right">        7.13</td>
    <td align="right">       92.98</td>
    <td align="right">       11.04</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.4544</td>
    <td align="right">      0.8195</td>
    <td align="right">        2.53</td>
    <td align="right">      0.9797</td>
    <td align="right">        2.27</td>
    <td align="right">        1.02</td>
    <td align="right">      0.8396</td>
    <td align="right">        1.18</td>
    <td align="right">      0.0875</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2806</td>
    <td align="right">       10.47</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1657</td>
    <td align="right">      0.0396</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    11067.89</td>
    <td align="right">    10078.53</td>
    <td align="right">    11320.15</td>
    <td align="right">    12982.94</td>
    <td align="right">    14875.41</td>
    <td align="right">    17510.55</td>
    <td align="right">    19095.19</td>
    <td align="right">    18955.87</td>
    <td align="right">    16653.96</td>
    <td align="right">    13566.19</td>
    <td align="right">    10898.25</td>
    <td align="right">    11117.28</td>
    <td align="right">   168122.20</td>
    <td align="right">    19095.19</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     5505.98</td>
    <td align="right">     5026.26</td>
    <td align="right">     5689.72</td>
    <td align="right">     6716.32</td>
    <td align="right">     7629.84</td>
    <td align="right">     8971.83</td>
    <td align="right">     9778.13</td>
    <td align="right">     9737.00</td>
    <td align="right">     8640.31</td>
    <td align="right">     7114.81</td>
    <td align="right">     5452.04</td>
    <td align="right">     5543.44</td>
    <td align="right">    85805.67</td>
    <td align="right">     9778.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    13235.69</td>
    <td align="right">    12017.28</td>
    <td align="right">    13409.07</td>
    <td align="right">    14240.38</td>
    <td align="right">    15965.30</td>
    <td align="right">    18532.42</td>
    <td align="right">    20503.08</td>
    <td align="right">    20060.25</td>
    <td align="right">    17204.73</td>
    <td align="right">    14680.77</td>
    <td align="right">    12950.42</td>
    <td align="right">    13248.32</td>
    <td align="right">   186047.71</td>
    <td align="right">    20503.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       31.36</td>
    <td align="right">       33.69</td>
    <td align="right">       36.68</td>
    <td align="right">       46.31</td>
    <td align="right">       49.50</td>
    <td align="right">       57.85</td>
    <td align="right">       57.20</td>
    <td align="right">       56.06</td>
    <td align="right">       55.41</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.05</td>
    <td align="right">      544.49</td>
    <td align="right">       57.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    13179.76</td>
    <td align="right">    11991.26</td>
    <td align="right">    13468.37</td>
    <td align="right">    14690.07</td>
    <td align="right">    16349.57</td>
    <td align="right">    18965.54</td>
    <td align="right">    20964.15</td>
    <td align="right">    20578.39</td>
    <td align="right">    17831.38</td>
    <td align="right">    15344.20</td>
    <td align="right">    12956.25</td>
    <td align="right">    13217.91</td>
    <td align="right">   189536.85</td>
    <td align="right">    20964.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-2_LARGEGENERAL</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND300KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1193.84</td>
    <td align="right">     1085.67</td>
    <td align="right">     1216.59</td>
    <td align="right">     1334.94</td>
    <td align="right">     1503.01</td>
    <td align="right">     2270.39</td>
    <td align="right">     2493.90</td>
    <td align="right">     2459.63</td>
    <td align="right">     2141.32</td>
    <td align="right">     1388.38</td>
    <td align="right">     1172.24</td>
    <td align="right">     1197.03</td>
    <td align="right">    19456.96</td>
    <td align="right">     2493.90</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       95.11</td>
    <td align="right">      103.19</td>
    <td align="right">      117.25</td>
    <td align="right">      141.39</td>
    <td align="right">      154.78</td>
    <td align="right">      605.42</td>
    <td align="right">      596.85</td>
    <td align="right">      588.58</td>
    <td align="right">      571.04</td>
    <td align="right">      143.59</td>
    <td align="right">      108.72</td>
    <td align="right">      108.63</td>
    <td align="right">     3334.55</td>
    <td align="right">      605.42</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">     2148.00</td>
    <td align="right">      179.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1467.96</td>
    <td align="right">     1367.86</td>
    <td align="right">     1512.84</td>
    <td align="right">     1655.33</td>
    <td align="right">     1836.79</td>
    <td align="right">     3054.81</td>
    <td align="right">     3269.75</td>
    <td align="right">     3227.21</td>
    <td align="right">     2891.36</td>
    <td align="right">     1710.97</td>
    <td align="right">     1459.95</td>
    <td align="right">     1484.66</td>
    <td align="right">    24939.50</td>
    <td align="right">     3269.75</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1467.96</td>
    <td align="right">     1367.86</td>
    <td align="right">     1512.84</td>
    <td align="right">     1655.33</td>
    <td align="right">     1836.79</td>
    <td align="right">     3054.81</td>
    <td align="right">     3269.75</td>
    <td align="right">     3227.21</td>
    <td align="right">     2891.36</td>
    <td align="right">     1710.97</td>
    <td align="right">     1459.95</td>
    <td align="right">     1484.66</td>
    <td align="right">    24939.50</td>
    <td align="right">     3269.75</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       95.42</td>
    <td align="right">       88.91</td>
    <td align="right">       98.33</td>
    <td align="right">      107.60</td>
    <td align="right">      119.39</td>
    <td align="right">      198.56</td>
    <td align="right">      212.53</td>
    <td align="right">      209.77</td>
    <td align="right">      187.94</td>
    <td align="right">      111.21</td>
    <td align="right">       94.90</td>
    <td align="right">       96.50</td>
    <td align="right">     1621.07</td>
    <td align="right">      212.53</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1563.37</td>
    <td align="right">     1456.78</td>
    <td align="right">     1611.18</td>
    <td align="right">     1762.93</td>
    <td align="right">     1956.18</td>
    <td align="right">     3253.37</td>
    <td align="right">     3482.29</td>
    <td align="right">     3436.98</td>
    <td align="right">     3079.30</td>
    <td align="right">     1822.18</td>
    <td align="right">     1554.85</td>
    <td align="right">     1581.16</td>
    <td align="right">    26560.57</td>
    <td align="right">     3482.29</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      797.60</td>
    <td align="right">      869.28</td>
    <td align="right">      865.62</td>
    <td align="right">      768.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3300.61</td>
    <td align="right">      869.28</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.68</td>
    <td align="right">      561.54</td>
    <td align="right">      544.24</td>
    <td align="right">      461.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2068.85</td>
    <td align="right">      561.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      619.06</td>
    <td align="right">      675.49</td>
    <td align="right">      668.37</td>
    <td align="right">      580.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2543.90</td>
    <td align="right">      675.49</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">      953.95</td>
    <td align="right">      867.52</td>
    <td align="right">      972.13</td>
    <td align="right">     1066.70</td>
    <td align="right">     1200.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1109.39</td>
    <td align="right">      936.69</td>
    <td align="right">      956.50</td>
    <td align="right">     8063.86</td>
    <td align="right">     1200.99</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      239.89</td>
    <td align="right">      218.16</td>
    <td align="right">      244.46</td>
    <td align="right">      268.25</td>
    <td align="right">      302.02</td>
    <td align="right">      352.05</td>
    <td align="right">      387.60</td>
    <td align="right">      381.40</td>
    <td align="right">      330.82</td>
    <td align="right">      278.98</td>
    <td align="right">      235.55</td>
    <td align="right">      240.53</td>
    <td align="right">     3479.72</td>
    <td align="right">      387.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">       87.16</td>
    <td align="right">       94.56</td>
    <td align="right">      107.45</td>
    <td align="right">      129.57</td>
    <td align="right">      141.84</td>
    <td align="right">      161.32</td>
    <td align="right">      159.02</td>
    <td align="right">      156.85</td>
    <td align="right">      152.06</td>
    <td align="right">      131.58</td>
    <td align="right">       99.63</td>
    <td align="right">       99.54</td>
    <td align="right">     1520.57</td>
    <td align="right">      161.32</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">        7.95</td>
    <td align="right">        8.63</td>
    <td align="right">        9.80</td>
    <td align="right">       11.82</td>
    <td align="right">       12.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.01</td>
    <td align="right">        9.09</td>
    <td align="right">        9.08</td>
    <td align="right">       81.33</td>
    <td align="right">       12.94</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.54</td>
    <td align="right">      415.53</td>
    <td align="right">      409.87</td>
    <td align="right">      397.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1644.30</td>
    <td align="right">      421.54</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.56</td>
    <td align="right">       22.31</td>
    <td align="right">       21.86</td>
    <td align="right">       21.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.34</td>
    <td align="right">       22.56</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       95.42</td>
    <td align="right">       88.91</td>
    <td align="right">       98.33</td>
    <td align="right">      107.60</td>
    <td align="right">      119.39</td>
    <td align="right">      198.56</td>
    <td align="right">      212.53</td>
    <td align="right">      209.77</td>
    <td align="right">      187.94</td>
    <td align="right">      111.21</td>
    <td align="right">       94.90</td>
    <td align="right">       96.50</td>
    <td align="right">     1621.07</td>
    <td align="right">      212.53</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1467.96</td>
    <td align="right">     1367.86</td>
    <td align="right">     1512.84</td>
    <td align="right">     1655.33</td>
    <td align="right">     1836.79</td>
    <td align="right">     3054.81</td>
    <td align="right">     3269.75</td>
    <td align="right">     3227.21</td>
    <td align="right">     2891.36</td>
    <td align="right">     1710.97</td>
    <td align="right">     1459.95</td>
    <td align="right">     1484.66</td>
    <td align="right">    24939.50</td>
    <td align="right">     3269.75</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     5505.98</td>
    <td align="right">     5026.26</td>
    <td align="right">     5689.72</td>
    <td align="right">     6716.32</td>
    <td align="right">     7629.84</td>
    <td align="right">     8971.83</td>
    <td align="right">     9778.13</td>
    <td align="right">     9737.00</td>
    <td align="right">     8640.31</td>
    <td align="right">     7114.81</td>
    <td align="right">     5452.04</td>
    <td align="right">     5543.44</td>
    <td align="right">    85805.67</td>
    <td align="right">     9778.13</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     5561.91</td>
    <td align="right">     5052.27</td>
    <td align="right">     5630.42</td>
    <td align="right">     6266.62</td>
    <td align="right">     7245.57</td>
    <td align="right">     8538.71</td>
    <td align="right">     9317.06</td>
    <td align="right">     9218.87</td>
    <td align="right">     8013.65</td>
    <td align="right">     6451.38</td>
    <td align="right">     5446.21</td>
    <td align="right">     5573.84</td>
    <td align="right">    82316.52</td>
    <td align="right">     9317.06</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       31.36</td>
    <td align="right">       33.69</td>
    <td align="right">       36.68</td>
    <td align="right">       46.31</td>
    <td align="right">       49.50</td>
    <td align="right">       57.85</td>
    <td align="right">       57.20</td>
    <td align="right">       56.06</td>
    <td align="right">       55.41</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.05</td>
    <td align="right">      544.49</td>
    <td align="right">       57.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     7673.78</td>
    <td align="right">     6965.00</td>
    <td align="right">     7778.64</td>
    <td align="right">     7973.76</td>
    <td align="right">     8719.73</td>
    <td align="right">     9993.71</td>
    <td align="right">    11186.02</td>
    <td align="right">    10841.39</td>
    <td align="right">     9191.07</td>
    <td align="right">     8229.39</td>
    <td align="right">     7504.21</td>
    <td align="right">     7674.48</td>
    <td align="right">   103731.18</td>
    <td align="right">    11186.02</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND300KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND1000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     5505.98</td>
    <td align="right">     5026.26</td>
    <td align="right">     5689.72</td>
    <td align="right">     6716.32</td>
    <td align="right">     7629.84</td>
    <td align="right">     8971.83</td>
    <td align="right">     9778.13</td>
    <td align="right">     9737.00</td>
    <td align="right">     8640.31</td>
    <td align="right">     7114.81</td>
    <td align="right">     5452.04</td>
    <td align="right">     5543.44</td>
    <td align="right">    85805.67</td>
    <td align="right">     9778.13</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     5561.91</td>
    <td align="right">     5052.27</td>
    <td align="right">     5630.42</td>
    <td align="right">     6266.62</td>
    <td align="right">     7245.57</td>
    <td align="right">     8538.71</td>
    <td align="right">     9317.06</td>
    <td align="right">     9218.87</td>
    <td align="right">     8013.65</td>
    <td align="right">     6451.38</td>
    <td align="right">     5446.21</td>
    <td align="right">     5573.84</td>
    <td align="right">    82316.52</td>
    <td align="right">     9317.06</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       31.36</td>
    <td align="right">       33.69</td>
    <td align="right">       36.68</td>
    <td align="right">       46.31</td>
    <td align="right">       49.50</td>
    <td align="right">       57.85</td>
    <td align="right">       57.20</td>
    <td align="right">       56.06</td>
    <td align="right">       55.41</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.05</td>
    <td align="right">      544.49</td>
    <td align="right">       57.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     7673.78</td>
    <td align="right">     6965.00</td>
    <td align="right">     7778.64</td>
    <td align="right">     7973.76</td>
    <td align="right">     8719.73</td>
    <td align="right">     9993.71</td>
    <td align="right">    11186.02</td>
    <td align="right">    10841.39</td>
    <td align="right">     9191.07</td>
    <td align="right">     8229.39</td>
    <td align="right">     7504.21</td>
    <td align="right">     7674.48</td>
    <td align="right">   103731.18</td>
    <td align="right">    11186.02</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       29.19</td>
    <td align="right">       29.24</td>
    <td align="right">       29.46</td>
    <td align="right">       38.46</td>
    <td align="right">       40.72</td>
    <td align="right">       50.75</td>
    <td align="right">       50.48</td>
    <td align="right">       49.57</td>
    <td align="right">       45.54</td>
    <td align="right">       39.86</td>
    <td align="right">       29.29</td>
    <td align="right">       29.20</td>
    <td align="right">      461.77</td>
    <td align="right">       50.75</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.62</td>
    <td align="right">        5.27</td>
    <td align="right">        9.75</td>
    <td align="right">        8.83</td>
    <td align="right">       11.04</td>
    <td align="right">        8.12</td>
    <td align="right">        7.55</td>
    <td align="right">        7.67</td>
    <td align="right">        9.96</td>
    <td align="right">        8.00</td>
    <td align="right">        7.03</td>
    <td align="right">        7.13</td>
    <td align="right">       92.98</td>
    <td align="right">       11.04</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.4544</td>
    <td align="right">      0.8195</td>
    <td align="right">        2.53</td>
    <td align="right">      0.9797</td>
    <td align="right">        2.27</td>
    <td align="right">        1.02</td>
    <td align="right">      0.8396</td>
    <td align="right">        1.18</td>
    <td align="right">      0.0875</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.2806</td>
    <td align="right">       10.47</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1657</td>
    <td align="right">      0.0396</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    11067.89</td>
    <td align="right">    10078.53</td>
    <td align="right">    11320.15</td>
    <td align="right">    12982.94</td>
    <td align="right">    14875.41</td>
    <td align="right">    17510.55</td>
    <td align="right">    19095.19</td>
    <td align="right">    18955.87</td>
    <td align="right">    16653.96</td>
    <td align="right">    13566.19</td>
    <td align="right">    10898.25</td>
    <td align="right">    11117.28</td>
    <td align="right">   168122.20</td>
    <td align="right">    19095.19</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     5505.98</td>
    <td align="right">     5026.26</td>
    <td align="right">     5689.72</td>
    <td align="right">     6716.32</td>
    <td align="right">     7629.84</td>
    <td align="right">     8971.83</td>
    <td align="right">     9778.13</td>
    <td align="right">     9737.00</td>
    <td align="right">     8640.31</td>
    <td align="right">     7114.81</td>
    <td align="right">     5452.04</td>
    <td align="right">     5543.44</td>
    <td align="right">    85805.67</td>
    <td align="right">     9778.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    13235.69</td>
    <td align="right">    12017.28</td>
    <td align="right">    13409.07</td>
    <td align="right">    14240.38</td>
    <td align="right">    15965.30</td>
    <td align="right">    18532.42</td>
    <td align="right">    20503.08</td>
    <td align="right">    20060.25</td>
    <td align="right">    17204.73</td>
    <td align="right">    14680.77</td>
    <td align="right">    12950.42</td>
    <td align="right">    13248.32</td>
    <td align="right">   186047.71</td>
    <td align="right">    20503.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       31.36</td>
    <td align="right">       33.69</td>
    <td align="right">       36.68</td>
    <td align="right">       46.31</td>
    <td align="right">       49.50</td>
    <td align="right">       57.85</td>
    <td align="right">       57.20</td>
    <td align="right">       56.06</td>
    <td align="right">       55.41</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.05</td>
    <td align="right">      544.49</td>
    <td align="right">       57.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    13179.76</td>
    <td align="right">    11991.26</td>
    <td align="right">    13468.37</td>
    <td align="right">    14690.07</td>
    <td align="right">    16349.57</td>
    <td align="right">    18965.54</td>
    <td align="right">    20964.15</td>
    <td align="right">    20578.39</td>
    <td align="right">    17831.38</td>
    <td align="right">    15344.20</td>
    <td align="right">    12956.25</td>
    <td align="right">    13217.91</td>
    <td align="right">   189536.85</td>
    <td align="right">    20964.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       47.86</td>
    <td align="right">       36.32</td>
    <td align="right">       36.33</td>
    <td align="right">      554.75</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>MAXDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-1_LARGEGENERAL</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1450.61</td>
    <td align="right">     1319.17</td>
    <td align="right">     1478.25</td>
    <td align="right">     1622.05</td>
    <td align="right">     1826.26</td>
    <td align="right">     2128.83</td>
    <td align="right">     2343.77</td>
    <td align="right">     2306.31</td>
    <td align="right">     2000.41</td>
    <td align="right">     1686.98</td>
    <td align="right">     1424.35</td>
    <td align="right">     1454.48</td>
    <td align="right">    21041.45</td>
    <td align="right">     2343.77</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      154.91</td>
    <td align="right">      168.07</td>
    <td align="right">      190.97</td>
    <td align="right">      230.29</td>
    <td align="right">      252.10</td>
    <td align="right">      286.72</td>
    <td align="right">      282.63</td>
    <td align="right">      278.78</td>
    <td align="right">      270.27</td>
    <td align="right">      233.87</td>
    <td align="right">      177.07</td>
    <td align="right">      176.93</td>
    <td align="right">     2702.63</td>
    <td align="right">      286.72</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">      188.40</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1621.22</td>
    <td align="right">     1502.94</td>
    <td align="right">     1684.92</td>
    <td align="right">     1868.04</td>
    <td align="right">     2094.06</td>
    <td align="right">     2431.25</td>
    <td align="right">     2642.10</td>
    <td align="right">     2600.79</td>
    <td align="right">     2286.38</td>
    <td align="right">     1936.55</td>
    <td align="right">     1617.12</td>
    <td align="right">     1647.11</td>
    <td align="right">    23932.48</td>
    <td align="right">     2642.10</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1621.22</td>
    <td align="right">     1502.94</td>
    <td align="right">     1684.92</td>
    <td align="right">     1868.04</td>
    <td align="right">     2094.06</td>
    <td align="right">     2431.25</td>
    <td align="right">     2642.10</td>
    <td align="right">     2600.79</td>
    <td align="right">     2286.38</td>
    <td align="right">     1936.55</td>
    <td align="right">     1617.12</td>
    <td align="right">     1647.11</td>
    <td align="right">    23932.48</td>
    <td align="right">     2642.10</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      105.38</td>
    <td align="right">       97.69</td>
    <td align="right">      109.52</td>
    <td align="right">      121.42</td>
    <td align="right">      136.11</td>
    <td align="right">      158.03</td>
    <td align="right">      171.74</td>
    <td align="right">      169.05</td>
    <td align="right">      148.61</td>
    <td align="right">      125.88</td>
    <td align="right">      105.11</td>
    <td align="right">      107.06</td>
    <td align="right">     1555.61</td>
    <td align="right">      171.74</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1726.60</td>
    <td align="right">     1600.64</td>
    <td align="right">     1794.44</td>
    <td align="right">     1989.46</td>
    <td align="right">     2230.18</td>
    <td align="right">     2589.28</td>
    <td align="right">     2813.83</td>
    <td align="right">     2769.84</td>
    <td align="right">     2434.99</td>
    <td align="right">     2062.43</td>
    <td align="right">     1722.24</td>
    <td align="right">     1754.17</td>
    <td align="right">    25488.09</td>
    <td align="right">     2813.83</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     1210.71</td>
    <td align="right">     1101.01</td>
    <td align="right">     1233.78</td>
    <td align="right">     1353.80</td>
    <td align="right">     1524.25</td>
    <td align="right">     1776.77</td>
    <td align="right">     1956.17</td>
    <td align="right">     1924.90</td>
    <td align="right">     1669.59</td>
    <td align="right">     1407.99</td>
    <td align="right">     1188.80</td>
    <td align="right">     1213.95</td>
    <td align="right">    17561.73</td>
    <td align="right">     1956.17</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      239.89</td>
    <td align="right">      218.16</td>
    <td align="right">      244.46</td>
    <td align="right">      268.25</td>
    <td align="right">      302.02</td>
    <td align="right">      352.05</td>
    <td align="right">      387.60</td>
    <td align="right">      381.40</td>
    <td align="right">      330.82</td>
    <td align="right">      278.98</td>
    <td align="right">      235.55</td>
    <td align="right">      240.53</td>
    <td align="right">     3479.72</td>
    <td align="right">      387.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      119.92</td>
    <td align="right">      130.11</td>
    <td align="right">      147.84</td>
    <td align="right">      178.28</td>
    <td align="right">      195.16</td>
    <td align="right">      221.96</td>
    <td align="right">      218.79</td>
    <td align="right">      215.81</td>
    <td align="right">      209.23</td>
    <td align="right">      181.05</td>
    <td align="right">      137.08</td>
    <td align="right">      136.96</td>
    <td align="right">     2092.18</td>
    <td align="right">      221.96</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">       34.99</td>
    <td align="right">       37.96</td>
    <td align="right">       43.14</td>
    <td align="right">       52.02</td>
    <td align="right">       56.94</td>
    <td align="right">       64.76</td>
    <td align="right">       63.84</td>
    <td align="right">       62.97</td>
    <td align="right">       61.05</td>
    <td align="right">       52.83</td>
    <td align="right">       40.00</td>
    <td align="right">       39.96</td>
    <td align="right">      610.45</td>
    <td align="right">       64.76</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      105.38</td>
    <td align="right">       97.69</td>
    <td align="right">      109.52</td>
    <td align="right">      121.42</td>
    <td align="right">      136.11</td>
    <td align="right">      158.03</td>
    <td align="right">      171.74</td>
    <td align="right">      169.05</td>
    <td align="right">      148.61</td>
    <td align="right">      125.88</td>
    <td align="right">      105.11</td>
    <td align="right">      107.06</td>
    <td align="right">     1555.61</td>
    <td align="right">      171.74</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1621.22</td>
    <td align="right">     1502.94</td>
    <td align="right">     1684.92</td>
    <td align="right">     1868.04</td>
    <td align="right">     2094.06</td>
    <td align="right">     2431.25</td>
    <td align="right">     2642.10</td>
    <td align="right">     2600.79</td>
    <td align="right">     2286.38</td>
    <td align="right">     1936.55</td>
    <td align="right">     1617.12</td>
    <td align="right">     1647.11</td>
    <td align="right">    23932.48</td>
    <td align="right">     2642.10</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALFACILITIESDEMANDCHARGE                                                                         FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALFACILITIESDEMANDCHARGE                                                                         ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_GS_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_GS_GENERALSERVICE</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXENERGY3500KWH</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1707.37</td>
    <td align="right">     1552.67</td>
    <td align="right">     1739.90</td>
    <td align="right">     1909.15</td>
    <td align="right">     2149.52</td>
    <td align="right">     2505.64</td>
    <td align="right">     2758.62</td>
    <td align="right">     2714.53</td>
    <td align="right">     2354.48</td>
    <td align="right">     1985.58</td>
    <td align="right">     1676.46</td>
    <td align="right">     1711.93</td>
    <td align="right">    24765.84</td>
    <td align="right">     2758.62</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">      132.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1718.37</td>
    <td align="right">     1563.67</td>
    <td align="right">     1750.90</td>
    <td align="right">     1920.15</td>
    <td align="right">     2160.52</td>
    <td align="right">     2516.64</td>
    <td align="right">     2769.62</td>
    <td align="right">     2725.53</td>
    <td align="right">     2365.48</td>
    <td align="right">     1996.58</td>
    <td align="right">     1687.46</td>
    <td align="right">     1722.93</td>
    <td align="right">    24897.84</td>
    <td align="right">     2769.62</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1718.37</td>
    <td align="right">     1563.67</td>
    <td align="right">     1750.90</td>
    <td align="right">     1920.15</td>
    <td align="right">     2160.52</td>
    <td align="right">     2516.64</td>
    <td align="right">     2769.62</td>
    <td align="right">     2725.53</td>
    <td align="right">     2365.48</td>
    <td align="right">     1996.58</td>
    <td align="right">     1687.46</td>
    <td align="right">     1722.93</td>
    <td align="right">    24897.84</td>
    <td align="right">     2769.62</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      111.69</td>
    <td align="right">      101.64</td>
    <td align="right">      113.81</td>
    <td align="right">      124.81</td>
    <td align="right">      140.43</td>
    <td align="right">      163.58</td>
    <td align="right">      180.03</td>
    <td align="right">      177.16</td>
    <td align="right">      153.76</td>
    <td align="right">      129.78</td>
    <td align="right">      109.69</td>
    <td align="right">      111.99</td>
    <td align="right">     1618.36</td>
    <td align="right">      180.03</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1830.06</td>
    <td align="right">     1665.30</td>
    <td align="right">     1864.71</td>
    <td align="right">     2044.96</td>
    <td align="right">     2300.95</td>
    <td align="right">     2680.22</td>
    <td align="right">     2949.64</td>
    <td align="right">     2902.69</td>
    <td align="right">     2519.24</td>
    <td align="right">     2126.35</td>
    <td align="right">     1797.15</td>
    <td align="right">     1834.92</td>
    <td align="right">    26516.20</td>
    <td align="right">     2949.64</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     1467.47</td>
    <td align="right">     1334.51</td>
    <td align="right">     1495.44</td>
    <td align="right">     1640.91</td>
    <td align="right">     1847.50</td>
    <td align="right">     2153.58</td>
    <td align="right">     2371.02</td>
    <td align="right">     2333.13</td>
    <td align="right">     2023.67</td>
    <td align="right">     1706.59</td>
    <td align="right">     1440.91</td>
    <td align="right">     1471.39</td>
    <td align="right">    21286.12</td>
    <td align="right">     2371.02</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      239.89</td>
    <td align="right">      218.16</td>
    <td align="right">      244.46</td>
    <td align="right">      268.25</td>
    <td align="right">      302.02</td>
    <td align="right">      352.05</td>
    <td align="right">      387.60</td>
    <td align="right">      381.40</td>
    <td align="right">      330.82</td>
    <td align="right">      278.98</td>
    <td align="right">      235.55</td>
    <td align="right">      240.53</td>
    <td align="right">     3479.72</td>
    <td align="right">      387.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      111.69</td>
    <td align="right">      101.64</td>
    <td align="right">      113.81</td>
    <td align="right">      124.81</td>
    <td align="right">      140.43</td>
    <td align="right">      163.58</td>
    <td align="right">      180.03</td>
    <td align="right">      177.16</td>
    <td align="right">      153.76</td>
    <td align="right">      129.78</td>
    <td align="right">      109.69</td>
    <td align="right">      111.99</td>
    <td align="right">     1618.36</td>
    <td align="right">      180.03</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1718.37</td>
    <td align="right">     1563.67</td>
    <td align="right">     1750.90</td>
    <td align="right">     1920.15</td>
    <td align="right">     2160.52</td>
    <td align="right">     2516.64</td>
    <td align="right">     2769.62</td>
    <td align="right">     2725.53</td>
    <td align="right">     2365.48</td>
    <td align="right">     1996.58</td>
    <td align="right">     1687.46</td>
    <td align="right">     1722.93</td>
    <td align="right">    24897.84</td>
    <td align="right">     2769.62</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY3500KWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    18741.67</td>
    <td align="right">    17043.53</td>
    <td align="right">    19098.79</td>
    <td align="right">    20956.69</td>
    <td align="right">    23595.14</td>
    <td align="right">    27504.25</td>
    <td align="right">    30281.21</td>
    <td align="right">    29797.26</td>
    <td align="right">    25845.04</td>
    <td align="right">    21795.58</td>
    <td align="right">    18402.46</td>
    <td align="right">    18791.75</td>
    <td align="right">   271853.38</td>
    <td align="right">    30281.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       31.81</td>
    <td align="right">       34.51</td>
    <td align="right">       39.21</td>
    <td align="right">       47.29</td>
    <td align="right">       51.77</td>
    <td align="right">       58.87</td>
    <td align="right">       58.04</td>
    <td align="right">       57.24</td>
    <td align="right">       55.50</td>
    <td align="right">       48.02</td>
    <td align="right">       36.36</td>
    <td align="right">       36.33</td>
    <td align="right">      554.95</td>
    <td align="right">       58.87</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MAXENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NV_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NV_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-13
    17:21:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      725.54</td>
    <td align="right">      571.25</td>
    <td align="right">      645.57</td>
    <td align="right">      582.65</td>
    <td align="right">      584.91</td>
    <td align="right">      590.70</td>
    <td align="right">      655.38</td>
    <td align="right">      684.90</td>
    <td align="right">      649.27</td>
    <td align="right">      704.87</td>
    <td align="right">      576.90</td>
    <td align="right">      657.56</td>
    <td align="right">     7629.49</td>
    <td align="right">      725.54</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      725.54</td>
    <td align="right">      571.25</td>
    <td align="right">      645.57</td>
    <td align="right">      582.65</td>
    <td align="right">      584.91</td>
    <td align="right">      590.70</td>
    <td align="right">      655.38</td>
    <td align="right">      684.90</td>
    <td align="right">      649.27</td>
    <td align="right">      704.87</td>
    <td align="right">      576.90</td>
    <td align="right">      657.56</td>
    <td align="right">     7629.49</td>
    <td align="right">      725.54</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      725.54</td>
    <td align="right">      571.25</td>
    <td align="right">      645.57</td>
    <td align="right">      582.65</td>
    <td align="right">      584.91</td>
    <td align="right">      590.70</td>
    <td align="right">      655.38</td>
    <td align="right">      684.90</td>
    <td align="right">      649.27</td>
    <td align="right">      704.87</td>
    <td align="right">      576.90</td>
    <td align="right">      657.56</td>
    <td align="right">     7629.49</td>
    <td align="right">      725.54</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       47.16</td>
    <td align="right">       37.13</td>
    <td align="right">       41.96</td>
    <td align="right">       37.87</td>
    <td align="right">       38.02</td>
    <td align="right">       38.40</td>
    <td align="right">       42.60</td>
    <td align="right">       44.52</td>
    <td align="right">       42.20</td>
    <td align="right">       45.82</td>
    <td align="right">       37.50</td>
    <td align="right">       42.74</td>
    <td align="right">      495.92</td>
    <td align="right">       47.16</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      772.70</td>
    <td align="right">      608.39</td>
    <td align="right">      687.53</td>
    <td align="right">      620.52</td>
    <td align="right">      622.93</td>
    <td align="right">      629.09</td>
    <td align="right">      697.98</td>
    <td align="right">      729.42</td>
    <td align="right">      691.47</td>
    <td align="right">      750.69</td>
    <td align="right">      614.40</td>
    <td align="right">      700.30</td>
    <td align="right">     8125.40</td>
    <td align="right">      772.70</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      725.54</td>
    <td align="right">      571.25</td>
    <td align="right">      645.57</td>
    <td align="right">      582.65</td>
    <td align="right">      584.91</td>
    <td align="right">      590.70</td>
    <td align="right">      655.38</td>
    <td align="right">      684.90</td>
    <td align="right">      649.27</td>
    <td align="right">      704.87</td>
    <td align="right">      576.90</td>
    <td align="right">      657.56</td>
    <td align="right">     7629.49</td>
    <td align="right">      725.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       47.16</td>
    <td align="right">       37.13</td>
    <td align="right">       41.96</td>
    <td align="right">       37.87</td>
    <td align="right">       38.02</td>
    <td align="right">       38.40</td>
    <td align="right">       42.60</td>
    <td align="right">       44.52</td>
    <td align="right">       42.20</td>
    <td align="right">       45.82</td>
    <td align="right">       37.50</td>
    <td align="right">       42.74</td>
    <td align="right">      495.92</td>
    <td align="right">       47.16</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      725.54</td>
    <td align="right">      571.25</td>
    <td align="right">      645.57</td>
    <td align="right">      582.65</td>
    <td align="right">      584.91</td>
    <td align="right">      590.70</td>
    <td align="right">      655.38</td>
    <td align="right">      684.90</td>
    <td align="right">      649.27</td>
    <td align="right">      704.87</td>
    <td align="right">      576.90</td>
    <td align="right">      657.56</td>
    <td align="right">     7629.49</td>
    <td align="right">      725.54</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       96.61</td>
    <td align="right">       74.67</td>
    <td align="right">       82.55</td>
    <td align="right">       73.94</td>
    <td align="right">       75.18</td>
    <td align="right">       71.86</td>
    <td align="right">       73.89</td>
    <td align="right">       73.96</td>
    <td align="right">       71.98</td>
    <td align="right">       75.71</td>
    <td align="right">       77.44</td>
    <td align="right">       90.82</td>
    <td align="right">      938.62</td>
    <td align="right">       96.61</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       96.61</td>
    <td align="right">       74.67</td>
    <td align="right">       82.55</td>
    <td align="right">       73.94</td>
    <td align="right">       75.18</td>
    <td align="right">       71.86</td>
    <td align="right">       73.89</td>
    <td align="right">       73.96</td>
    <td align="right">       71.98</td>
    <td align="right">       75.71</td>
    <td align="right">       77.44</td>
    <td align="right">       90.82</td>
    <td align="right">      938.62</td>
    <td align="right">       96.61</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       96.61</td>
    <td align="right">       74.67</td>
    <td align="right">       82.55</td>
    <td align="right">       73.94</td>
    <td align="right">       75.18</td>
    <td align="right">       71.86</td>
    <td align="right">       73.89</td>
    <td align="right">       73.96</td>
    <td align="right">       71.98</td>
    <td align="right">       75.71</td>
    <td align="right">       77.44</td>
    <td align="right">       90.82</td>
    <td align="right">      938.62</td>
    <td align="right">       96.61</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       96.61</td>
    <td align="right">       74.67</td>
    <td align="right">       82.55</td>
    <td align="right">       73.94</td>
    <td align="right">       75.18</td>
    <td align="right">       71.86</td>
    <td align="right">       73.89</td>
    <td align="right">       73.96</td>
    <td align="right">       71.98</td>
    <td align="right">       75.71</td>
    <td align="right">       77.44</td>
    <td align="right">       90.82</td>
    <td align="right">      938.62</td>
    <td align="right">       96.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       96.61</td>
    <td align="right">       74.67</td>
    <td align="right">       82.55</td>
    <td align="right">       73.94</td>
    <td align="right">       75.18</td>
    <td align="right">       71.86</td>
    <td align="right">       73.89</td>
    <td align="right">       73.96</td>
    <td align="right">       71.98</td>
    <td align="right">       75.71</td>
    <td align="right">       77.44</td>
    <td align="right">       90.82</td>
    <td align="right">      938.62</td>
    <td align="right">       96.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       96.61</td>
    <td align="right">       74.67</td>
    <td align="right">       82.55</td>
    <td align="right">       73.94</td>
    <td align="right">       75.18</td>
    <td align="right">       71.86</td>
    <td align="right">       73.89</td>
    <td align="right">       73.96</td>
    <td align="right">       71.98</td>
    <td align="right">       75.71</td>
    <td align="right">       77.44</td>
    <td align="right">       90.82</td>
    <td align="right">      938.62</td>
    <td align="right">       96.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.2951</td>
    <td align="right">      0.2257</td>
    <td align="right">      0.2276</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2573</td>
    <td align="right">        2.61</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NV_MONTHLYGASRATES</td>
    <td align="right">        7.51</td>
    <td align="right">        7.65</td>
    <td align="right">        7.82</td>
    <td align="right">        7.88</td>
    <td align="right">        7.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.87</td>
    <td align="right">        9.26</td>
    <td align="right">        9.02</td>
    <td align="right">        9.31</td>
    <td align="right">        7.45</td>
    <td align="right">        7.24</td>
    <td align="right">       98.01</td>
    <td align="right">        9.31</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          NV_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
