<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Fastfood New V1.1_3.1 ATLANTA GA USA TMY2-13874 WMO#=722190
  2009-04-26
  18:58:41 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Fastfood New V1.1_3.1</b></p>
<p>Environment: <b>ATLANTA GA USA TMY2-13874 WMO#=722190</b></p>
<p>Simulation Timestamp: <b>2009-04-26
  18:58:41</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1944.22</td>
    <td align="right">     8367.90</td>
    <td align="right">     8367.90</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1944.22</td>
    <td align="right">     8367.90</td>
    <td align="right">     8367.90</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3977.86</td>
    <td align="right">    17120.65</td>
    <td align="right">    17120.65</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3977.86</td>
    <td align="right">    17120.65</td>
    <td align="right">    17120.65</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.364</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.805</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      185.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      106.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      441.62</td>
    <td align="right">      881.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      111.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       60.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       65.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      816.36</td>
    <td align="right">     1127.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      185.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      106.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      410.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      881.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      108.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       60.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       30.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      390.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      939.86</td>
    <td align="right">     1059.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2183.01</td>
    <td align="right">     3794.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3513.60</td>
    <td align="right">     4854.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      390.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      939.86</td>
    <td align="right">     1059.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2183.01</td>
    <td align="right">     3794.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3513.60</td>
    <td align="right">     4854.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      816.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      816.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      816.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      816.36</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3996.83</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</a>   |  
<a href="#TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</a>   |  
<a href="#TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE">GEORGIAPOW_GS-2_GENERALSERVICE</a>   |  
<a href="#TariffReport::GA_EIAMONTHLYRATEGAS">GA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ATLANTA GA USA TMY2-13874 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.65</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -84.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      258.86</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">       26.02</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">    129.1200</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.52</td>
    <td align="right">   2206.3200</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      232.34</td>
    <td align="right">No</td>
    <td align="right">      262.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      464.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      970.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">      8.8775</td>
    <td align="right">        5.18</td>
    <td align="right">    583.8600</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">     17.7550</td>
    <td align="right">        2.59</td>
    <td align="right">   1167.7200</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -7.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      320.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.40</td>
    <td align="right">        9.70</td>
    <td align="right">       23.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.40</td>
    <td align="right">        9.70</td>
    <td align="right">       25.20</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       46.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">       27.38</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">       27.38</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">      102.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">      102.05</td>
    <td align="right">      180.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    30609.85</td>
    <td align="right">    20694.80</td>
    <td align="right">     9915.04</td>
    <td align="right">        0.68</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    58597.96</td>
    <td align="right">    39617.10</td>
    <td align="right">    18980.86</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    20388.75</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    39031.21</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.83</td>
    <td align="right">      104.20</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.25</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.23</td>
    <td align="right">     1404.24</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.36</td>
    <td align="right">     2580.67</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    14569.89</td>
    <td align="right">       1.027</td>
    <td align="right">       1.233</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       34.25</td>
    <td align="right">     0.01493</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    19478.01</td>
    <td align="right">       1.145</td>
    <td align="right">       2.360</td>
    <td align="right">ATLANTA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 01:00:00</td>
    <td align="right">       25.96</td>
    <td align="right">     0.01493</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     6153.29</td>
    <td align="right">       0.228</td>
    <td align="right">       0.834</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     2737.83</td>
    <td align="right">       0.101</td>
    <td align="right">       2.360</td>
    <td align="right">ATLANTA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -7.30</td>
    <td align="right">     0.00211</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     4072.33</td>
    <td align="right">     5166.00</td>
    <td align="right">     2396.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     4508.17</td>
    <td align="right">     6078.83</td>
    <td align="right">     3617.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4872.50</td>
    <td align="right">     6690.50</td>
    <td align="right">     3996.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">       94.33</td>
    <td align="right">       36.00</td>
    <td align="right">       82.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        3.83</td>
    <td align="right">      180.17</td>
    <td align="right">        3.83</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       94.33</td>
    <td align="right">      213.67</td>
    <td align="right">       82.00</td>
    <td align="right">       26.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.23</td>
    <td align="right">    0.833647</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        1.23</td>
    <td align="right">    30609.85</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        2.36</td>
    <td align="right">    58597.96</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    20388.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    39031.21</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.031542</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000042</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    29709.66</td>
    <td align="right">    29709.66</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    29709.66</td>
    <td align="right">    29709.66</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      127.87</td>
    <td align="right">      127.87</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">      464.69</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      464.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       13.01</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     3170.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        6.51</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     1584.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        6.51</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     1584.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       14.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">       46.47</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      159.87</td>
    <td align="right">m2</td>
    <td align="right">       27.06</td>
    <td align="right">     4325.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      232.34</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">     5776.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">      232.34</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">     3489.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">      258.86</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">     8902.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:DINING</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:DINING</td>
    <td align="right">       83.41</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       83.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:DINING</td>
    <td align="right">        2.63</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:DINING:MISCELEC</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">INFILTRATION:KITCHEN</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">PEOPLE:KITCHEN</td>
    <td align="right">        6.27</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">LIGHTING EQUIP:KITCHEN</td>
    <td align="right">        1.50</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:MISCELEC</td>
    <td align="right">       35.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">GASEQUIPMENT:KITCHEN:MISCGAS</td>
    <td align="right">      220.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:EXHFAN</td>
    <td align="right">        1.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    29709.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      20.763</td>
    <td align="right">      31.340</td>
    <td align="right">       0.000</td>
    <td align="right">     144.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      21.064</td>
    <td align="right">      32.112</td>
    <td align="right">       0.000</td>
    <td align="right">     107.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      21.729</td>
    <td align="right">      38.291</td>
    <td align="right">       0.000</td>
    <td align="right">      70.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      22.692</td>
    <td align="right">      45.579</td>
    <td align="right">       0.000</td>
    <td align="right">      60.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      23.619</td>
    <td align="right">      54.022</td>
    <td align="right">       0.000</td>
    <td align="right">     131.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      24.013</td>
    <td align="right">      58.146</td>
    <td align="right">       0.000</td>
    <td align="right">     218.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      24.122</td>
    <td align="right">      65.908</td>
    <td align="right">       0.000</td>
    <td align="right">     464.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      24.057</td>
    <td align="right">      65.683</td>
    <td align="right">       0.000</td>
    <td align="right">     475.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      23.948</td>
    <td align="right">      65.371</td>
    <td align="right">       0.000</td>
    <td align="right">     384.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      22.821</td>
    <td align="right">      50.937</td>
    <td align="right">       0.000</td>
    <td align="right">     128.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      21.567</td>
    <td align="right">      41.157</td>
    <td align="right">       0.000</td>
    <td align="right">      76.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.028</td>
    <td align="right">      34.903</td>
    <td align="right">       0.000</td>
    <td align="right">     134.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      22.627</td>
    <td align="right">      48.716</td>
    <td align="right">       0.000</td>
    <td align="right">    2396.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      20.763</td>
    <td align="right">      31.340</td>
    <td align="right">       0.000</td>
    <td align="right">      60.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      24.122</td>
    <td align="right">      65.908</td>
    <td align="right">       0.000</td>
    <td align="right">     475.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      19.715</td>
    <td align="right">      36.913</td>
    <td align="right">       0.000</td>
    <td align="right">      48.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      20.482</td>
    <td align="right">      36.548</td>
    <td align="right">       0.000</td>
    <td align="right">      50.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      21.591</td>
    <td align="right">      41.745</td>
    <td align="right">       0.000</td>
    <td align="right">      62.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      23.556</td>
    <td align="right">      46.477</td>
    <td align="right">       0.000</td>
    <td align="right">     248.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.242</td>
    <td align="right">      52.694</td>
    <td align="right">       0.000</td>
    <td align="right">     472.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      25.872</td>
    <td align="right">      56.269</td>
    <td align="right">       0.000</td>
    <td align="right">     554.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      25.938</td>
    <td align="right">      64.155</td>
    <td align="right">       0.000</td>
    <td align="right">     599.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      25.910</td>
    <td align="right">      63.972</td>
    <td align="right">       0.000</td>
    <td align="right">     605.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      25.770</td>
    <td align="right">      63.606</td>
    <td align="right">       0.000</td>
    <td align="right">     576.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      23.723</td>
    <td align="right">      51.453</td>
    <td align="right">       0.000</td>
    <td align="right">     284.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      21.278</td>
    <td align="right">      44.681</td>
    <td align="right">       0.000</td>
    <td align="right">      61.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      20.194</td>
    <td align="right">      39.706</td>
    <td align="right">       0.000</td>
    <td align="right">      52.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      23.287</td>
    <td align="right">      49.931</td>
    <td align="right">       0.000</td>
    <td align="right">    3617.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      19.715</td>
    <td align="right">      36.548</td>
    <td align="right">       0.000</td>
    <td align="right">      48.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      25.938</td>
    <td align="right">      64.155</td>
    <td align="right">       0.000</td>
    <td align="right">     605.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  18600.6291</td>
    <td align="right">     28.7566</td>
    <td align="right">     58.2814</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 103607.1101</td>
    <td align="right">   7534.1942</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  16425.1514</td>
    <td align="right">     25.6567</td>
    <td align="right">     52.7564</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">  93789.1278</td>
    <td align="right">   6677.3464</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  16850.2356</td>
    <td align="right">     27.3278</td>
    <td align="right">     59.0587</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 105007.2206</td>
    <td align="right">   6943.1661</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  16498.2313</td>
    <td align="right">     27.3505</td>
    <td align="right">     60.7344</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 107994.1985</td>
    <td align="right">   6852.9344</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  18169.1850</td>
    <td align="right">     30.7995</td>
    <td align="right">     70.2140</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 124858.4787</td>
    <td align="right">   7609.7095</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  19179.1024</td>
    <td align="right">     32.9326</td>
    <td align="right">     76.1811</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 135474.5019</td>
    <td align="right">   8071.5800</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  20959.2395</td>
    <td align="right">     36.2545</td>
    <td align="right">     84.5523</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 150364.1319</td>
    <td align="right">   8845.2530</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  20551.7658</td>
    <td align="right">     35.4664</td>
    <td align="right">     82.5002</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 146713.9471</td>
    <td align="right">   8665.5993</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  18685.4866</td>
    <td align="right">     31.9834</td>
    <td align="right">     73.7225</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 131101.1505</td>
    <td align="right">   7854.4597</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  16924.2094</td>
    <td align="right">     28.1980</td>
    <td align="right">     62.9956</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 112016.7189</td>
    <td align="right">   7042.9322</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  16410.0536</td>
    <td align="right">     26.4815</td>
    <td align="right">     56.8666</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 101107.8334</td>
    <td align="right">   6749.5548</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  18045.4973</td>
    <td align="right">     28.2753</td>
    <td align="right">     58.3901</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 103805.7565</td>
    <td align="right">   7344.1551</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 217298.7871</td>
    <td align="right">    359.4829</td>
    <td align="right">    796.2533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right">0.141584E+07</td>
    <td align="right">  90190.8847</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  16410.0536</td>
    <td align="right">     25.6567</td>
    <td align="right">     52.7564</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">  93789.1278</td>
    <td align="right">   6677.3464</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  20959.2395</td>
    <td align="right">     36.2545</td>
    <td align="right">     84.5523</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 150364.1319</td>
    <td align="right">   8845.2530</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      34.007</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      34.114</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      34.213</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      34.204</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      34.379</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      34.042</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      34.213</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      34.007</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      33.936</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      34.042</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      34.164</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      33.936</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">       8.473</td>
    <td align="right">       0.336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       2.558</td>
    <td align="right">      14.270</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       2.566</td>
    <td align="right">      14.269</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      14.224</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       2.573</td>
    <td align="right">      14.278</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       2.572</td>
    <td align="right">      14.247</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       2.586</td>
    <td align="right">      14.230</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       2.560</td>
    <td align="right">      14.293</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      14.224</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       2.573</td>
    <td align="right">      14.278</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       2.558</td>
    <td align="right">      14.270</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       2.552</td>
    <td align="right">      14.254</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       2.560</td>
    <td align="right">      14.293</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       2.569</td>
    <td align="right">      14.261</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       2.552</td>
    <td align="right">      14.224</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      14.293</td>
    <td align="right">       0.336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.325913E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1214781.067</td>
    <td align="right">       0.000</td>
    <td align="right">0.381227E+10</td>
    <td align="right">0.291375E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245980E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5111070.775</td>
    <td align="right">       0.000</td>
    <td align="right">0.379908E+10</td>
    <td align="right">0.382313E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196277E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.139147E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.328388E+09</td>
    <td align="right">0.624109E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106981E+11</td>
    <td align="right">0.747595E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.246408E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.138789E+09</td>
    <td align="right">0.566266E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328315E+10</td>
    <td align="right">0.373538E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.251373E+08</td>
    <td align="right"> 2831985.224</td>
    <td align="right">  833219.371</td>
    <td align="right">0.499317E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.889572E+09</td>
    <td align="right">0.958135E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.129871E+08</td>
    <td align="right">0.175593E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.193384E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.831327E+09</td>
    <td align="right">0.176808E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5212970.199</td>
    <td align="right">0.440117E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.864809E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.745663E+09</td>
    <td align="right">0.153306E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 5716988.871</td>
    <td align="right">0.302042E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.123918E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120990E+10</td>
    <td align="right">0.835755E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.103099E+08</td>
    <td align="right"> 4929600.473</td>
    <td align="right">       0.000</td>
    <td align="right">0.235874E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.908608E+10</td>
    <td align="right">0.956597E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.230220E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.165858E+08</td>
    <td align="right">0.740557E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198415E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8349489.564</td>
    <td align="right">       0.000</td>
    <td align="right">0.720730E+09</td>
    <td align="right">0.664355E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.286279E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2529433.155</td>
    <td align="right">       0.000</td>
    <td align="right">0.241840E+10</td>
    <td align="right">0.462056E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152030E+12</td>
    <td align="right">0.563899E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.138147E+09</td>
    <td align="right">0.995368E+08</td>
    <td align="right">0.112351E+11</td>
    <td align="right">0.487000E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.745663E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1214781.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.864809E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325913E+11</td>
    <td align="right">0.176808E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.251373E+08</td>
    <td align="right">0.440117E+08</td>
    <td align="right">0.381227E+10</td>
    <td align="right">0.740557E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.630147E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  201733.448</td>
    <td align="right">       0.000</td>
    <td align="right">0.180758E+09</td>
    <td align="right">0.468045E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.511381E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1314608.488</td>
    <td align="right">       0.000</td>
    <td align="right">0.508877E+09</td>
    <td align="right">0.207112E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397254E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6580598.068</td>
    <td align="right">       0.000</td>
    <td align="right"> 2250653.895</td>
    <td align="right">0.560625E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219263E+11</td>
    <td align="right">0.156590E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.248127E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2221993.457</td>
    <td align="right">0.107928E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.686184E+10</td>
    <td align="right">0.205499E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.426565E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.138749E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.838874E+09</td>
    <td align="right">0.725929E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.359980E+08</td>
    <td align="right">     404.946</td>
    <td align="right">       0.000</td>
    <td align="right">0.854580E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345644E+09</td>
    <td align="right">0.163863E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.213741E+08</td>
    <td align="right">   17130.194</td>
    <td align="right">       0.000</td>
    <td align="right">0.439745E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393585E+09</td>
    <td align="right">0.129638E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.265052E+08</td>
    <td align="right">    3985.355</td>
    <td align="right">       0.000</td>
    <td align="right">0.587838E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.963946E+09</td>
    <td align="right">0.505586E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.332396E+08</td>
    <td align="right">    1542.323</td>
    <td align="right">       0.000</td>
    <td align="right">0.107764E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204935E+11</td>
    <td align="right">0.192098E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.221119E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.124984E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421080E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2983048.756</td>
    <td align="right">       0.000</td>
    <td align="right"> 2243839.892</td>
    <td align="right">0.410208E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.566732E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  665642.731</td>
    <td align="right">       0.000</td>
    <td align="right">0.499730E+08</td>
    <td align="right">0.151023E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304483E+12</td>
    <td align="right">0.440689E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.218444E+09</td>
    <td align="right">   23062.817</td>
    <td align="right">0.746324E+09</td>
    <td align="right">0.805219E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.345644E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  201733.448</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.468045E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.630147E+11</td>
    <td align="right">0.163863E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.426565E+08</td>
    <td align="right">   17130.194</td>
    <td align="right">0.508877E+09</td>
    <td align="right">0.138749E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242245E+11</td>
    <td align="right">0.521704E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184253E+11</td>
    <td align="right">0.350515E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110621E+11</td>
    <td align="right">0.164488E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638096E+10</td>
    <td align="right">0.781382E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335128E+10</td>
    <td align="right">0.183504E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306823E+10</td>
    <td align="right">0.298140E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318408E+10</td>
    <td align="right">0.402089E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316802E+10</td>
    <td align="right">0.377228E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308521E+10</td>
    <td align="right">0.277087E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.548117E+10</td>
    <td align="right">0.819593E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119621E+11</td>
    <td align="right">0.856372E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203857E+11</td>
    <td align="right">0.148722E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113779E+12</td>
    <td align="right">0.172867E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306823E+10</td>
    <td align="right">0.521704E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242245E+11</td>
    <td align="right">0.402089E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273141E+11</td>
    <td align="right">0.573341E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219729E+11</td>
    <td align="right">0.944886E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113095E+11</td>
    <td align="right">0.541712E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.767567E+10</td>
    <td align="right">0.566683E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.648993E+10</td>
    <td align="right">0.184355E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.645213E+10</td>
    <td align="right">0.335839E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.663267E+10</td>
    <td align="right">0.480972E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.664334E+10</td>
    <td align="right">0.428142E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.642127E+10</td>
    <td align="right">0.276345E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.701813E+10</td>
    <td align="right">0.580287E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126470E+11</td>
    <td align="right">0.245322E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225294E+11</td>
    <td align="right">0.839074E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143106E+12</td>
    <td align="right">0.183058E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.642127E+10</td>
    <td align="right">0.573341E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273141E+11</td>
    <td align="right">0.480972E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.916665E+10</td>
    <td align="right">0.533053E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.839441E+10</td>
    <td align="right">0.404557E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.985326E+10</td>
    <td align="right">0.168466E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132036E+11</td>
    <td align="right">0.675987E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211686E+11</td>
    <td align="right">0.522981E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288617E+11</td>
    <td align="right">0.127471E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358766E+11</td>
    <td align="right">0.806791E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335620E+11</td>
    <td align="right">0.921389E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261881E+11</td>
    <td align="right">0.165651E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136872E+11</td>
    <td align="right">0.437583E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919973E+10</td>
    <td align="right">0.200021E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.920726E+10</td>
    <td align="right">0.425260E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218369E+12</td>
    <td align="right">0.185260E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.839441E+10</td>
    <td align="right">0.806791E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.358766E+11</td>
    <td align="right">0.533053E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.597389E+11</td>
    <td align="right">   28591.741</td>
    <td align="right">24-JAN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.540779E+11</td>
    <td align="right">   28674.663</td>
    <td align="right">17-FEB-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">      54.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4506.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.605462E+11</td>
    <td align="right">   31905.599</td>
    <td align="right">28-MAR-17:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">    5761.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2030.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.622684E+11</td>
    <td align="right">   37954.397</td>
    <td align="right">15-APR-18:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   11589.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2251.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719922E+11</td>
    <td align="right">   43385.885</td>
    <td align="right">31-MAY-18:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   17001.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2270.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.781133E+11</td>
    <td align="right">   46767.345</td>
    <td align="right">19-JUN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   19721.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.866985E+11</td>
    <td align="right">   50660.270</td>
    <td align="right">03-JUL-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   23614.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845939E+11</td>
    <td align="right">   48942.172</td>
    <td align="right">17-AUG-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   21896.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.794</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.755917E+11</td>
    <td align="right">   44633.907</td>
    <td align="right">11-SEP-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   17588.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.645878E+11</td>
    <td align="right">   40415.127</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   14251.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2050.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582978E+11</td>
    <td align="right">   30896.986</td>
    <td align="right">22-NOV-12:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">    3868.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2915.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598534E+11</td>
    <td align="right">   28709.210</td>
    <td align="right">26-DEC-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">      57.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4538.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.816360E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.540779E+11</td>
    <td align="right">   28591.741</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2030.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.866985E+11</td>
    <td align="right">   50660.270</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   23614.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4538.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.597389E+11</td>
    <td align="right">   28591.741</td>
    <td align="right">24-JAN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.540779E+11</td>
    <td align="right">   28674.663</td>
    <td align="right">17-FEB-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">      54.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4506.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.605462E+11</td>
    <td align="right">   31905.599</td>
    <td align="right">28-MAR-17:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">    5761.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2030.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.622684E+11</td>
    <td align="right">   37954.397</td>
    <td align="right">15-APR-18:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   11589.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2251.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719922E+11</td>
    <td align="right">   43385.885</td>
    <td align="right">31-MAY-18:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   17001.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2270.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.781133E+11</td>
    <td align="right">   46767.345</td>
    <td align="right">19-JUN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   19721.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.866985E+11</td>
    <td align="right">   50660.270</td>
    <td align="right">03-JUL-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   23614.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845939E+11</td>
    <td align="right">   48942.172</td>
    <td align="right">17-AUG-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   21896.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.794</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.755917E+11</td>
    <td align="right">   44633.907</td>
    <td align="right">11-SEP-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   17588.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2931.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.645878E+11</td>
    <td align="right">   40415.127</td>
    <td align="right">12-OCT-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   14251.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2050.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582978E+11</td>
    <td align="right">   30896.986</td>
    <td align="right">22-NOV-12:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">    3868.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2915.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.598534E+11</td>
    <td align="right">   28709.210</td>
    <td align="right">26-DEC-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">      57.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4538.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.816360E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.540779E+11</td>
    <td align="right">   28591.741</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2030.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.866985E+11</td>
    <td align="right">   50660.270</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4090.361</td>
    <td align="right">       0.000</td>
    <td align="right">   23614.926</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4538.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.67</td>
    <td align="right">       18.79</td>
    <td align="right">       28.50</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.67</td>
    <td align="right">       18.20</td>
    <td align="right">       33.33</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       24.68</td>
    <td align="right">        0.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       24.71</td>
    <td align="right">        1.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">       24.59</td>
    <td align="right">       13.67</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       24.64</td>
    <td align="right">        3.50</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.91</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.50</td>
    <td align="right">       20.30</td>
    <td align="right">        3.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.83</td>
    <td align="right">       19.24</td>
    <td align="right">       16.50</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       94.33</td>
    <td align="right">       18.73</td>
    <td align="right">       82.00</td>
    <td align="right">       18.67</td>
    <td align="right">       36.00</td>
    <td align="right">       24.64</td>
    <td align="right">       18.50</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.67</td>
    <td align="right">       20.77</td>
    <td align="right">       33.33</td>
    <td align="right">       20.71</td>
    <td align="right">       18.50</td>
    <td align="right">       24.91</td>
    <td align="right">       13.67</td>
    <td align="right">       24.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       17.76</td>
    <td align="right">        1.00</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.67</td>
    <td align="right">       17.26</td>
    <td align="right">        2.67</td>
    <td align="right">       17.26</td>
    <td align="right">        0.17</td>
    <td align="right">       26.24</td>
    <td align="right">        0.17</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       29.43</td>
    <td align="right">        0.17</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       29.84</td>
    <td align="right">        0.33</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.17</td>
    <td align="right">       30.22</td>
    <td align="right">        2.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.83</td>
    <td align="right">       30.55</td>
    <td align="right">        1.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.17</td>
    <td align="right">       30.40</td>
    <td align="right">        1.50</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.67</td>
    <td align="right">       30.43</td>
    <td align="right">        1.83</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.17</td>
    <td align="right">       30.33</td>
    <td align="right">        1.50</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       29.87</td>
    <td align="right">        1.17</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       18.55</td>
    <td align="right">        0.17</td>
    <td align="right">       18.55</td>
    <td align="right">        0.67</td>
    <td align="right">       29.31</td>
    <td align="right">        0.17</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.83</td>
    <td align="right">       17.45</td>
    <td align="right">        3.83</td>
    <td align="right">       17.45</td>
    <td align="right">      180.17</td>
    <td align="right">       30.31</td>
    <td align="right">        9.83</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.67</td>
    <td align="right">       18.55</td>
    <td align="right">        2.67</td>
    <td align="right">       18.55</td>
    <td align="right">       37.17</td>
    <td align="right">       30.55</td>
    <td align="right">        2.00</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100516E+11</td>
    <td align="right">    14383.77</td>
    <td align="right">19-JAN-00:10</td>
    <td align="right">        2.30</td>
    <td align="right">        1.79</td>
    <td align="right">0.542616E+10</td>
    <td align="right">     4492.17</td>
    <td align="right">23-JAN-18:10</td>
    <td align="right">       16.93</td>
    <td align="right">       12.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.941240E+10</td>
    <td align="right">    14368.12</td>
    <td align="right">24-FEB-00:10</td>
    <td align="right">        2.70</td>
    <td align="right">        0.19</td>
    <td align="right">0.502607E+10</td>
    <td align="right">     4918.27</td>
    <td align="right">25-FEB-19:19</td>
    <td align="right">       15.37</td>
    <td align="right">        8.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112806E+11</td>
    <td align="right">    14333.90</td>
    <td align="right">31-MAR-23:10</td>
    <td align="right">        1.40</td>
    <td align="right">        -0.5</td>
    <td align="right">0.581939E+10</td>
    <td align="right">     4912.57</td>
    <td align="right">25-MAR-18:10</td>
    <td align="right">       22.85</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115117E+11</td>
    <td align="right">    13236.19</td>
    <td align="right">08-APR-23:10</td>
    <td align="right">        4.68</td>
    <td align="right">        1.73</td>
    <td align="right">0.590834E+10</td>
    <td align="right">     4912.63</td>
    <td align="right">22-APR-18:10</td>
    <td align="right">       21.83</td>
    <td align="right">       13.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133136E+11</td>
    <td align="right">    17767.71</td>
    <td align="right">15-MAY-04:10</td>
    <td align="right">       21.60</td>
    <td align="right">       18.01</td>
    <td align="right">0.633970E+10</td>
    <td align="right">     4912.59</td>
    <td align="right">13-MAY-18:10</td>
    <td align="right">       28.72</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136898E+11</td>
    <td align="right">    19481.32</td>
    <td align="right">28-JUN-04:10</td>
    <td align="right">       20.00</td>
    <td align="right">       16.14</td>
    <td align="right">0.622957E+10</td>
    <td align="right">     4912.43</td>
    <td align="right">17-JUN-18:10</td>
    <td align="right">       29.22</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143136E+11</td>
    <td align="right">    18842.32</td>
    <td align="right">17-JUL-04:10</td>
    <td align="right">       20.40</td>
    <td align="right">       16.86</td>
    <td align="right">0.641708E+10</td>
    <td align="right">     4912.66</td>
    <td align="right">08-JUL-18:10</td>
    <td align="right">       24.22</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144896E+11</td>
    <td align="right">    18423.02</td>
    <td align="right">02-AUG-04:10</td>
    <td align="right">       18.72</td>
    <td align="right">       16.87</td>
    <td align="right">0.645341E+10</td>
    <td align="right">     4912.84</td>
    <td align="right">19-AUG-18:19</td>
    <td align="right">       29.07</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135274E+11</td>
    <td align="right">    17193.36</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">       19.90</td>
    <td align="right">       18.10</td>
    <td align="right">0.619501E+10</td>
    <td align="right">     4912.75</td>
    <td align="right">16-SEP-18:30</td>
    <td align="right">       22.50</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123309E+11</td>
    <td align="right">    11378.33</td>
    <td align="right">06-OCT-04:10</td>
    <td align="right">        7.80</td>
    <td align="right">        6.88</td>
    <td align="right">0.611884E+10</td>
    <td align="right">     4912.71</td>
    <td align="right">14-OCT-18:10</td>
    <td align="right">       16.93</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108674E+11</td>
    <td align="right">    14391.73</td>
    <td align="right">16-NOV-00:10</td>
    <td align="right">        2.62</td>
    <td align="right">        0.47</td>
    <td align="right">0.551286E+10</td>
    <td align="right">     4749.84</td>
    <td align="right">18-NOV-19:19</td>
    <td align="right">       14.80</td>
    <td align="right">       10.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102679E+11</td>
    <td align="right">    14497.99</td>
    <td align="right">06-DEC-00:10</td>
    <td align="right">        3.22</td>
    <td align="right">        2.27</td>
    <td align="right">0.551412E+10</td>
    <td align="right">     4494.59</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145057E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.709606E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.941240E+10</td>
    <td align="right">    11378.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.40</td>
    <td align="right">        -0.5</td>
    <td align="right">0.502607E+10</td>
    <td align="right">     4492.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.80</td>
    <td align="right">        8.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144896E+11</td>
    <td align="right">    19481.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       18.10</td>
    <td align="right">0.645341E+10</td>
    <td align="right">     4918.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.22</td>
    <td align="right">       22.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241080E+11</td>
    <td align="right">    32567.59</td>
    <td align="right">10-JAN-06:10</td>
    <td align="right">        -2.9</td>
    <td align="right">        -5.4</td>
    <td align="right">0.137686E+11</td>
    <td align="right">     8384.10</td>
    <td align="right">23-JAN-12:30</td>
    <td align="right">       17.25</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204181E+11</td>
    <td align="right">    32252.12</td>
    <td align="right">24-FEB-06:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.0</td>
    <td align="right">0.124544E+11</td>
    <td align="right">     8414.59</td>
    <td align="right">17-FEB-12:30</td>
    <td align="right">       19.40</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217782E+11</td>
    <td align="right">    32115.95</td>
    <td align="right">17-MAR-04:10</td>
    <td align="right">        7.12</td>
    <td align="right">        5.07</td>
    <td align="right">0.138222E+11</td>
    <td align="right">     8428.27</td>
    <td align="right">28-MAR-11:50</td>
    <td align="right">       21.65</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180544E+11</td>
    <td align="right">    33924.88</td>
    <td align="right">25-APR-04:10</td>
    <td align="right">        8.72</td>
    <td align="right">        5.46</td>
    <td align="right">0.134264E+11</td>
    <td align="right">     8428.41</td>
    <td align="right">24-APR-11:20</td>
    <td align="right">       19.80</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176532E+11</td>
    <td align="right">    34408.18</td>
    <td align="right">05-MAY-04:10</td>
    <td align="right">       12.62</td>
    <td align="right">        9.50</td>
    <td align="right">0.139143E+11</td>
    <td align="right">     8427.59</td>
    <td align="right">03-MAY-11:39</td>
    <td align="right">       20.20</td>
    <td align="right">       16.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171717E+11</td>
    <td align="right">    32989.76</td>
    <td align="right">12-JUN-04:10</td>
    <td align="right">       15.92</td>
    <td align="right">       11.39</td>
    <td align="right">0.134829E+11</td>
    <td align="right">     8427.57</td>
    <td align="right">06-JUN-11:50</td>
    <td align="right">       21.10</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181994E+11</td>
    <td align="right">    33249.71</td>
    <td align="right">11-JUL-04:10</td>
    <td align="right">       18.80</td>
    <td align="right">       17.05</td>
    <td align="right">0.139288E+11</td>
    <td align="right">     8427.56</td>
    <td align="right">20-JUL-11:39</td>
    <td align="right">       25.40</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180917E+11</td>
    <td align="right">    32498.52</td>
    <td align="right">31-AUG-04:10</td>
    <td align="right">       16.70</td>
    <td align="right">       14.23</td>
    <td align="right">0.139334E+11</td>
    <td align="right">     8427.56</td>
    <td align="right">08-AUG-11:50</td>
    <td align="right">       24.82</td>
    <td align="right">       21.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170938E+11</td>
    <td align="right">    31586.54</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">       19.90</td>
    <td align="right">       18.10</td>
    <td align="right">0.134779E+11</td>
    <td align="right">     8427.56</td>
    <td align="right">21-SEP-11:39</td>
    <td align="right">       24.43</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190195E+11</td>
    <td align="right">    32593.25</td>
    <td align="right">27-OCT-04:10</td>
    <td align="right">        8.30</td>
    <td align="right">        4.91</td>
    <td align="right">0.138741E+11</td>
    <td align="right">     8427.54</td>
    <td align="right">20-OCT-11:50</td>
    <td align="right">       21.02</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216954E+11</td>
    <td align="right">    33815.75</td>
    <td align="right">03-NOV-06:10</td>
    <td align="right">        -2.2</td>
    <td align="right">        -3.3</td>
    <td align="right">0.133618E+11</td>
    <td align="right">     8427.52</td>
    <td align="right">22-NOV-12:50</td>
    <td align="right">       21.52</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235020E+11</td>
    <td align="right">    31849.54</td>
    <td align="right">20-DEC-06:19</td>
    <td align="right">        2.03</td>
    <td align="right">        1.61</td>
    <td align="right">0.137803E+11</td>
    <td align="right">     8406.14</td>
    <td align="right">13-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       14.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236785E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163225E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170938E+11</td>
    <td align="right">    31586.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.9</td>
    <td align="right">        -5.4</td>
    <td align="right">0.124544E+11</td>
    <td align="right">     8384.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.25</td>
    <td align="right">       12.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241080E+11</td>
    <td align="right">    34408.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.90</td>
    <td align="right">       18.10</td>
    <td align="right">0.139334E+11</td>
    <td align="right">     8428.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.40</td>
    <td align="right">       22.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
    <td align="right">        7.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       18.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
    <td align="right">       20.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 46961283.91</td>
    <td align="right">     6524.99</td>
    <td align="right">09-JAN-05:10</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 26546424.67</td>
    <td align="right">     8676.31</td>
    <td align="right">05-FEB-05:10</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12979917.39</td>
    <td align="right">     7716.24</td>
    <td align="right">19-MAR-04:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6169754.39</td>
    <td align="right">     5611.88</td>
    <td align="right">09-APR-04:10</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1058814.45</td>
    <td align="right">     1980.05</td>
    <td align="right">14-MAY-00:11</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  3910902.54</td>
    <td align="right">     3111.92</td>
    <td align="right">19-JUN-23:10</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  6691562.82</td>
    <td align="right">     4068.13</td>
    <td align="right">01-JUL-23:10</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2205822.45</td>
    <td align="right">     1993.33</td>
    <td align="right">17-AUG-23:10</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   150695.14</td>
    <td align="right">      563.74</td>
    <td align="right">02-SEP-04:12</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1851309.23</td>
    <td align="right">     4214.23</td>
    <td align="right">15-OCT-04:11</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 18457063.95</td>
    <td align="right">     7041.74</td>
    <td align="right">17-NOV-05:10</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41188795.40</td>
    <td align="right">     6782.08</td>
    <td align="right">15-DEC-05:10</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168172E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   150695.14</td>
    <td align="right">      563.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 46961283.91</td>
    <td align="right">     8676.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.591837E+09</td>
    <td align="right">    11697.92</td>
    <td align="right">24-JAN-05:11</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522785E+09</td>
    <td align="right">    10335.95</td>
    <td align="right">17-FEB-05:11</td>
    <td align="right">        8.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.519273E+09</td>
    <td align="right">    12371.77</td>
    <td align="right">21-MAR-04:11</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.343007E+09</td>
    <td align="right">    12513.64</td>
    <td align="right">11-APR-04:11</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 78063635.84</td>
    <td align="right">    10012.19</td>
    <td align="right">20-MAY-04:11</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 29676539.34</td>
    <td align="right">    11318.75</td>
    <td align="right">12-JUN-04:11</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 28351121.38</td>
    <td align="right">     8231.69</td>
    <td align="right">05-JUL-04:11</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26753104.54</td>
    <td align="right">    10022.82</td>
    <td align="right">30-AUG-04:11</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 27770658.93</td>
    <td align="right">     7922.35</td>
    <td align="right">20-SEP-04:11</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296138E+09</td>
    <td align="right">    12989.46</td>
    <td align="right">27-OCT-04:11</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.520989E+09</td>
    <td align="right">    11507.12</td>
    <td align="right">07-NOV-05:11</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.585414E+09</td>
    <td align="right">     7360.80</td>
    <td align="right">04-DEC-05:11</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357006E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26753104.54</td>
    <td align="right">     7360.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.591837E+09</td>
    <td align="right">    12989.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.403635E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365592E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.945004E+10</td>
    <td align="right">     4500.02</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392246E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406849E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396310E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402785E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392246E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.403635E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390734E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.402785E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477694E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123188E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365592E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.945004E+10</td>
    <td align="right">     4500.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230572E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208841E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.244277E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224066E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232408E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226388E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230086E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224066E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230572E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223202E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230086E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318433E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208841E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.244277E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.896156E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.202203E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.812017E+10</td>
    <td align="right">0.365592E+10</td>
    <td align="right">0.945004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165519E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">   355786.28</td>
    <td align="right">0.127062E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872013E+10</td>
    <td align="right">0.392246E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right"> 18311405.58</td>
    <td align="right">0.869176E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.902822E+10</td>
    <td align="right">0.406849E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right"> 69394669.33</td>
    <td align="right">0.489781E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.879220E+10</td>
    <td align="right">0.396310E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">0.147236E+09</td>
    <td align="right">0.277242E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.895615E+10</td>
    <td align="right">0.402785E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">0.211034E+09</td>
    <td align="right">0.232166E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">0.164585E+09</td>
    <td align="right">0.261308E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.872013E+10</td>
    <td align="right">0.392246E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right"> 82622005.72</td>
    <td align="right">0.358304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.896156E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right"> 12707472.90</td>
    <td align="right">0.850138E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.866428E+10</td>
    <td align="right">0.390734E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.134830E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895615E+10</td>
    <td align="right">0.402785E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.181290E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106070E+12</td>
    <td align="right">0.477694E+11</td>
    <td align="right">0.123188E+12</td>
    <td align="right">0.706246E+09</td>
    <td align="right">0.114471E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.812017E+10</td>
    <td align="right">0.365592E+10</td>
    <td align="right">0.945004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.232166E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">0.211034E+09</td>
    <td align="right">0.202203E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673993E+09</td>
    <td align="right">0.230572E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.214503E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.610713E+09</td>
    <td align="right">0.208841E+10</td>
    <td align="right">0.154351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.180025E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.146298E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.655836E+09</td>
    <td align="right">0.224066E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">  4914818.25</td>
    <td align="right">0.112226E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.679007E+09</td>
    <td align="right">0.232408E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right"> 29404107.90</td>
    <td align="right">0.752982E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.661256E+09</td>
    <td align="right">0.226388E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right"> 75653840.09</td>
    <td align="right">0.478507E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673587E+09</td>
    <td align="right">0.230086E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">0.125306E+09</td>
    <td align="right">0.419193E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right"> 85159570.72</td>
    <td align="right">0.456874E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655836E+09</td>
    <td align="right">0.224066E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right"> 33966940.24</td>
    <td align="right">0.594704E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.673993E+09</td>
    <td align="right">0.230572E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">  2854493.97</td>
    <td align="right">0.111654E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651635E+09</td>
    <td align="right">0.223202E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.152624E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.673587E+09</td>
    <td align="right">0.230086E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.195160E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797748E+10</td>
    <td align="right">0.272878E+11</td>
    <td align="right">0.201207E+12</td>
    <td align="right">0.357259E+09</td>
    <td align="right">0.138272E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.610713E+09</td>
    <td align="right">0.208841E+10</td>
    <td align="right">0.154351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.419193E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">0.125306E+09</td>
    <td align="right">0.214503E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.195284E+09</td>
    <td align="right">0.729114E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158410E+09</td>
    <td align="right">0.899648E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104667E+09</td>
    <td align="right">0.124398E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118905E+09</td>
    <td align="right">0.164434E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101189E+09</td>
    <td align="right">0.178883E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84825758.65</td>
    <td align="right">0.182614E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110120E+09</td>
    <td align="right">0.177257E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136984E+09</td>
    <td align="right">0.171730E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120576E+09</td>
    <td align="right">0.134990E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183446E+09</td>
    <td align="right">0.113024E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208568E+09</td>
    <td align="right">0.815552E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192232E+09</td>
    <td align="right">0.587819E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171521E+10</td>
    <td align="right">0.155054E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84825758.65</td>
    <td align="right">0.587819E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208568E+09</td>
    <td align="right">0.182614E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453652E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409917E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.676371E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.439286E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454179E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439952E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453513E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439286E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453652E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439038E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453513E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534540E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.881698E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.409917E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.676371E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.634208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.912969E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 36959215.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.574433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.824617E+10</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.148246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.912969E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.723572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.616312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.887704E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.432654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.639257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.966120E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.115074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.622698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.964879E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.192129E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.632871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999134E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.258852E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.997566E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.235864E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.960490E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.165832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.634208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.923530E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.445186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.883518E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.364547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.912969E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 77575719.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157269E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111465E+12</td>
    <td align="right">      170.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.106904E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.574433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.824617E+10</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 36959215.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999134E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.258852E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.533053E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.615507E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.676371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404557E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.559664E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.600787E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.675987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.533425E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.522981E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.498268E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.127471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.436194E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 80679062.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.415987E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 92138927.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.417243E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.165651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.424862E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.437583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.483359E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.200021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.519977E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.425260E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.585238E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.881698E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.185260E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.609051E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.676371E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 80679062.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.415987E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.533053E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.615507E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3712.72</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3712.72</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3712.72</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3712.72</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3712.72</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3712.72</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3712.72</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-JUL-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3712.72</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3712.72</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3712.72</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-OCT-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3712.72</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3712.72</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3712.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3712.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4090.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    24831.73</td>
    <td align="right">    12136.11</td>
    <td align="right">        0.00</td>
    <td align="right">    36967.83</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">      106.88</td>
    <td align="right">       52.23</td>
    <td align="right">        0.00</td>
    <td align="right">      159.11</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">      106.88</td>
    <td align="right">       52.23</td>
    <td align="right">        0.00</td>
    <td align="right">      159.11</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLL-3_POWERLIGHTLARGE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    27065.81</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    24182.56</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_PLS-3_POWERLIGHTSMALL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    24831.73</td>
  </tr>
  <tr>
    <td align="right">GEORGIAPOW_GS-2_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    24680.02</td>
  </tr>
  <tr>
    <td align="right">GA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    12136.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLL-3_POWERLIGHTLARGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLL-3_POWERLIGHTLARGE</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1841.60</td>
    <td align="right">     1678.56</td>
    <td align="right">     1859.70</td>
    <td align="right">     1902.10</td>
    <td align="right">     2174.44</td>
    <td align="right">     2418.73</td>
    <td align="right">     2668.19</td>
    <td align="right">     2608.11</td>
    <td align="right">     2346.59</td>
    <td align="right">     1966.53</td>
    <td align="right">     1797.12</td>
    <td align="right">     1844.49</td>
    <td align="right">    25106.15</td>
    <td align="right">     2668.19</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">       15.75</td>
    <td align="right">      189.00</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1857.35</td>
    <td align="right">     1694.31</td>
    <td align="right">     1875.45</td>
    <td align="right">     1917.85</td>
    <td align="right">     2190.19</td>
    <td align="right">     2434.48</td>
    <td align="right">     2683.94</td>
    <td align="right">     2623.86</td>
    <td align="right">     2362.34</td>
    <td align="right">     1982.28</td>
    <td align="right">     1812.87</td>
    <td align="right">     1860.24</td>
    <td align="right">    25295.15</td>
    <td align="right">     2683.94</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1857.35</td>
    <td align="right">     1694.31</td>
    <td align="right">     1875.45</td>
    <td align="right">     1917.85</td>
    <td align="right">     2190.19</td>
    <td align="right">     2434.48</td>
    <td align="right">     2683.94</td>
    <td align="right">     2623.86</td>
    <td align="right">     2362.34</td>
    <td align="right">     1982.28</td>
    <td align="right">     1812.87</td>
    <td align="right">     1860.24</td>
    <td align="right">    25295.15</td>
    <td align="right">     2683.94</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      130.01</td>
    <td align="right">      118.60</td>
    <td align="right">      131.28</td>
    <td align="right">      134.25</td>
    <td align="right">      153.31</td>
    <td align="right">      170.41</td>
    <td align="right">      187.88</td>
    <td align="right">      183.67</td>
    <td align="right">      165.36</td>
    <td align="right">      138.76</td>
    <td align="right">      126.90</td>
    <td align="right">      130.22</td>
    <td align="right">     1770.66</td>
    <td align="right">      187.88</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1987.36</td>
    <td align="right">     1812.92</td>
    <td align="right">     2006.73</td>
    <td align="right">     2052.10</td>
    <td align="right">     2343.50</td>
    <td align="right">     2604.89</td>
    <td align="right">     2871.82</td>
    <td align="right">     2807.53</td>
    <td align="right">     2527.70</td>
    <td align="right">     2121.04</td>
    <td align="right">     1939.77</td>
    <td align="right">     1990.45</td>
    <td align="right">    27065.81</td>
    <td align="right">     2871.82</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.59</td>
    <td align="right">      477.92</td>
    <td align="right">      466.31</td>
    <td align="right">      416.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1791.51</td>
    <td align="right">      477.92</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      274.22</td>
    <td align="right">      248.24</td>
    <td align="right">      277.93</td>
    <td align="right">      285.83</td>
    <td align="right">      330.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.48</td>
    <td align="right">      267.61</td>
    <td align="right">      274.75</td>
    <td align="right">     2255.53</td>
    <td align="right">      330.47</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      130.01</td>
    <td align="right">      118.60</td>
    <td align="right">      131.28</td>
    <td align="right">      134.25</td>
    <td align="right">      153.31</td>
    <td align="right">      170.41</td>
    <td align="right">      187.88</td>
    <td align="right">      183.67</td>
    <td align="right">      165.36</td>
    <td align="right">      138.76</td>
    <td align="right">      126.90</td>
    <td align="right">      130.22</td>
    <td align="right">     1770.66</td>
    <td align="right">      187.88</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1464.39</td>
    <td align="right">     1340.79</td>
    <td align="right">     1482.02</td>
    <td align="right">     1519.63</td>
    <td align="right">     1731.95</td>
    <td align="right">     1865.60</td>
    <td align="right">     2053.06</td>
    <td align="right">     2007.10</td>
    <td align="right">     1810.54</td>
    <td align="right">     1570.27</td>
    <td align="right">     1432.93</td>
    <td align="right">     1466.89</td>
    <td align="right">    19745.17</td>
    <td align="right">     2053.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">      102.98</td>
    <td align="right">       89.54</td>
    <td align="right">       99.75</td>
    <td align="right">       96.64</td>
    <td align="right">      112.02</td>
    <td align="right">      122.53</td>
    <td align="right">      137.22</td>
    <td align="right">      134.69</td>
    <td align="right">      119.36</td>
    <td align="right">       99.78</td>
    <td align="right">       96.58</td>
    <td align="right">      102.84</td>
    <td align="right">     1313.94</td>
    <td align="right">      137.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1857.35</td>
    <td align="right">     1694.31</td>
    <td align="right">     1875.45</td>
    <td align="right">     1917.85</td>
    <td align="right">     2190.19</td>
    <td align="right">     2434.48</td>
    <td align="right">     2683.94</td>
    <td align="right">     2623.86</td>
    <td align="right">     2362.34</td>
    <td align="right">     1982.28</td>
    <td align="right">     1812.87</td>
    <td align="right">     1860.24</td>
    <td align="right">    25295.15</td>
    <td align="right">     2683.94</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLM-3_POWERLIGHTMEDIUM</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1641.06</td>
    <td align="right">     1495.40</td>
    <td align="right">     1657.91</td>
    <td align="right">     1696.82</td>
    <td align="right">     1941.17</td>
    <td align="right">     2167.62</td>
    <td align="right">     2392.09</td>
    <td align="right">     2337.86</td>
    <td align="right">     2102.54</td>
    <td align="right">     1754.71</td>
    <td align="right">     1601.71</td>
    <td align="right">     1643.64</td>
    <td align="right">    22432.53</td>
    <td align="right">     2392.09</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1655.06</td>
    <td align="right">     1509.40</td>
    <td align="right">     1671.91</td>
    <td align="right">     1710.82</td>
    <td align="right">     1955.17</td>
    <td align="right">     2181.62</td>
    <td align="right">     2406.09</td>
    <td align="right">     2351.86</td>
    <td align="right">     2116.54</td>
    <td align="right">     1768.71</td>
    <td align="right">     1615.71</td>
    <td align="right">     1657.64</td>
    <td align="right">    22600.53</td>
    <td align="right">     2406.09</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1655.06</td>
    <td align="right">     1509.40</td>
    <td align="right">     1671.91</td>
    <td align="right">     1710.82</td>
    <td align="right">     1955.17</td>
    <td align="right">     2181.62</td>
    <td align="right">     2406.09</td>
    <td align="right">     2351.86</td>
    <td align="right">     2116.54</td>
    <td align="right">     1768.71</td>
    <td align="right">     1615.71</td>
    <td align="right">     1657.64</td>
    <td align="right">    22600.53</td>
    <td align="right">     2406.09</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      115.85</td>
    <td align="right">      105.66</td>
    <td align="right">      117.03</td>
    <td align="right">      119.76</td>
    <td align="right">      136.86</td>
    <td align="right">      152.71</td>
    <td align="right">      168.43</td>
    <td align="right">      164.63</td>
    <td align="right">      148.16</td>
    <td align="right">      123.81</td>
    <td align="right">      113.10</td>
    <td align="right">      116.03</td>
    <td align="right">     1582.04</td>
    <td align="right">      168.43</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1770.92</td>
    <td align="right">     1615.05</td>
    <td align="right">     1788.95</td>
    <td align="right">     1830.58</td>
    <td align="right">     2092.03</td>
    <td align="right">     2334.33</td>
    <td align="right">     2574.52</td>
    <td align="right">     2516.49</td>
    <td align="right">     2264.70</td>
    <td align="right">     1892.52</td>
    <td align="right">     1728.81</td>
    <td align="right">     1773.68</td>
    <td align="right">    24182.56</td>
    <td align="right">     2574.52</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.59</td>
    <td align="right">      477.92</td>
    <td align="right">      466.31</td>
    <td align="right">      416.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1791.51</td>
    <td align="right">      477.92</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      274.22</td>
    <td align="right">      248.24</td>
    <td align="right">      277.93</td>
    <td align="right">      285.83</td>
    <td align="right">      330.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.48</td>
    <td align="right">      267.61</td>
    <td align="right">      274.75</td>
    <td align="right">     2255.53</td>
    <td align="right">      330.47</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      115.85</td>
    <td align="right">      105.66</td>
    <td align="right">      117.03</td>
    <td align="right">      119.76</td>
    <td align="right">      136.86</td>
    <td align="right">      152.71</td>
    <td align="right">      168.43</td>
    <td align="right">      164.63</td>
    <td align="right">      148.16</td>
    <td align="right">      123.81</td>
    <td align="right">      113.10</td>
    <td align="right">      116.03</td>
    <td align="right">     1582.04</td>
    <td align="right">      168.43</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1280.28</td>
    <td align="right">     1171.61</td>
    <td align="right">     1295.77</td>
    <td align="right">     1328.83</td>
    <td align="right">     1515.49</td>
    <td align="right">     1632.99</td>
    <td align="right">     1797.79</td>
    <td align="right">     1757.39</td>
    <td align="right">     1584.59</td>
    <td align="right">     1373.36</td>
    <td align="right">     1252.61</td>
    <td align="right">     1282.47</td>
    <td align="right">    17273.19</td>
    <td align="right">     1797.79</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">       86.56</td>
    <td align="right">       75.55</td>
    <td align="right">       84.21</td>
    <td align="right">       82.15</td>
    <td align="right">       95.20</td>
    <td align="right">      104.04</td>
    <td align="right">      116.38</td>
    <td align="right">      114.16</td>
    <td align="right">      101.26</td>
    <td align="right">       84.87</td>
    <td align="right">       81.48</td>
    <td align="right">       86.42</td>
    <td align="right">     1112.29</td>
    <td align="right">      116.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1655.06</td>
    <td align="right">     1509.40</td>
    <td align="right">     1671.91</td>
    <td align="right">     1710.82</td>
    <td align="right">     1955.17</td>
    <td align="right">     2181.62</td>
    <td align="right">     2406.09</td>
    <td align="right">     2351.86</td>
    <td align="right">     2116.54</td>
    <td align="right">     1768.71</td>
    <td align="right">     1615.71</td>
    <td align="right">     1657.64</td>
    <td align="right">    22600.53</td>
    <td align="right">     2406.09</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_PLS-3_POWERLIGHTSMALL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_PLS-3_POWERLIGHTSMALL</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1684.49</td>
    <td align="right">     1533.98</td>
    <td align="right">     1702.04</td>
    <td align="right">     1742.45</td>
    <td align="right">     1995.14</td>
    <td align="right">     2226.84</td>
    <td align="right">     2458.67</td>
    <td align="right">     2402.63</td>
    <td align="right">     2159.59</td>
    <td align="right">     1802.33</td>
    <td align="right">     1643.91</td>
    <td align="right">     1687.16</td>
    <td align="right">    23039.22</td>
    <td align="right">     2458.67</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">      168.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1698.49</td>
    <td align="right">     1547.98</td>
    <td align="right">     1716.04</td>
    <td align="right">     1756.45</td>
    <td align="right">     2009.14</td>
    <td align="right">     2240.84</td>
    <td align="right">     2472.67</td>
    <td align="right">     2416.63</td>
    <td align="right">     2173.59</td>
    <td align="right">     1816.33</td>
    <td align="right">     1657.91</td>
    <td align="right">     1701.16</td>
    <td align="right">    23207.22</td>
    <td align="right">     2472.67</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1698.49</td>
    <td align="right">     1547.98</td>
    <td align="right">     1716.04</td>
    <td align="right">     1756.45</td>
    <td align="right">     2009.14</td>
    <td align="right">     2240.84</td>
    <td align="right">     2472.67</td>
    <td align="right">     2416.63</td>
    <td align="right">     2173.59</td>
    <td align="right">     1816.33</td>
    <td align="right">     1657.91</td>
    <td align="right">     1701.16</td>
    <td align="right">    23207.22</td>
    <td align="right">     2472.67</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      118.89</td>
    <td align="right">      108.36</td>
    <td align="right">      120.12</td>
    <td align="right">      122.95</td>
    <td align="right">      140.64</td>
    <td align="right">      156.86</td>
    <td align="right">      173.09</td>
    <td align="right">      169.16</td>
    <td align="right">      152.15</td>
    <td align="right">      127.14</td>
    <td align="right">      116.05</td>
    <td align="right">      119.08</td>
    <td align="right">     1624.51</td>
    <td align="right">      173.09</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1817.38</td>
    <td align="right">     1656.33</td>
    <td align="right">     1836.17</td>
    <td align="right">     1879.40</td>
    <td align="right">     2149.78</td>
    <td align="right">     2397.70</td>
    <td align="right">     2645.76</td>
    <td align="right">     2585.80</td>
    <td align="right">     2325.74</td>
    <td align="right">     1943.47</td>
    <td align="right">     1773.96</td>
    <td align="right">     1820.24</td>
    <td align="right">    24831.73</td>
    <td align="right">     2645.76</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.59</td>
    <td align="right">      477.92</td>
    <td align="right">      466.31</td>
    <td align="right">      416.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1791.51</td>
    <td align="right">      477.92</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      274.22</td>
    <td align="right">      248.24</td>
    <td align="right">      277.93</td>
    <td align="right">      285.83</td>
    <td align="right">      330.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.48</td>
    <td align="right">      267.61</td>
    <td align="right">      274.75</td>
    <td align="right">     2255.53</td>
    <td align="right">      330.47</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      118.89</td>
    <td align="right">      108.36</td>
    <td align="right">      120.12</td>
    <td align="right">      122.95</td>
    <td align="right">      140.64</td>
    <td align="right">      156.86</td>
    <td align="right">      173.09</td>
    <td align="right">      169.16</td>
    <td align="right">      152.15</td>
    <td align="right">      127.14</td>
    <td align="right">      116.05</td>
    <td align="right">      119.08</td>
    <td align="right">     1624.51</td>
    <td align="right">      173.09</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1323.92</td>
    <td align="right">     1210.38</td>
    <td align="right">     1340.11</td>
    <td align="right">     1374.66</td>
    <td align="right">     1569.69</td>
    <td align="right">     1692.46</td>
    <td align="right">     1864.65</td>
    <td align="right">     1822.44</td>
    <td align="right">     1641.88</td>
    <td align="right">     1421.18</td>
    <td align="right">     1295.02</td>
    <td align="right">     1326.22</td>
    <td align="right">    17882.60</td>
    <td align="right">     1864.65</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALADDEDENERGYCHARGE ($)</td>
    <td align="right">       86.34</td>
    <td align="right">       75.36</td>
    <td align="right">       84.00</td>
    <td align="right">       81.96</td>
    <td align="right">       94.98</td>
    <td align="right">      103.79</td>
    <td align="right">      116.10</td>
    <td align="right">      113.88</td>
    <td align="right">      101.02</td>
    <td align="right">       84.67</td>
    <td align="right">       81.28</td>
    <td align="right">       86.20</td>
    <td align="right">     1109.58</td>
    <td align="right">      116.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1698.49</td>
    <td align="right">     1547.98</td>
    <td align="right">     1716.04</td>
    <td align="right">     1756.45</td>
    <td align="right">     2009.14</td>
    <td align="right">     2240.84</td>
    <td align="right">     2472.67</td>
    <td align="right">     2416.63</td>
    <td align="right">     2173.59</td>
    <td align="right">     1816.33</td>
    <td align="right">     1657.91</td>
    <td align="right">     1701.16</td>
    <td align="right">    23207.22</td>
    <td align="right">     2472.67</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALADDEDENERGYCHARGE                                                                              FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE                                                                                   ANNUALADDEDENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GEORGIAPOW_GS-2_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GEORGIAPOW_GS-2_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXENERGY30OOKWH</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1654.05</td>
    <td align="right">     1497.11</td>
    <td align="right">     1676.43</td>
    <td align="right">     1724.17</td>
    <td align="right">     1993.74</td>
    <td align="right">     2235.46</td>
    <td align="right">     2481.38</td>
    <td align="right">     2421.09</td>
    <td align="right">     2163.23</td>
    <td align="right">     1788.47</td>
    <td align="right">     1614.10</td>
    <td align="right">     1657.22</td>
    <td align="right">    22906.44</td>
    <td align="right">     2481.38</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">       13.25</td>
    <td align="right">      159.00</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1667.30</td>
    <td align="right">     1510.36</td>
    <td align="right">     1689.68</td>
    <td align="right">     1737.42</td>
    <td align="right">     2006.99</td>
    <td align="right">     2248.71</td>
    <td align="right">     2494.63</td>
    <td align="right">     2434.34</td>
    <td align="right">     2176.48</td>
    <td align="right">     1801.72</td>
    <td align="right">     1627.35</td>
    <td align="right">     1670.47</td>
    <td align="right">    23065.44</td>
    <td align="right">     2494.63</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1667.30</td>
    <td align="right">     1510.36</td>
    <td align="right">     1689.68</td>
    <td align="right">     1737.42</td>
    <td align="right">     2006.99</td>
    <td align="right">     2248.71</td>
    <td align="right">     2494.63</td>
    <td align="right">     2434.34</td>
    <td align="right">     2176.48</td>
    <td align="right">     1801.72</td>
    <td align="right">     1627.35</td>
    <td align="right">     1670.47</td>
    <td align="right">    23065.44</td>
    <td align="right">     2494.63</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      116.71</td>
    <td align="right">      105.73</td>
    <td align="right">      118.28</td>
    <td align="right">      121.62</td>
    <td align="right">      140.49</td>
    <td align="right">      157.41</td>
    <td align="right">      174.62</td>
    <td align="right">      170.40</td>
    <td align="right">      152.35</td>
    <td align="right">      126.12</td>
    <td align="right">      113.91</td>
    <td align="right">      116.93</td>
    <td align="right">     1614.58</td>
    <td align="right">      174.62</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1784.01</td>
    <td align="right">     1616.08</td>
    <td align="right">     1807.95</td>
    <td align="right">     1859.04</td>
    <td align="right">     2147.48</td>
    <td align="right">     2406.12</td>
    <td align="right">     2669.25</td>
    <td align="right">     2604.75</td>
    <td align="right">     2328.83</td>
    <td align="right">     1927.84</td>
    <td align="right">     1741.26</td>
    <td align="right">     1787.40</td>
    <td align="right">    24680.02</td>
    <td align="right">     2669.25</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.59</td>
    <td align="right">      477.92</td>
    <td align="right">      466.31</td>
    <td align="right">      416.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1791.51</td>
    <td align="right">      477.92</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERFUELCOSTRIDERENERGYCHARGE ($)</td>
    <td align="right">      274.22</td>
    <td align="right">      248.24</td>
    <td align="right">      277.93</td>
    <td align="right">      285.83</td>
    <td align="right">      330.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.48</td>
    <td align="right">      267.61</td>
    <td align="right">      274.75</td>
    <td align="right">     2255.53</td>
    <td align="right">      330.47</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPERCENT ($)</td>
    <td align="right">      116.71</td>
    <td align="right">      105.73</td>
    <td align="right">      118.28</td>
    <td align="right">      121.62</td>
    <td align="right">      140.49</td>
    <td align="right">      157.41</td>
    <td align="right">      174.62</td>
    <td align="right">      170.40</td>
    <td align="right">      152.35</td>
    <td align="right">      126.12</td>
    <td align="right">      113.91</td>
    <td align="right">      116.93</td>
    <td align="right">     1614.58</td>
    <td align="right">      174.62</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1379.82</td>
    <td align="right">     1248.87</td>
    <td align="right">     1398.50</td>
    <td align="right">     1438.34</td>
    <td align="right">     1663.27</td>
    <td align="right">     1804.87</td>
    <td align="right">     2003.46</td>
    <td align="right">     1954.78</td>
    <td align="right">     1746.54</td>
    <td align="right">     1491.99</td>
    <td align="right">     1346.49</td>
    <td align="right">     1382.47</td>
    <td align="right">    18859.39</td>
    <td align="right">     2003.46</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1667.30</td>
    <td align="right">     1510.36</td>
    <td align="right">     1689.68</td>
    <td align="right">     1737.42</td>
    <td align="right">     2006.99</td>
    <td align="right">     2248.71</td>
    <td align="right">     2494.63</td>
    <td align="right">     2434.34</td>
    <td align="right">     2176.48</td>
    <td align="right">     1801.72</td>
    <td align="right">     1627.35</td>
    <td align="right">     1670.47</td>
    <td align="right">    23065.44</td>
    <td align="right">     2494.63</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY30OOKWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16595.46</td>
    <td align="right">    15022.85</td>
    <td align="right">    16819.73</td>
    <td align="right">    17298.17</td>
    <td align="right">    19999.44</td>
    <td align="right">    21699.88</td>
    <td align="right">    24084.85</td>
    <td align="right">    23500.18</td>
    <td align="right">    20999.37</td>
    <td align="right">    17942.49</td>
    <td align="right">    16195.13</td>
    <td align="right">    16627.28</td>
    <td align="right">   226784.82</td>
    <td align="right">    24084.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.54</td>
    <td align="right">       28.10</td>
    <td align="right">       31.88</td>
    <td align="right">       37.71</td>
    <td align="right">       43.35</td>
    <td align="right">       46.22</td>
    <td align="right">       50.30</td>
    <td align="right">       48.41</td>
    <td align="right">       44.09</td>
    <td align="right">       39.49</td>
    <td align="right">       30.25</td>
    <td align="right">       28.01</td>
    <td align="right">      455.36</td>
    <td align="right">       50.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>MAXENERGY30OOKWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>WINTERFUELCOSTRIDERENERGYCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERFUELCOSTRIDERENERGYCHARGE                                                                      WINTERFUELCOSTRIDERENERGYCHARGE                                                                      ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-26
    18:58:41</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1176.56</td>
    <td align="right">     1085.11</td>
    <td align="right">      959.73</td>
    <td align="right">      870.43</td>
    <td align="right">      910.53</td>
    <td align="right">      984.71</td>
    <td align="right">      937.44</td>
    <td align="right">      948.98</td>
    <td align="right">      879.55</td>
    <td align="right">      871.18</td>
    <td align="right">      869.26</td>
    <td align="right">      955.67</td>
    <td align="right">    11449.16</td>
    <td align="right">     1176.56</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1176.56</td>
    <td align="right">     1085.11</td>
    <td align="right">      959.73</td>
    <td align="right">      870.43</td>
    <td align="right">      910.53</td>
    <td align="right">      984.71</td>
    <td align="right">      937.44</td>
    <td align="right">      948.98</td>
    <td align="right">      879.55</td>
    <td align="right">      871.18</td>
    <td align="right">      869.26</td>
    <td align="right">      955.67</td>
    <td align="right">    11449.16</td>
    <td align="right">     1176.56</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1176.56</td>
    <td align="right">     1085.11</td>
    <td align="right">      959.73</td>
    <td align="right">      870.43</td>
    <td align="right">      910.53</td>
    <td align="right">      984.71</td>
    <td align="right">      937.44</td>
    <td align="right">      948.98</td>
    <td align="right">      879.55</td>
    <td align="right">      871.18</td>
    <td align="right">      869.26</td>
    <td align="right">      955.67</td>
    <td align="right">    11449.16</td>
    <td align="right">     1176.56</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       70.59</td>
    <td align="right">       65.11</td>
    <td align="right">       57.58</td>
    <td align="right">       52.23</td>
    <td align="right">       54.63</td>
    <td align="right">       59.08</td>
    <td align="right">       56.25</td>
    <td align="right">       56.94</td>
    <td align="right">       52.77</td>
    <td align="right">       52.27</td>
    <td align="right">       52.16</td>
    <td align="right">       57.34</td>
    <td align="right">      686.95</td>
    <td align="right">       70.59</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1247.16</td>
    <td align="right">     1150.22</td>
    <td align="right">     1017.31</td>
    <td align="right">      922.65</td>
    <td align="right">      965.16</td>
    <td align="right">     1043.80</td>
    <td align="right">      993.69</td>
    <td align="right">     1005.92</td>
    <td align="right">      932.32</td>
    <td align="right">      923.45</td>
    <td align="right">      921.42</td>
    <td align="right">     1013.01</td>
    <td align="right">    12136.11</td>
    <td align="right">     1247.16</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1176.56</td>
    <td align="right">     1085.11</td>
    <td align="right">      959.73</td>
    <td align="right">      870.43</td>
    <td align="right">      910.53</td>
    <td align="right">      984.71</td>
    <td align="right">      937.44</td>
    <td align="right">      948.98</td>
    <td align="right">      879.55</td>
    <td align="right">      871.18</td>
    <td align="right">      869.26</td>
    <td align="right">      955.67</td>
    <td align="right">    11449.16</td>
    <td align="right">     1176.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       70.59</td>
    <td align="right">       65.11</td>
    <td align="right">       57.58</td>
    <td align="right">       52.23</td>
    <td align="right">       54.63</td>
    <td align="right">       59.08</td>
    <td align="right">       56.25</td>
    <td align="right">       56.94</td>
    <td align="right">       52.77</td>
    <td align="right">       52.27</td>
    <td align="right">       52.16</td>
    <td align="right">       57.34</td>
    <td align="right">      686.95</td>
    <td align="right">       70.59</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1176.56</td>
    <td align="right">     1085.11</td>
    <td align="right">      959.73</td>
    <td align="right">      870.43</td>
    <td align="right">      910.53</td>
    <td align="right">      984.71</td>
    <td align="right">      937.44</td>
    <td align="right">      948.98</td>
    <td align="right">      879.55</td>
    <td align="right">      871.18</td>
    <td align="right">      869.26</td>
    <td align="right">      955.67</td>
    <td align="right">    11449.16</td>
    <td align="right">     1176.56</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      127.33</td>
    <td align="right">      107.76</td>
    <td align="right">       92.64</td>
    <td align="right">       80.15</td>
    <td align="right">       76.19</td>
    <td align="right">       72.94</td>
    <td align="right">       75.00</td>
    <td align="right">       75.02</td>
    <td align="right">       72.87</td>
    <td align="right">       79.71</td>
    <td align="right">       92.57</td>
    <td align="right">      116.83</td>
    <td align="right">     1069.01</td>
    <td align="right">      127.33</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      127.33</td>
    <td align="right">      107.76</td>
    <td align="right">       92.64</td>
    <td align="right">       80.15</td>
    <td align="right">       76.19</td>
    <td align="right">       72.94</td>
    <td align="right">       75.00</td>
    <td align="right">       75.02</td>
    <td align="right">       72.87</td>
    <td align="right">       79.71</td>
    <td align="right">       92.57</td>
    <td align="right">      116.83</td>
    <td align="right">     1069.01</td>
    <td align="right">      127.33</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      127.33</td>
    <td align="right">      107.76</td>
    <td align="right">       92.64</td>
    <td align="right">       80.15</td>
    <td align="right">       76.19</td>
    <td align="right">       72.94</td>
    <td align="right">       75.00</td>
    <td align="right">       75.02</td>
    <td align="right">       72.87</td>
    <td align="right">       79.71</td>
    <td align="right">       92.57</td>
    <td align="right">      116.83</td>
    <td align="right">     1069.01</td>
    <td align="right">      127.33</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      127.33</td>
    <td align="right">      107.76</td>
    <td align="right">       92.64</td>
    <td align="right">       80.15</td>
    <td align="right">       76.19</td>
    <td align="right">       72.94</td>
    <td align="right">       75.00</td>
    <td align="right">       75.02</td>
    <td align="right">       72.87</td>
    <td align="right">       79.71</td>
    <td align="right">       92.57</td>
    <td align="right">      116.83</td>
    <td align="right">     1069.01</td>
    <td align="right">      127.33</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      127.33</td>
    <td align="right">      107.76</td>
    <td align="right">       92.64</td>
    <td align="right">       80.15</td>
    <td align="right">       76.19</td>
    <td align="right">       72.94</td>
    <td align="right">       75.00</td>
    <td align="right">       75.02</td>
    <td align="right">       72.87</td>
    <td align="right">       79.71</td>
    <td align="right">       92.57</td>
    <td align="right">      116.83</td>
    <td align="right">     1069.01</td>
    <td align="right">      127.33</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      127.33</td>
    <td align="right">      107.76</td>
    <td align="right">       92.64</td>
    <td align="right">       80.15</td>
    <td align="right">       76.19</td>
    <td align="right">       72.94</td>
    <td align="right">       75.00</td>
    <td align="right">       75.02</td>
    <td align="right">       72.87</td>
    <td align="right">       79.71</td>
    <td align="right">       92.57</td>
    <td align="right">      116.83</td>
    <td align="right">     1069.01</td>
    <td align="right">      127.33</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.4288</td>
    <td align="right">      0.4345</td>
    <td align="right">      0.3399</td>
    <td align="right">      0.3016</td>
    <td align="right">      0.2055</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2478</td>
    <td align="right">      0.3289</td>
    <td align="right">      0.4098</td>
    <td align="right">        3.49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GA_MONTHLYGASRATES</td>
    <td align="right">        9.24</td>
    <td align="right">       10.07</td>
    <td align="right">       10.36</td>
    <td align="right">       10.86</td>
    <td align="right">       11.95</td>
    <td align="right">       13.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.65</td>
    <td align="right">       12.07</td>
    <td align="right">       10.93</td>
    <td align="right">        9.39</td>
    <td align="right">        8.18</td>
    <td align="right">      131.70</td>
    <td align="right">       13.50</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          GA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
