<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Fastfood New V1.1_3.1 LAS_VEGAS NV USA TMY2-23169 WMO#=723860
  2009-04-26
  19:01:22 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Fastfood New V1.1_3.1</b></p>
<p>Environment: <b>LAS_VEGAS NV USA TMY2-23169 WMO#=723860</b></p>
<p>Simulation Timestamp: <b>2009-04-26
  19:01:22</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1855.17</td>
    <td align="right">     7984.62</td>
    <td align="right">     7984.62</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1855.17</td>
    <td align="right">     7984.62</td>
    <td align="right">     7984.62</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     4072.79</td>
    <td align="right">    17529.20</td>
    <td align="right">    17529.20</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     4072.79</td>
    <td align="right">    17529.20</td>
    <td align="right">    17529.20</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.577</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       96.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      441.62</td>
    <td align="right">      881.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      112.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       65.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      823.72</td>
    <td align="right">     1031.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       96.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       75.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      410.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      881.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      109.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       53.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       30.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      390.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      974.05</td>
    <td align="right">      644.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2180.55</td>
    <td align="right">     3794.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3545.27</td>
    <td align="right">     4439.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      390.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      974.05</td>
    <td align="right">      644.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2180.55</td>
    <td align="right">     3794.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3545.27</td>
    <td align="right">     4439.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      823.72</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      823.72</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      823.72</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      823.72</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      413.75</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       30.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       44.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3191.33</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL">NEVADAPOWER_LGS-3_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL">NEVADAPOWER_LGS-2_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL">NEVADAPOWER_LGS-1_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_GS_GENERALSERVICE">NEVADAPOWER_GS_GENERALSERVICE</a>   |  
<a href="#TariffReport::NV_EIAMONTHLYRATEGAS">NV_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LAS_VEGAS NV USA TMY2-23169 WMO#=723860</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       36.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -115.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      664.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      258.86</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">       26.02</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">    129.1200</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9100</td>
    <td align="right">       18.52</td>
    <td align="right">   2206.3200</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      232.34</td>
    <td align="right">No</td>
    <td align="right">      262.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      464.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      970.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">      8.8775</td>
    <td align="right">        5.18</td>
    <td align="right">    583.8600</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">     17.7550</td>
    <td align="right">        2.59</td>
    <td align="right">   1167.7200</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.70</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.10</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       42.40</td>
    <td align="right">       13.60</td>
    <td align="right">       19.40</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       34.70</td>
    <td align="right">       13.60</td>
    <td align="right">       21.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       46.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.22</td>
    <td align="right">0.505</td>
    <td align="right">        0.55</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">3.120</td>
    <td align="right">       12.90</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">       27.38</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">       27.38</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">      102.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ATTIC-ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">4.035</td>
    <td align="right">       16.83</td>
    <td align="right">      102.05</td>
    <td align="right">      180.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.18</td>
    <td align="right">       0.262</td>
    <td align="right">       0.318</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29778.65</td>
    <td align="right">    20687.24</td>
    <td align="right">     9091.41</td>
    <td align="right">        0.69</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    39062.08</td>
    <td align="right">    31197.13</td>
    <td align="right">     7864.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.74</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    18044.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    33000.16</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.83</td>
    <td align="right">      104.20</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.25</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.29</td>
    <td align="right">     1469.88</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.36</td>
    <td align="right">     2580.67</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.42</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    14630.37</td>
    <td align="right">       1.075</td>
    <td align="right">       1.290</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       42.33</td>
    <td align="right">     0.00587</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    18976.45</td>
    <td align="right">       1.163</td>
    <td align="right">       2.360</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 01:00:00</td>
    <td align="right">       30.57</td>
    <td align="right">     0.00587</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     5351.90</td>
    <td align="right">       0.207</td>
    <td align="right">       0.834</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     2214.15</td>
    <td align="right">       0.086</td>
    <td align="right">       2.360</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.29</td>
    <td align="right">        1.29</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        1.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     2630.33</td>
    <td align="right">     3583.83</td>
    <td align="right">      582.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     4572.83</td>
    <td align="right">     5040.67</td>
    <td align="right">     2775.33</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4937.17</td>
    <td align="right">     6161.00</td>
    <td align="right">     3191.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">       42.00</td>
    <td align="right">       31.83</td>
    <td align="right">       30.33</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">      243.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       42.00</td>
    <td align="right">      259.17</td>
    <td align="right">       30.33</td>
    <td align="right">       44.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.29</td>
    <td align="right">    0.833647</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        1.29</td>
    <td align="right">    29778.65</td>
    <td align="right">    0.694701</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        2.36</td>
    <td align="right">    39062.08</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    18044.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    33000.16</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">        2.36</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.031542</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000042</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    29709.66</td>
    <td align="right">    29709.66</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    29709.66</td>
    <td align="right">    29709.66</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      127.87</td>
    <td align="right">      127.87</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">      464.69</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      464.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       13.01</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     3170.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">        6.51</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     1584.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">        6.51</td>
    <td align="right">m2</td>
    <td align="right">      243.62</td>
    <td align="right">     1584.97</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       14.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">       46.47</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      159.87</td>
    <td align="right">m2</td>
    <td align="right">       27.06</td>
    <td align="right">     4325.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      232.34</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">     5776.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">      232.34</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">     3489.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">      258.86</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">     8902.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">INFILTRATION:DINING</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">PEOPLE:DINING</td>
    <td align="right">       83.41</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       83.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">LIGHTING EQUIP:DINING</td>
    <td align="right">        2.63</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">ELECTRICEQUIPMENT:DINING:MISCELEC</td>
    <td align="right">       15.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">INFILTRATION:KITCHEN</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">PEOPLE:KITCHEN</td>
    <td align="right">        6.27</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">LIGHTING EQUIP:KITCHEN</td>
    <td align="right">        1.50</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:MISCELEC</td>
    <td align="right">       35.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">GASEQUIPMENT:KITCHEN:MISCGAS</td>
    <td align="right">      220.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN:EXHFAN</td>
    <td align="right">        1.31</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    29709.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      20.969</td>
    <td align="right">      22.909</td>
    <td align="right">       0.000</td>
    <td align="right">     142.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      21.613</td>
    <td align="right">      26.084</td>
    <td align="right">       0.000</td>
    <td align="right">      78.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      21.830</td>
    <td align="right">      23.549</td>
    <td align="right">       0.000</td>
    <td align="right">      77.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      23.299</td>
    <td align="right">      22.639</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      23.661</td>
    <td align="right">      23.261</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      24.224</td>
    <td align="right">      25.425</td>
    <td align="right">       0.000</td>
    <td align="right">      12.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      24.341</td>
    <td align="right">      36.938</td>
    <td align="right">       0.000</td>
    <td align="right">      35.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      24.284</td>
    <td align="right">      38.506</td>
    <td align="right">       0.000</td>
    <td align="right">      25.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      24.115</td>
    <td align="right">      29.979</td>
    <td align="right">       0.000</td>
    <td align="right">       5.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      23.302</td>
    <td align="right">      28.453</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      21.893</td>
    <td align="right">      27.172</td>
    <td align="right">       0.000</td>
    <td align="right">      58.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.120</td>
    <td align="right">      21.442</td>
    <td align="right">       0.000</td>
    <td align="right">     132.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      22.893</td>
    <td align="right">      27.216</td>
    <td align="right">       0.000</td>
    <td align="right">     582.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      20.969</td>
    <td align="right">      21.442</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      24.341</td>
    <td align="right">      38.506</td>
    <td align="right">       0.000</td>
    <td align="right">     142.833</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      20.046</td>
    <td align="right">      28.038</td>
    <td align="right">       0.000</td>
    <td align="right">      55.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      21.349</td>
    <td align="right">      30.078</td>
    <td align="right">       0.000</td>
    <td align="right">      17.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      21.745</td>
    <td align="right">      27.332</td>
    <td align="right">       0.000</td>
    <td align="right">      18.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      24.775</td>
    <td align="right">      23.358</td>
    <td align="right">       0.000</td>
    <td align="right">     174.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.275</td>
    <td align="right">      23.288</td>
    <td align="right">       0.000</td>
    <td align="right">     323.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      26.000</td>
    <td align="right">      24.904</td>
    <td align="right">       0.000</td>
    <td align="right">     435.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      26.004</td>
    <td align="right">      36.215</td>
    <td align="right">       0.000</td>
    <td align="right">     504.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      25.991</td>
    <td align="right">      37.684</td>
    <td align="right">       0.000</td>
    <td align="right">     501.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      25.919</td>
    <td align="right">      29.097</td>
    <td align="right">       0.000</td>
    <td align="right">     421.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      24.813</td>
    <td align="right">      28.620</td>
    <td align="right">       0.000</td>
    <td align="right">     255.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      21.909</td>
    <td align="right">      30.533</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      20.323</td>
    <td align="right">      26.224</td>
    <td align="right">       0.000</td>
    <td align="right">      55.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      23.688</td>
    <td align="right">      28.790</td>
    <td align="right">       0.000</td>
    <td align="right">    2775.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      20.046</td>
    <td align="right">      23.288</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      26.004</td>
    <td align="right">      37.684</td>
    <td align="right">       0.000</td>
    <td align="right">     504.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  19233.7491</td>
    <td align="right">     27.1871</td>
    <td align="right">     91.5110</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 456237.8998</td>
    <td align="right">   7667.9730</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  16416.8301</td>
    <td align="right">     23.7070</td>
    <td align="right">     82.8234</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 412950.4434</td>
    <td align="right">   6597.0809</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  18219.8488</td>
    <td align="right">     26.3251</td>
    <td align="right">     92.0554</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 458981.1516</td>
    <td align="right">   7323.1224</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  18106.4793</td>
    <td align="right">     26.6861</td>
    <td align="right">     96.4147</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 480741.1756</td>
    <td align="right">   7332.0946</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  19736.5822</td>
    <td align="right">     29.3302</td>
    <td align="right">    107.3660</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 535357.3540</td>
    <td align="right">   8017.3089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  21886.0689</td>
    <td align="right">     32.9996</td>
    <td align="right">    123.5245</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 615949.1584</td>
    <td align="right">   8939.8423</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  23670.6028</td>
    <td align="right">     35.8445</td>
    <td align="right">    135.0459</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 673406.9129</td>
    <td align="right">   9684.8036</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  23397.5481</td>
    <td align="right">     35.3934</td>
    <td align="right">    133.1340</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 663871.3094</td>
    <td align="right">   9569.1676</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  20828.0349</td>
    <td align="right">     31.2572</td>
    <td align="right">    116.1706</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 579272.9094</td>
    <td align="right">   8492.3787</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  18755.8215</td>
    <td align="right">     27.6837</td>
    <td align="right">    100.2541</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 499887.0179</td>
    <td align="right">   7599.2626</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  17411.9480</td>
    <td align="right">     25.2677</td>
    <td align="right">     89.0062</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 443783.3864</td>
    <td align="right">   7009.8218</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  18858.2261</td>
    <td align="right">     26.8572</td>
    <td align="right">     91.6121</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 456751.9415</td>
    <td align="right">   7539.1368</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 236521.7396</td>
    <td align="right">    348.5388</td>
    <td align="right">   1258.9180</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right">0.627719E+07</td>
    <td align="right">  95771.9931</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  16416.8301</td>
    <td align="right">     23.7070</td>
    <td align="right">     82.8234</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right"> 412950.4434</td>
    <td align="right">   6597.0809</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  23670.6028</td>
    <td align="right">     35.8445</td>
    <td align="right">    135.0459</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 673406.9129</td>
    <td align="right">   9684.8036</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      34.007</td>
    <td align="right">       8.560</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      34.114</td>
    <td align="right">       8.823</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">       9.183</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      34.213</td>
    <td align="right">      10.012</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      34.204</td>
    <td align="right">       9.445</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      34.379</td>
    <td align="right">       8.943</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      34.042</td>
    <td align="right">       8.562</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">       8.645</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      34.213</td>
    <td align="right">       9.049</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      34.007</td>
    <td align="right">      10.047</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      33.936</td>
    <td align="right">       9.108</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      34.042</td>
    <td align="right">       8.671</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      34.164</td>
    <td align="right">       9.087</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      33.936</td>
    <td align="right">       8.560</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      34.400</td>
    <td align="right">      10.047</td>
    <td align="right">       0.336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       2.558</td>
    <td align="right">      14.282</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       2.566</td>
    <td align="right">      14.337</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      14.524</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       2.573</td>
    <td align="right">      16.354</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       2.572</td>
    <td align="right">      16.802</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       2.586</td>
    <td align="right">      15.749</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       2.560</td>
    <td align="right">      14.926</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      15.358</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       2.573</td>
    <td align="right">      16.620</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       2.558</td>
    <td align="right">      16.671</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       2.552</td>
    <td align="right">      14.427</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       2.560</td>
    <td align="right">      14.361</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       2.569</td>
    <td align="right">      15.372</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       2.552</td>
    <td align="right">      14.282</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       2.587</td>
    <td align="right">      16.802</td>
    <td align="right">       0.336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259362E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2403363.663</td>
    <td align="right">       0.000</td>
    <td align="right">0.261537E+10</td>
    <td align="right">0.452185E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157237E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7859329.756</td>
    <td align="right">       0.000</td>
    <td align="right">0.791922E+09</td>
    <td align="right">0.675804E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172767E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.141366E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.640473E+09</td>
    <td align="right">0.746290E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.518801E+10</td>
    <td align="right">0.666337E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.329994E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 9611401.375</td>
    <td align="right">0.829580E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.319783E+10</td>
    <td align="right">0.210935E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.302439E+08</td>
    <td align="right">   45269.100</td>
    <td align="right"> 5857089.498</td>
    <td align="right">0.532469E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540115E+09</td>
    <td align="right">0.100500E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.110929E+08</td>
    <td align="right">0.533943E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.140192E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.316406E+09</td>
    <td align="right">0.155405E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3527086.978</td>
    <td align="right">0.871926E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.228747E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.265520E+09</td>
    <td align="right">0.147341E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4225427.153</td>
    <td align="right">0.892749E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.487926E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.871402E+09</td>
    <td align="right">0.644778E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.148184E+08</td>
    <td align="right"> 4762727.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.202712E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.497142E+10</td>
    <td align="right">0.683612E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.328194E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.102450E+08</td>
    <td align="right">0.839928E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140993E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.111237E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.375693E+09</td>
    <td align="right">0.901812E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234453E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3599950.194</td>
    <td align="right">       0.000</td>
    <td align="right">0.191963E+10</td>
    <td align="right">0.534563E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111832E+12</td>
    <td align="right">0.502317E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.168849E+09</td>
    <td align="right">0.234670E+09</td>
    <td align="right">0.636880E+10</td>
    <td align="right">0.592720E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.265520E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2403363.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.228747E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259362E+11</td>
    <td align="right">0.155405E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.329994E+08</td>
    <td align="right">0.892749E+08</td>
    <td align="right">0.261537E+10</td>
    <td align="right">0.901812E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.525297E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  411223.653</td>
    <td align="right">       0.000</td>
    <td align="right">0.127688E+08</td>
    <td align="right">0.960044E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359485E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2066388.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.325253E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365957E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6009401.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.654723E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110438E+11</td>
    <td align="right">0.281544E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.359105E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.178329E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.737229E+10</td>
    <td align="right">0.108560E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.498383E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149515E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274852E+09</td>
    <td align="right">0.105133E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.321250E+08</td>
    <td align="right">    1755.871</td>
    <td align="right">       0.000</td>
    <td align="right">0.762806E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 8172837.249</td>
    <td align="right">0.160657E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.157605E+08</td>
    <td align="right">     710.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.298390E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482091E+08</td>
    <td align="right">0.149644E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.196636E+08</td>
    <td align="right">    5874.654</td>
    <td align="right">       0.000</td>
    <td align="right">0.433475E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.604851E+09</td>
    <td align="right">0.511799E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.434504E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.106994E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107408E+11</td>
    <td align="right">0.293556E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.380586E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.191306E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330418E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4830618.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.714170E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.479251E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  994780.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.196674E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236134E+12</td>
    <td align="right">0.483221E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.249119E+09</td>
    <td align="right">    8340.764</td>
    <td align="right">0.127688E+08</td>
    <td align="right">0.974293E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 8172837.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  411223.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.960044E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.525297E+11</td>
    <td align="right">0.160657E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.498383E+08</td>
    <td align="right">    5874.654</td>
    <td align="right">0.127688E+08</td>
    <td align="right">0.191306E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177523E+11</td>
    <td align="right">0.262000E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.879136E+10</td>
    <td align="right">0.198147E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.974286E+10</td>
    <td align="right">0.833775E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415790E+10</td>
    <td align="right">0.903174E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.369639E+10</td>
    <td align="right">0.164715E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321394E+10</td>
    <td align="right">0.312760E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333280E+10</td>
    <td align="right">0.393121E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331759E+10</td>
    <td align="right">0.383366E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322053E+10</td>
    <td align="right">0.263709E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413108E+10</td>
    <td align="right">0.100704E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.795219E+10</td>
    <td align="right">0.451807E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153064E+11</td>
    <td align="right">0.114174E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.846153E+11</td>
    <td align="right">0.172493E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321394E+10</td>
    <td align="right">0.262000E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177523E+11</td>
    <td align="right">0.393121E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179873E+11</td>
    <td align="right">  818320.583</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.845346E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.951441E+10</td>
    <td align="right">0.143817E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.603498E+10</td>
    <td align="right">0.746445E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.616520E+10</td>
    <td align="right">0.172659E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.625673E+10</td>
    <td align="right">0.409646E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.657779E+10</td>
    <td align="right">0.524323E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.658182E+10</td>
    <td align="right">0.494808E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.627271E+10</td>
    <td align="right">0.312274E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622369E+10</td>
    <td align="right">0.761679E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.792655E+10</td>
    <td align="right"> 7607750.410</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147146E+11</td>
    <td align="right"> 7552226.610</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102709E+12</td>
    <td align="right">0.206612E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.603498E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179873E+11</td>
    <td align="right">0.524323E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.928513E+10</td>
    <td align="right">0.333735E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844323E+10</td>
    <td align="right">0.113486E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958846E+10</td>
    <td align="right">0.127705E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140010E+11</td>
    <td align="right">0.171508E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195591E+11</td>
    <td align="right">0.655045E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317170E+11</td>
    <td align="right">0.289263E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.376713E+11</td>
    <td align="right">0.211900E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361954E+11</td>
    <td align="right">0.384056E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267327E+11</td>
    <td align="right">0.131407E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146784E+11</td>
    <td align="right">0.152890E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.912634E+10</td>
    <td align="right">0.891193E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.931534E+10</td>
    <td align="right">0.262252E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226313E+12</td>
    <td align="right">0.967488E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.844323E+10</td>
    <td align="right">0.211900E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376713E+11</td>
    <td align="right">0.333735E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.598694E+11</td>
    <td align="right">   28658.186</td>
    <td align="right">19-JAN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.541890E+11</td>
    <td align="right">   28676.382</td>
    <td align="right">17-FEB-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4497.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602294E+11</td>
    <td align="right">   31489.515</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">    5297.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2012.904</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.630848E+11</td>
    <td align="right">   38498.703</td>
    <td align="right">21-APR-17:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   12295.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2023.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.702518E+11</td>
    <td align="right">   42231.240</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   16040.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2011.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.808273E+11</td>
    <td align="right">   48556.416</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   22297.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2079.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.883672E+11</td>
    <td align="right">   48039.157</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   21809.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2050.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.871159E+11</td>
    <td align="right">   47411.835</td>
    <td align="right">04-AUG-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   21184.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2048.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.760145E+11</td>
    <td align="right">   45886.620</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   19595.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2111.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.655972E+11</td>
    <td align="right">   39471.858</td>
    <td align="right">06-OCT-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   12401.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2891.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582350E+11</td>
    <td align="right">   29523.384</td>
    <td align="right">10-NOV-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">     826.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4518.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.599368E+11</td>
    <td align="right">   29121.250</td>
    <td align="right">05-DEC-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">     443.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4498.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.823718E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541890E+11</td>
    <td align="right">   28658.186</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2011.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.883672E+11</td>
    <td align="right">   48556.416</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   22297.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4518.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.598694E+11</td>
    <td align="right">   28658.186</td>
    <td align="right">19-JAN-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.541890E+11</td>
    <td align="right">   28676.382</td>
    <td align="right">17-FEB-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4497.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602294E+11</td>
    <td align="right">   31489.515</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">    5297.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2012.904</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.630848E+11</td>
    <td align="right">   38498.703</td>
    <td align="right">21-APR-17:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   12295.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2023.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.702518E+11</td>
    <td align="right">   42231.240</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   16040.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2011.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.808273E+11</td>
    <td align="right">   48556.416</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   22297.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2079.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.883672E+11</td>
    <td align="right">   48039.157</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   21809.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2050.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.871159E+11</td>
    <td align="right">   47411.835</td>
    <td align="right">04-AUG-16:10</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   21184.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2048.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.760145E+11</td>
    <td align="right">   45886.620</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   19595.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2111.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.655972E+11</td>
    <td align="right">   39471.858</td>
    <td align="right">06-OCT-11:09</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   12401.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2891.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582350E+11</td>
    <td align="right">   29523.384</td>
    <td align="right">10-NOV-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">     826.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4518.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.599368E+11</td>
    <td align="right">   29121.250</td>
    <td align="right">05-DEC-11:20</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">     443.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4498.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.823718E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541890E+11</td>
    <td align="right">   28658.186</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2011.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.883672E+11</td>
    <td align="right">   48556.416</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3712.724</td>
    <td align="right">   16310.475</td>
    <td align="right">    4156.004</td>
    <td align="right">       0.000</td>
    <td align="right">   22297.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4518.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.83</td>
    <td align="right">       19.74</td>
    <td align="right">       17.33</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.67</td>
    <td align="right">       20.61</td>
    <td align="right">        1.17</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.17</td>
    <td align="right">       20.21</td>
    <td align="right">        1.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.83</td>
    <td align="right">       24.62</td>
    <td align="right">       11.00</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       24.65</td>
    <td align="right">        3.83</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.77</td>
    <td align="right">        1.67</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.82</td>
    <td align="right">        0.83</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       20.58</td>
    <td align="right">        0.50</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.83</td>
    <td align="right">       20.10</td>
    <td align="right">       10.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.00</td>
    <td align="right">       19.94</td>
    <td align="right">       30.33</td>
    <td align="right">       19.92</td>
    <td align="right">       31.83</td>
    <td align="right">       24.65</td>
    <td align="right">       17.83</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.83</td>
    <td align="right">       20.61</td>
    <td align="right">       17.33</td>
    <td align="right">       20.58</td>
    <td align="right">       13.83</td>
    <td align="right">       24.82</td>
    <td align="right">       11.00</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       30.14</td>
    <td align="right">        0.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.33</td>
    <td align="right">       30.31</td>
    <td align="right">        0.67</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.17</td>
    <td align="right">       28.91</td>
    <td align="right">       26.50</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.83</td>
    <td align="right">       29.69</td>
    <td align="right">        9.33</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       30.33</td>
    <td align="right">        2.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.83</td>
    <td align="right">       30.39</td>
    <td align="right">        0.83</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       30.18</td>
    <td align="right">        0.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      243.00</td>
    <td align="right">       29.87</td>
    <td align="right">       40.00</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.17</td>
    <td align="right">       30.39</td>
    <td align="right">       26.50</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102024E+11</td>
    <td align="right">    14315.28</td>
    <td align="right">07-JAN-00:10</td>
    <td align="right">        1.42</td>
    <td align="right">        -0.3</td>
    <td align="right">0.549345E+10</td>
    <td align="right">     4497.14</td>
    <td align="right">18-JAN-12:20</td>
    <td align="right">       19.27</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.979421E+10</td>
    <td align="right">    14259.72</td>
    <td align="right">03-FEB-00:10</td>
    <td align="right">        2.45</td>
    <td align="right">        -2.5</td>
    <td align="right">0.518136E+10</td>
    <td align="right">     4703.02</td>
    <td align="right">25-FEB-19:19</td>
    <td align="right">       14.50</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109207E+11</td>
    <td align="right">    14309.72</td>
    <td align="right">03-MAR-00:10</td>
    <td align="right">        2.37</td>
    <td align="right">        -2.9</td>
    <td align="right">0.586637E+10</td>
    <td align="right">     4912.56</td>
    <td align="right">25-MAR-18:30</td>
    <td align="right">       15.55</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118746E+11</td>
    <td align="right">    20969.86</td>
    <td align="right">23-APR-08:09</td>
    <td align="right">       23.07</td>
    <td align="right">       10.69</td>
    <td align="right">0.607880E+10</td>
    <td align="right">     4912.74</td>
    <td align="right">08-APR-18:10</td>
    <td align="right">       21.83</td>
    <td align="right">       10.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131533E+11</td>
    <td align="right">    22281.05</td>
    <td align="right">29-MAY-08:09</td>
    <td align="right">       23.50</td>
    <td align="right">       10.93</td>
    <td align="right">0.634430E+10</td>
    <td align="right">     4912.80</td>
    <td align="right">06-MAY-18:10</td>
    <td align="right">       17.12</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140676E+11</td>
    <td align="right">    25415.10</td>
    <td align="right">11-JUN-08:09</td>
    <td align="right">       29.60</td>
    <td align="right">       13.61</td>
    <td align="right">0.626895E+10</td>
    <td align="right">     4912.43</td>
    <td align="right">03-JUN-18:10</td>
    <td align="right">       30.75</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149083E+11</td>
    <td align="right">    26108.68</td>
    <td align="right">02-JUL-08:09</td>
    <td align="right">       28.40</td>
    <td align="right">       12.01</td>
    <td align="right">0.644221E+10</td>
    <td align="right">     4912.88</td>
    <td align="right">08-JUL-18:19</td>
    <td align="right">       32.47</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149043E+11</td>
    <td align="right">    25118.04</td>
    <td align="right">27-AUG-08:09</td>
    <td align="right">       27.98</td>
    <td align="right">       16.36</td>
    <td align="right">0.648380E+10</td>
    <td align="right">     4912.59</td>
    <td align="right">26-AUG-18:10</td>
    <td align="right">       34.03</td>
    <td align="right">       16.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136480E+11</td>
    <td align="right">    25805.05</td>
    <td align="right">10-SEP-08:09</td>
    <td align="right">       29.18</td>
    <td align="right">       13.26</td>
    <td align="right">0.622816E+10</td>
    <td align="right">     4912.47</td>
    <td align="right">30-SEP-18:10</td>
    <td align="right">       30.37</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126175E+11</td>
    <td align="right">    17863.91</td>
    <td align="right">06-OCT-04:10</td>
    <td align="right">       22.80</td>
    <td align="right">       10.66</td>
    <td align="right">0.626251E+10</td>
    <td align="right">     4912.41</td>
    <td align="right">14-OCT-18:10</td>
    <td align="right">       19.13</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106532E+11</td>
    <td align="right">    13503.42</td>
    <td align="right">30-NOV-00:10</td>
    <td align="right">        3.38</td>
    <td align="right">        -1.2</td>
    <td align="right">0.562607E+10</td>
    <td align="right">     4633.58</td>
    <td align="right">18-NOV-19:30</td>
    <td align="right">       14.30</td>
    <td align="right">        6.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103412E+11</td>
    <td align="right">    14407.62</td>
    <td align="right">28-DEC-00:10</td>
    <td align="right">        2.30</td>
    <td align="right">        -0.9</td>
    <td align="right">0.554029E+10</td>
    <td align="right">     4501.00</td>
    <td align="right">06-DEC-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">        8.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147085E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.718163E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979421E+10</td>
    <td align="right">    13503.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.42</td>
    <td align="right">        -2.9</td>
    <td align="right">0.518136E+10</td>
    <td align="right">     4497.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.30</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149083E+11</td>
    <td align="right">    26108.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.60</td>
    <td align="right">       16.36</td>
    <td align="right">0.648380E+10</td>
    <td align="right">     4912.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.03</td>
    <td align="right">       20.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227763E+11</td>
    <td align="right">    30953.84</td>
    <td align="right">13-JAN-06:10</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.7</td>
    <td align="right">0.137767E+11</td>
    <td align="right">     8412.35</td>
    <td align="right">18-JAN-12:30</td>
    <td align="right">       19.45</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189406E+11</td>
    <td align="right">    30330.01</td>
    <td align="right">03-FEB-06:10</td>
    <td align="right">        0.93</td>
    <td align="right">        -3.4</td>
    <td align="right">0.124742E+11</td>
    <td align="right">     8427.48</td>
    <td align="right">08-FEB-12:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204489E+11</td>
    <td align="right">    30591.48</td>
    <td align="right">03-MAR-06:10</td>
    <td align="right">        0.77</td>
    <td align="right">        -3.6</td>
    <td align="right">0.138273E+11</td>
    <td align="right">     8427.50</td>
    <td align="right">30-MAR-11:50</td>
    <td align="right">       21.28</td>
    <td align="right">        9.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158255E+11</td>
    <td align="right">    40548.11</td>
    <td align="right">04-APR-04:10</td>
    <td align="right">       10.00</td>
    <td align="right">        4.96</td>
    <td align="right">0.134566E+11</td>
    <td align="right">     8428.13</td>
    <td align="right">19-APR-11:09</td>
    <td align="right">       21.78</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168531E+11</td>
    <td align="right">    40921.61</td>
    <td align="right">05-MAY-04:10</td>
    <td align="right">       10.03</td>
    <td align="right">        2.72</td>
    <td align="right">0.139153E+11</td>
    <td align="right">     8427.55</td>
    <td align="right">01-MAY-11:50</td>
    <td align="right">       23.12</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169043E+11</td>
    <td align="right">    37512.84</td>
    <td align="right">23-JUN-04:10</td>
    <td align="right">       23.13</td>
    <td align="right">        9.87</td>
    <td align="right">0.134860E+11</td>
    <td align="right">     8455.97</td>
    <td align="right">27-JUN-11:30</td>
    <td align="right">       41.65</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182112E+11</td>
    <td align="right">    37551.11</td>
    <td align="right">18-JUL-04:10</td>
    <td align="right">       26.20</td>
    <td align="right">       15.88</td>
    <td align="right">0.139302E+11</td>
    <td align="right">     8427.55</td>
    <td align="right">28-JUL-11:09</td>
    <td align="right">       33.50</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178903E+11</td>
    <td align="right">    38584.25</td>
    <td align="right">22-AUG-04:10</td>
    <td align="right">       25.50</td>
    <td align="right">       13.13</td>
    <td align="right">0.139351E+11</td>
    <td align="right">     8427.54</td>
    <td align="right">02-AUG-11:09</td>
    <td align="right">       36.38</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161672E+11</td>
    <td align="right">    36381.77</td>
    <td align="right">03-SEP-04:10</td>
    <td align="right">       25.92</td>
    <td align="right">       14.19</td>
    <td align="right">0.134813E+11</td>
    <td align="right">     8427.52</td>
    <td align="right">13-SEP-11:50</td>
    <td align="right">       27.62</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165691E+11</td>
    <td align="right">    43401.04</td>
    <td align="right">24-OCT-04:10</td>
    <td align="right">       10.68</td>
    <td align="right">        3.92</td>
    <td align="right">0.139043E+11</td>
    <td align="right">     8427.52</td>
    <td align="right">18-OCT-11:09</td>
    <td align="right">       21.97</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196420E+11</td>
    <td align="right">    28901.89</td>
    <td align="right">10-NOV-05:10</td>
    <td align="right">       11.33</td>
    <td align="right">        4.95</td>
    <td align="right">0.133781E+11</td>
    <td align="right">     8427.94</td>
    <td align="right">10-NOV-12:50</td>
    <td align="right">       22.62</td>
    <td align="right">       10.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224175E+11</td>
    <td align="right">    32161.56</td>
    <td align="right">12-DEC-06:10</td>
    <td align="right">        -0.2</td>
    <td align="right">        -4.9</td>
    <td align="right">0.137838E+11</td>
    <td align="right">     8427.47</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">       22.80</td>
    <td align="right">        9.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222646E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163349E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158255E+11</td>
    <td align="right">    28901.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.9</td>
    <td align="right">0.124742E+11</td>
    <td align="right">     8412.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227763E+11</td>
    <td align="right">    43401.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.20</td>
    <td align="right">       15.88</td>
    <td align="right">0.139351E+11</td>
    <td align="right">     8455.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.65</td>
    <td align="right">       22.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 70239169.21</td>
    <td align="right">     7474.39</td>
    <td align="right">18-JAN-05:10</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29064491.33</td>
    <td align="right">     6831.20</td>
    <td align="right">20-FEB-05:10</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 26229568.24</td>
    <td align="right">     7118.39</td>
    <td align="right">13-MAR-04:10</td>
    <td align="right">        7.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1928090.44</td>
    <td align="right">     2357.50</td>
    <td align="right">23-APR-08:10</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5008354.59</td>
    <td align="right">     3267.16</td>
    <td align="right">07-MAY-04:12</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126951E+09</td>
    <td align="right">     9946.48</td>
    <td align="right">28-JUN-23:10</td>
    <td align="right">       34.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204915E+09</td>
    <td align="right">     9986.94</td>
    <td align="right">25-JUL-23:10</td>
    <td align="right">       34.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.176989E+09</td>
    <td align="right">     9210.75</td>
    <td align="right">04-AUG-23:10</td>
    <td align="right">       33.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 31235184.87</td>
    <td align="right">     6247.32</td>
    <td align="right">01-SEP-23:10</td>
    <td align="right">       30.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   755556.77</td>
    <td align="right">     1984.76</td>
    <td align="right">06-OCT-04:11</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14588715.68</td>
    <td align="right">     6502.20</td>
    <td align="right">03-NOV-05:10</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68728109.54</td>
    <td align="right">     7328.87</td>
    <td align="right">26-DEC-05:10</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.756632E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   755556.77</td>
    <td align="right">     1984.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204915E+09</td>
    <td align="right">     9986.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.591070E+09</td>
    <td align="right">     7522.08</td>
    <td align="right">20-JAN-05:11</td>
    <td align="right">        7.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507420E+09</td>
    <td align="right">    10394.69</td>
    <td align="right">28-FEB-05:11</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540093E+09</td>
    <td align="right">    11891.66</td>
    <td align="right">31-MAR-04:11</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252002E+09</td>
    <td align="right">    14597.99</td>
    <td align="right">04-APR-04:11</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123800E+09</td>
    <td align="right">    14626.14</td>
    <td align="right">05-MAY-04:11</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 37576142.22</td>
    <td align="right">    11816.42</td>
    <td align="right">15-JUN-04:11</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 31380149.31</td>
    <td align="right">    10863.16</td>
    <td align="right">20-JUL-04:11</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 33321918.70</td>
    <td align="right">    11365.21</td>
    <td align="right">16-AUG-04:11</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 37987084.66</td>
    <td align="right">    11515.38</td>
    <td align="right">30-SEP-04:11</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265762E+09</td>
    <td align="right">    15128.10</td>
    <td align="right">24-OCT-04:11</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537314E+09</td>
    <td align="right">    12257.78</td>
    <td align="right">10-NOV-05:11</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584149E+09</td>
    <td align="right">     7172.73</td>
    <td align="right">08-DEC-05:11</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354188E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31380149.31</td>
    <td align="right">     7172.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.591070E+09</td>
    <td align="right">    15128.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.403635E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365592E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.945004E+10</td>
    <td align="right">     4500.02</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392246E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406849E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396310E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402785E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392246E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.403635E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390734E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.101250E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.402785E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477694E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123188E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365592E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.945004E+10</td>
    <td align="right">     4500.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410063E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104625E+11</td>
    <td align="right">     4500.02</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230572E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208841E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.244277E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224066E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232408E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226388E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230086E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224066E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230572E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.223202E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.261725E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230086E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318433E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208841E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.244277E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234244E+10</td>
    <td align="right">     1349.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270450E+11</td>
    <td align="right">    11810.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.896156E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168628E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.812017E+10</td>
    <td align="right">0.365592E+10</td>
    <td align="right">0.945004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112352E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">   718897.91</td>
    <td align="right">0.120564E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872013E+10</td>
    <td align="right">0.392246E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right"> 67702593.78</td>
    <td align="right">0.589801E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.902822E+10</td>
    <td align="right">0.406849E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">0.177757E+09</td>
    <td align="right">0.421771E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.879220E+10</td>
    <td align="right">0.396310E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">0.553735E+09</td>
    <td align="right">0.117519E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.895615E+10</td>
    <td align="right">0.402785E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">0.727591E+09</td>
    <td align="right"> 23658857.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">0.660562E+09</td>
    <td align="right"> 53835340.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.872013E+10</td>
    <td align="right">0.392246E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">0.376352E+09</td>
    <td align="right">0.167490E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.896156E+10</td>
    <td align="right">0.403635E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right"> 64988786.97</td>
    <td align="right">0.602512E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.866428E+10</td>
    <td align="right">0.390734E+10</td>
    <td align="right">0.101250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110421E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.895615E+10</td>
    <td align="right">0.402785E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.154627E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106070E+12</td>
    <td align="right">0.477694E+11</td>
    <td align="right">0.123188E+12</td>
    <td align="right">0.262941E+10</td>
    <td align="right">0.864250E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.812017E+10</td>
    <td align="right">0.365592E+10</td>
    <td align="right">0.945004E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 23658857.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.909488E+10</td>
    <td align="right">0.410063E+10</td>
    <td align="right">0.104625E+11</td>
    <td align="right">0.727591E+09</td>
    <td align="right">0.168628E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673993E+09</td>
    <td align="right">0.230572E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.181433E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.610713E+09</td>
    <td align="right">0.208841E+10</td>
    <td align="right">0.154351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.128394E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">     2806.48</td>
    <td align="right">0.139419E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.655836E+09</td>
    <td align="right">0.224066E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right"> 35479376.40</td>
    <td align="right">0.851143E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.679007E+09</td>
    <td align="right">0.232408E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">0.109053E+09</td>
    <td align="right">0.642636E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.661256E+09</td>
    <td align="right">0.226388E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">0.435414E+09</td>
    <td align="right">0.234523E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673587E+09</td>
    <td align="right">0.230086E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">0.582085E+09</td>
    <td align="right"> 90905944.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">0.525354E+09</td>
    <td align="right">0.142789E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655836E+09</td>
    <td align="right">0.224066E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">0.267905E+09</td>
    <td align="right">0.320319E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.673993E+09</td>
    <td align="right">0.230572E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right"> 32770518.69</td>
    <td align="right">0.877840E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651635E+09</td>
    <td align="right">0.223202E+10</td>
    <td align="right">0.165376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129730E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.673587E+09</td>
    <td align="right">0.230086E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168388E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797748E+10</td>
    <td align="right">0.272878E+11</td>
    <td align="right">0.201207E+12</td>
    <td align="right">0.198806E+10</td>
    <td align="right">0.106338E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.610713E+09</td>
    <td align="right">0.208841E+10</td>
    <td align="right">0.154351E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 90905944.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.234244E+10</td>
    <td align="right">0.170888E+11</td>
    <td align="right">0.582085E+09</td>
    <td align="right">0.181433E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270212E+09</td>
    <td align="right">0.800272E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226322E+09</td>
    <td align="right">0.989566E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191370E+09</td>
    <td align="right">0.150478E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147348E+09</td>
    <td align="right">0.158908E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207648E+09</td>
    <td align="right">0.203004E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172095E+09</td>
    <td align="right">0.181366E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204574E+09</td>
    <td align="right">0.188726E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219336E+09</td>
    <td align="right">0.165768E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239487E+09</td>
    <td align="right">0.147460E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239056E+09</td>
    <td align="right">0.113428E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282051E+09</td>
    <td align="right">0.864719E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308447E+09</td>
    <td align="right">0.673267E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.270794E+10</td>
    <td align="right">0.164192E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147348E+09</td>
    <td align="right">0.673267E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308447E+09</td>
    <td align="right">0.203004E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453652E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409917E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.676371E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.439286E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454179E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439952E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453513E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439286E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453652E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439038E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.724683E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453513E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534540E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.881698E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.409917E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.676371E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454706E+11</td>
    <td align="right">    23539.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748839E+11</td>
    <td align="right">    55000.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.634208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.157767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.927620E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">  8933570.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.574433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837850E+10</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 64726182.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.927620E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.312260E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.616312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.905025E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.495074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.639257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.957474E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.998436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.622698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.967788E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.220391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.632871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101328E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.275386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101067E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.260887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.961899E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.171138E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.634208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.936808E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.531033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.897697E+10</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.149375E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.632871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.927620E+10</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right"> 39141989.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750572E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157113E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112713E+12</td>
    <td align="right">      170.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.113600E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.574433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837850E+10</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">  8933570.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.644306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101328E+11</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.275386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.333735E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.592175E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.676371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.531919E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.127705E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.553085E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.466427E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.655045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.407176E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 28926287.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.332779E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 21189996.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.305895E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 38405608.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.313020E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.131407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.341586E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.152890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.419765E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.724683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.891193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.479234E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.557500E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.881698E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.967488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.530056E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.676371E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 21189996.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.305895E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.333735E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.592175E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3712.72</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3712.72</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3712.72</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3712.72</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3712.72</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3712.72</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-JUN-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3712.72</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3712.72</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3712.72</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3712.72</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3712.72</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3712.72</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3712.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3712.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1000.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4156.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    21417.35</td>
    <td align="right">     8438.72</td>
    <td align="right">        0.00</td>
    <td align="right">    29856.07</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       92.18</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">      128.50</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       92.18</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">      128.50</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-3_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    22603.52</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-2_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    22584.19</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-1_LARGEGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    21417.35</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_GS_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    22341.91</td>
  </tr>
  <tr>
    <td align="right">NV_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     8438.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-3_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND1000KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1032.00</td>
    <td align="right">      934.08</td>
    <td align="right">     1038.20</td>
    <td align="right">     1087.42</td>
    <td align="right">     1210.96</td>
    <td align="right">     1803.26</td>
    <td align="right">     1968.06</td>
    <td align="right">     1943.50</td>
    <td align="right">     1699.93</td>
    <td align="right">     1130.73</td>
    <td align="right">     1003.83</td>
    <td align="right">     1033.16</td>
    <td align="right">    15885.14</td>
    <td align="right">     1968.06</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       94.97</td>
    <td align="right">       96.42</td>
    <td align="right">      108.15</td>
    <td align="right">      132.20</td>
    <td align="right">      144.81</td>
    <td align="right">      568.92</td>
    <td align="right">      562.38</td>
    <td align="right">      555.04</td>
    <td align="right">      534.75</td>
    <td align="right">      134.29</td>
    <td align="right">       99.38</td>
    <td align="right">       99.52</td>
    <td align="right">     3130.83</td>
    <td align="right">      568.92</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">     2208.00</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1310.97</td>
    <td align="right">     1214.50</td>
    <td align="right">     1330.35</td>
    <td align="right">     1403.62</td>
    <td align="right">     1539.77</td>
    <td align="right">     2556.18</td>
    <td align="right">     2714.43</td>
    <td align="right">     2682.53</td>
    <td align="right">     2418.68</td>
    <td align="right">     1449.02</td>
    <td align="right">     1287.21</td>
    <td align="right">     1316.68</td>
    <td align="right">    21223.97</td>
    <td align="right">     2714.43</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1310.97</td>
    <td align="right">     1214.50</td>
    <td align="right">     1330.35</td>
    <td align="right">     1403.62</td>
    <td align="right">     1539.77</td>
    <td align="right">     2556.18</td>
    <td align="right">     2714.43</td>
    <td align="right">     2682.53</td>
    <td align="right">     2418.68</td>
    <td align="right">     1449.02</td>
    <td align="right">     1287.21</td>
    <td align="right">     1316.68</td>
    <td align="right">    21223.97</td>
    <td align="right">     2714.43</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       85.21</td>
    <td align="right">       78.94</td>
    <td align="right">       86.47</td>
    <td align="right">       91.24</td>
    <td align="right">      100.09</td>
    <td align="right">      166.15</td>
    <td align="right">      176.44</td>
    <td align="right">      174.36</td>
    <td align="right">      157.21</td>
    <td align="right">       94.19</td>
    <td align="right">       83.67</td>
    <td align="right">       85.58</td>
    <td align="right">     1379.56</td>
    <td align="right">      176.44</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1396.18</td>
    <td align="right">     1293.44</td>
    <td align="right">     1416.83</td>
    <td align="right">     1494.86</td>
    <td align="right">     1639.86</td>
    <td align="right">     2722.34</td>
    <td align="right">     2890.87</td>
    <td align="right">     2856.90</td>
    <td align="right">     2575.90</td>
    <td align="right">     1543.21</td>
    <td align="right">     1370.88</td>
    <td align="right">     1402.26</td>
    <td align="right">    22603.52</td>
    <td align="right">     2890.87</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      628.89</td>
    <td align="right">      682.33</td>
    <td align="right">      678.42</td>
    <td align="right">      602.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2591.68</td>
    <td align="right">      682.33</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      394.17</td>
    <td align="right">      436.38</td>
    <td align="right">      425.21</td>
    <td align="right">      365.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1621.75</td>
    <td align="right">      436.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      492.79</td>
    <td align="right">      535.12</td>
    <td align="right">      530.10</td>
    <td align="right">      461.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2019.62</td>
    <td align="right">      535.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">      819.11</td>
    <td align="right">      741.40</td>
    <td align="right">      824.04</td>
    <td align="right">      863.10</td>
    <td align="right">      961.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      897.48</td>
    <td align="right">      796.75</td>
    <td align="right">      820.03</td>
    <td align="right">     6723.07</td>
    <td align="right">      961.16</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      212.89</td>
    <td align="right">      192.69</td>
    <td align="right">      214.17</td>
    <td align="right">      224.32</td>
    <td align="right">      249.80</td>
    <td align="right">      287.41</td>
    <td align="right">      314.22</td>
    <td align="right">      309.77</td>
    <td align="right">      270.30</td>
    <td align="right">      233.25</td>
    <td align="right">      207.07</td>
    <td align="right">      213.13</td>
    <td align="right">     2929.01</td>
    <td align="right">      314.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">       81.17</td>
    <td align="right">       82.40</td>
    <td align="right">       92.43</td>
    <td align="right">      112.98</td>
    <td align="right">      123.76</td>
    <td align="right">      142.66</td>
    <td align="right">      140.99</td>
    <td align="right">      139.22</td>
    <td align="right">      134.04</td>
    <td align="right">      114.77</td>
    <td align="right">       84.94</td>
    <td align="right">       85.05</td>
    <td align="right">     1334.42</td>
    <td align="right">      142.66</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       13.80</td>
    <td align="right">       14.01</td>
    <td align="right">       15.72</td>
    <td align="right">       19.21</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">       14.45</td>
    <td align="right">       14.47</td>
    <td align="right">      132.23</td>
    <td align="right">       21.05</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      405.66</td>
    <td align="right">      400.91</td>
    <td align="right">      395.89</td>
    <td align="right">      381.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1583.60</td>
    <td align="right">      405.66</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.60</td>
    <td align="right">       20.47</td>
    <td align="right">       19.93</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.58</td>
    <td align="right">       20.60</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       85.21</td>
    <td align="right">       78.94</td>
    <td align="right">       86.47</td>
    <td align="right">       91.24</td>
    <td align="right">      100.09</td>
    <td align="right">      166.15</td>
    <td align="right">      176.44</td>
    <td align="right">      174.36</td>
    <td align="right">      157.21</td>
    <td align="right">       94.19</td>
    <td align="right">       83.67</td>
    <td align="right">       85.58</td>
    <td align="right">     1379.56</td>
    <td align="right">      176.44</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1310.97</td>
    <td align="right">     1214.50</td>
    <td align="right">     1330.35</td>
    <td align="right">     1403.62</td>
    <td align="right">     1539.77</td>
    <td align="right">     2556.18</td>
    <td align="right">     2714.43</td>
    <td align="right">     2682.53</td>
    <td align="right">     2418.68</td>
    <td align="right">     1449.02</td>
    <td align="right">     1287.21</td>
    <td align="right">     1316.68</td>
    <td align="right">    21223.97</td>
    <td align="right">     2714.43</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4871.32</td>
    <td align="right">     4414.96</td>
    <td align="right">     4925.61</td>
    <td align="right">     5524.94</td>
    <td align="right">     6261.73</td>
    <td align="right">     7329.76</td>
    <td align="right">     7952.57</td>
    <td align="right">     7906.96</td>
    <td align="right">     7016.81</td>
    <td align="right">     5830.60</td>
    <td align="right">     4769.25</td>
    <td align="right">     4889.12</td>
    <td align="right">    71693.64</td>
    <td align="right">     7952.57</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     4936.02</td>
    <td align="right">     4473.59</td>
    <td align="right">     4973.16</td>
    <td align="right">     5274.99</td>
    <td align="right">     5999.98</td>
    <td align="right">     6980.06</td>
    <td align="right">     7579.63</td>
    <td align="right">     7508.46</td>
    <td align="right">     6538.32</td>
    <td align="right">     5431.69</td>
    <td align="right">     4803.70</td>
    <td align="right">     4938.94</td>
    <td align="right">    69438.52</td>
    <td align="right">     7579.63</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       27.88</td>
    <td align="right">       29.01</td>
    <td align="right">       37.56</td>
    <td align="right">       40.42</td>
    <td align="right">       47.91</td>
    <td align="right">       47.62</td>
    <td align="right">       46.34</td>
    <td align="right">       45.52</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.76</td>
    <td align="right">      446.57</td>
    <td align="right">       47.91</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     6824.37</td>
    <td align="right">     6165.17</td>
    <td align="right">     6832.94</td>
    <td align="right">     6725.03</td>
    <td align="right">     7254.23</td>
    <td align="right">     8144.02</td>
    <td align="right">     9016.20</td>
    <td align="right">     8785.37</td>
    <td align="right">     7561.71</td>
    <td align="right">     6960.61</td>
    <td align="right">     6604.75</td>
    <td align="right">     6822.40</td>
    <td align="right">    87696.79</td>
    <td align="right">     9016.20</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND1000KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4871.32</td>
    <td align="right">     4414.96</td>
    <td align="right">     4925.61</td>
    <td align="right">     5524.94</td>
    <td align="right">     6261.73</td>
    <td align="right">     7329.76</td>
    <td align="right">     7952.57</td>
    <td align="right">     7906.96</td>
    <td align="right">     7016.81</td>
    <td align="right">     5830.60</td>
    <td align="right">     4769.25</td>
    <td align="right">     4889.12</td>
    <td align="right">    71693.64</td>
    <td align="right">     7952.57</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     4936.02</td>
    <td align="right">     4473.59</td>
    <td align="right">     4973.16</td>
    <td align="right">     5274.99</td>
    <td align="right">     5999.98</td>
    <td align="right">     6980.06</td>
    <td align="right">     7579.63</td>
    <td align="right">     7508.46</td>
    <td align="right">     6538.32</td>
    <td align="right">     5431.69</td>
    <td align="right">     4803.70</td>
    <td align="right">     4938.94</td>
    <td align="right">    69438.52</td>
    <td align="right">     7579.63</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       27.88</td>
    <td align="right">       29.01</td>
    <td align="right">       37.56</td>
    <td align="right">       40.42</td>
    <td align="right">       47.91</td>
    <td align="right">       47.62</td>
    <td align="right">       46.34</td>
    <td align="right">       45.52</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.76</td>
    <td align="right">      446.57</td>
    <td align="right">       47.91</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     6824.37</td>
    <td align="right">     6165.17</td>
    <td align="right">     6832.94</td>
    <td align="right">     6725.03</td>
    <td align="right">     7254.23</td>
    <td align="right">     8144.02</td>
    <td align="right">     9016.20</td>
    <td align="right">     8785.37</td>
    <td align="right">     7561.71</td>
    <td align="right">     6960.61</td>
    <td align="right">     6604.75</td>
    <td align="right">     6822.40</td>
    <td align="right">    87696.79</td>
    <td align="right">     9016.20</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       25.88</td>
    <td align="right">       25.91</td>
    <td align="right">       25.98</td>
    <td align="right">       31.32</td>
    <td align="right">       32.99</td>
    <td align="right">       40.98</td>
    <td align="right">       40.92</td>
    <td align="right">       39.85</td>
    <td align="right">       36.64</td>
    <td align="right">       32.41</td>
    <td align="right">       25.95</td>
    <td align="right">       25.87</td>
    <td align="right">      384.68</td>
    <td align="right">       40.98</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.31</td>
    <td align="right">        2.12</td>
    <td align="right">        5.46</td>
    <td align="right">        7.11</td>
    <td align="right">        9.10</td>
    <td align="right">        7.54</td>
    <td align="right">        7.03</td>
    <td align="right">        7.51</td>
    <td align="right">        8.96</td>
    <td align="right">        6.32</td>
    <td align="right">        2.90</td>
    <td align="right">        3.06</td>
    <td align="right">       68.42</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1471</td>
    <td align="right">        2.42</td>
    <td align="right">      0.8731</td>
    <td align="right">        1.67</td>
    <td align="right">      0.6105</td>
    <td align="right">      0.3398</td>
    <td align="right">        1.01</td>
    <td align="right">      0.0700</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1656</td>
    <td align="right">        7.32</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">      0.4253</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3124</td>
    <td align="right">      0.0443</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     9807.35</td>
    <td align="right">     8888.54</td>
    <td align="right">     9898.78</td>
    <td align="right">    10799.93</td>
    <td align="right">    12261.71</td>
    <td align="right">    14309.81</td>
    <td align="right">    15532.20</td>
    <td align="right">    15415.42</td>
    <td align="right">    13555.13</td>
    <td align="right">    11262.29</td>
    <td align="right">     9572.94</td>
    <td align="right">     9828.06</td>
    <td align="right">   141132.16</td>
    <td align="right">    15532.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4871.32</td>
    <td align="right">     4414.96</td>
    <td align="right">     4925.61</td>
    <td align="right">     5524.94</td>
    <td align="right">     6261.73</td>
    <td align="right">     7329.76</td>
    <td align="right">     7952.57</td>
    <td align="right">     7906.96</td>
    <td align="right">     7016.81</td>
    <td align="right">     5830.60</td>
    <td align="right">     4769.25</td>
    <td align="right">     4889.12</td>
    <td align="right">    71693.64</td>
    <td align="right">     7952.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    11760.39</td>
    <td align="right">    10638.75</td>
    <td align="right">    11806.10</td>
    <td align="right">    12000.01</td>
    <td align="right">    13254.20</td>
    <td align="right">    15124.08</td>
    <td align="right">    16595.83</td>
    <td align="right">    16293.83</td>
    <td align="right">    14100.02</td>
    <td align="right">    12392.30</td>
    <td align="right">    11408.45</td>
    <td align="right">    11761.33</td>
    <td align="right">   157135.31</td>
    <td align="right">    16595.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       27.88</td>
    <td align="right">       29.01</td>
    <td align="right">       37.56</td>
    <td align="right">       40.42</td>
    <td align="right">       47.91</td>
    <td align="right">       47.62</td>
    <td align="right">       46.34</td>
    <td align="right">       45.52</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.76</td>
    <td align="right">      446.57</td>
    <td align="right">       47.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    11695.69</td>
    <td align="right">    10580.13</td>
    <td align="right">    11758.55</td>
    <td align="right">    12249.97</td>
    <td align="right">    13515.96</td>
    <td align="right">    15473.78</td>
    <td align="right">    16968.77</td>
    <td align="right">    16692.33</td>
    <td align="right">    14578.52</td>
    <td align="right">    12791.21</td>
    <td align="right">    11374.00</td>
    <td align="right">    11711.52</td>
    <td align="right">   159390.42</td>
    <td align="right">    16968.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-2_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND300KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1059.44</td>
    <td align="right">      958.92</td>
    <td align="right">     1065.81</td>
    <td align="right">     1116.34</td>
    <td align="right">     1243.17</td>
    <td align="right">     1853.91</td>
    <td align="right">     2023.34</td>
    <td align="right">     1998.09</td>
    <td align="right">     1747.72</td>
    <td align="right">     1160.80</td>
    <td align="right">     1030.52</td>
    <td align="right">     1060.63</td>
    <td align="right">    16318.68</td>
    <td align="right">     2023.34</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       82.55</td>
    <td align="right">       83.81</td>
    <td align="right">       94.00</td>
    <td align="right">      114.91</td>
    <td align="right">      125.86</td>
    <td align="right">      499.07</td>
    <td align="right">      493.34</td>
    <td align="right">      486.89</td>
    <td align="right">      469.10</td>
    <td align="right">      116.73</td>
    <td align="right">       86.38</td>
    <td align="right">       86.50</td>
    <td align="right">     2739.13</td>
    <td align="right">      499.07</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">     2148.00</td>
    <td align="right">      179.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1320.99</td>
    <td align="right">     1221.73</td>
    <td align="right">     1338.81</td>
    <td align="right">     1410.24</td>
    <td align="right">     1548.03</td>
    <td align="right">     2531.98</td>
    <td align="right">     2695.67</td>
    <td align="right">     2663.97</td>
    <td align="right">     2395.82</td>
    <td align="right">     1456.52</td>
    <td align="right">     1295.90</td>
    <td align="right">     1326.14</td>
    <td align="right">    21205.81</td>
    <td align="right">     2695.67</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1320.99</td>
    <td align="right">     1221.73</td>
    <td align="right">     1338.81</td>
    <td align="right">     1410.24</td>
    <td align="right">     1548.03</td>
    <td align="right">     2531.98</td>
    <td align="right">     2695.67</td>
    <td align="right">     2663.97</td>
    <td align="right">     2395.82</td>
    <td align="right">     1456.52</td>
    <td align="right">     1295.90</td>
    <td align="right">     1326.14</td>
    <td align="right">    21205.81</td>
    <td align="right">     2695.67</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       85.86</td>
    <td align="right">       79.41</td>
    <td align="right">       87.02</td>
    <td align="right">       91.67</td>
    <td align="right">      100.62</td>
    <td align="right">      164.58</td>
    <td align="right">      175.22</td>
    <td align="right">      173.16</td>
    <td align="right">      155.73</td>
    <td align="right">       94.67</td>
    <td align="right">       84.23</td>
    <td align="right">       86.20</td>
    <td align="right">     1378.38</td>
    <td align="right">      175.22</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1406.85</td>
    <td align="right">     1301.14</td>
    <td align="right">     1425.84</td>
    <td align="right">     1501.91</td>
    <td align="right">     1648.65</td>
    <td align="right">     2696.56</td>
    <td align="right">     2870.89</td>
    <td align="right">     2837.13</td>
    <td align="right">     2551.55</td>
    <td align="right">     1551.20</td>
    <td align="right">     1380.13</td>
    <td align="right">     1412.33</td>
    <td align="right">    22584.19</td>
    <td align="right">     2870.89</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.62</td>
    <td align="right">      706.98</td>
    <td align="right">      702.93</td>
    <td align="right">      623.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2685.32</td>
    <td align="right">      706.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      408.83</td>
    <td align="right">      452.61</td>
    <td align="right">      441.03</td>
    <td align="right">      379.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1682.07</td>
    <td align="right">      452.61</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      506.05</td>
    <td align="right">      549.52</td>
    <td align="right">      544.36</td>
    <td align="right">      474.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2073.97</td>
    <td align="right">      549.52</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">      846.55</td>
    <td align="right">      766.23</td>
    <td align="right">      851.64</td>
    <td align="right">      892.02</td>
    <td align="right">      993.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      927.55</td>
    <td align="right">      823.44</td>
    <td align="right">      847.51</td>
    <td align="right">     6948.31</td>
    <td align="right">      993.36</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      212.89</td>
    <td align="right">      192.69</td>
    <td align="right">      214.17</td>
    <td align="right">      224.32</td>
    <td align="right">      249.80</td>
    <td align="right">      287.41</td>
    <td align="right">      314.22</td>
    <td align="right">      309.77</td>
    <td align="right">      270.30</td>
    <td align="right">      233.25</td>
    <td align="right">      207.07</td>
    <td align="right">      213.13</td>
    <td align="right">     2929.01</td>
    <td align="right">      314.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">       75.65</td>
    <td align="right">       76.80</td>
    <td align="right">       86.14</td>
    <td align="right">      105.30</td>
    <td align="right">      115.34</td>
    <td align="right">      132.95</td>
    <td align="right">      131.40</td>
    <td align="right">      129.75</td>
    <td align="right">      124.92</td>
    <td align="right">      106.97</td>
    <td align="right">       79.16</td>
    <td align="right">       79.27</td>
    <td align="right">     1243.65</td>
    <td align="right">      132.95</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">        6.90</td>
    <td align="right">        7.01</td>
    <td align="right">        7.86</td>
    <td align="right">        9.61</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.76</td>
    <td align="right">        7.22</td>
    <td align="right">        7.23</td>
    <td align="right">       66.12</td>
    <td align="right">       10.52</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      347.43</td>
    <td align="right">      343.37</td>
    <td align="right">      339.06</td>
    <td align="right">      326.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1356.29</td>
    <td align="right">      347.43</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.69</td>
    <td align="right">       18.57</td>
    <td align="right">       18.07</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.08</td>
    <td align="right">       18.69</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       85.86</td>
    <td align="right">       79.41</td>
    <td align="right">       87.02</td>
    <td align="right">       91.67</td>
    <td align="right">      100.62</td>
    <td align="right">      164.58</td>
    <td align="right">      175.22</td>
    <td align="right">      173.16</td>
    <td align="right">      155.73</td>
    <td align="right">       94.67</td>
    <td align="right">       84.23</td>
    <td align="right">       86.20</td>
    <td align="right">     1378.38</td>
    <td align="right">      175.22</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1320.99</td>
    <td align="right">     1221.73</td>
    <td align="right">     1338.81</td>
    <td align="right">     1410.24</td>
    <td align="right">     1548.03</td>
    <td align="right">     2531.98</td>
    <td align="right">     2695.67</td>
    <td align="right">     2663.97</td>
    <td align="right">     2395.82</td>
    <td align="right">     1456.52</td>
    <td align="right">     1295.90</td>
    <td align="right">     1326.14</td>
    <td align="right">    21205.81</td>
    <td align="right">     2695.67</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4871.32</td>
    <td align="right">     4414.96</td>
    <td align="right">     4925.61</td>
    <td align="right">     5524.94</td>
    <td align="right">     6261.73</td>
    <td align="right">     7329.76</td>
    <td align="right">     7952.57</td>
    <td align="right">     7906.96</td>
    <td align="right">     7016.81</td>
    <td align="right">     5830.60</td>
    <td align="right">     4769.25</td>
    <td align="right">     4889.12</td>
    <td align="right">    71693.64</td>
    <td align="right">     7952.57</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     4936.02</td>
    <td align="right">     4473.59</td>
    <td align="right">     4973.16</td>
    <td align="right">     5274.99</td>
    <td align="right">     5999.98</td>
    <td align="right">     6980.06</td>
    <td align="right">     7579.63</td>
    <td align="right">     7508.46</td>
    <td align="right">     6538.32</td>
    <td align="right">     5431.69</td>
    <td align="right">     4803.70</td>
    <td align="right">     4938.94</td>
    <td align="right">    69438.52</td>
    <td align="right">     7579.63</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       27.88</td>
    <td align="right">       29.01</td>
    <td align="right">       37.56</td>
    <td align="right">       40.42</td>
    <td align="right">       47.91</td>
    <td align="right">       47.62</td>
    <td align="right">       46.34</td>
    <td align="right">       45.52</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.76</td>
    <td align="right">      446.57</td>
    <td align="right">       47.91</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     6824.37</td>
    <td align="right">     6165.17</td>
    <td align="right">     6832.94</td>
    <td align="right">     6725.03</td>
    <td align="right">     7254.23</td>
    <td align="right">     8144.02</td>
    <td align="right">     9016.20</td>
    <td align="right">     8785.37</td>
    <td align="right">     7561.71</td>
    <td align="right">     6960.61</td>
    <td align="right">     6604.75</td>
    <td align="right">     6822.40</td>
    <td align="right">    87696.79</td>
    <td align="right">     9016.20</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND300KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND1000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4871.32</td>
    <td align="right">     4414.96</td>
    <td align="right">     4925.61</td>
    <td align="right">     5524.94</td>
    <td align="right">     6261.73</td>
    <td align="right">     7329.76</td>
    <td align="right">     7952.57</td>
    <td align="right">     7906.96</td>
    <td align="right">     7016.81</td>
    <td align="right">     5830.60</td>
    <td align="right">     4769.25</td>
    <td align="right">     4889.12</td>
    <td align="right">    71693.64</td>
    <td align="right">     7952.57</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     4936.02</td>
    <td align="right">     4473.59</td>
    <td align="right">     4973.16</td>
    <td align="right">     5274.99</td>
    <td align="right">     5999.98</td>
    <td align="right">     6980.06</td>
    <td align="right">     7579.63</td>
    <td align="right">     7508.46</td>
    <td align="right">     6538.32</td>
    <td align="right">     5431.69</td>
    <td align="right">     4803.70</td>
    <td align="right">     4938.94</td>
    <td align="right">    69438.52</td>
    <td align="right">     7579.63</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       27.88</td>
    <td align="right">       29.01</td>
    <td align="right">       37.56</td>
    <td align="right">       40.42</td>
    <td align="right">       47.91</td>
    <td align="right">       47.62</td>
    <td align="right">       46.34</td>
    <td align="right">       45.52</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.76</td>
    <td align="right">      446.57</td>
    <td align="right">       47.91</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     6824.37</td>
    <td align="right">     6165.17</td>
    <td align="right">     6832.94</td>
    <td align="right">     6725.03</td>
    <td align="right">     7254.23</td>
    <td align="right">     8144.02</td>
    <td align="right">     9016.20</td>
    <td align="right">     8785.37</td>
    <td align="right">     7561.71</td>
    <td align="right">     6960.61</td>
    <td align="right">     6604.75</td>
    <td align="right">     6822.40</td>
    <td align="right">    87696.79</td>
    <td align="right">     9016.20</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       25.88</td>
    <td align="right">       25.91</td>
    <td align="right">       25.98</td>
    <td align="right">       31.32</td>
    <td align="right">       32.99</td>
    <td align="right">       40.98</td>
    <td align="right">       40.92</td>
    <td align="right">       39.85</td>
    <td align="right">       36.64</td>
    <td align="right">       32.41</td>
    <td align="right">       25.95</td>
    <td align="right">       25.87</td>
    <td align="right">      384.68</td>
    <td align="right">       40.98</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.31</td>
    <td align="right">        2.12</td>
    <td align="right">        5.46</td>
    <td align="right">        7.11</td>
    <td align="right">        9.10</td>
    <td align="right">        7.54</td>
    <td align="right">        7.03</td>
    <td align="right">        7.51</td>
    <td align="right">        8.96</td>
    <td align="right">        6.32</td>
    <td align="right">        2.90</td>
    <td align="right">        3.06</td>
    <td align="right">       68.42</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1471</td>
    <td align="right">        2.42</td>
    <td align="right">      0.8731</td>
    <td align="right">        1.67</td>
    <td align="right">      0.6105</td>
    <td align="right">      0.3398</td>
    <td align="right">        1.01</td>
    <td align="right">      0.0700</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.1656</td>
    <td align="right">        7.32</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">      0.4253</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.3124</td>
    <td align="right">      0.0443</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     9807.35</td>
    <td align="right">     8888.54</td>
    <td align="right">     9898.78</td>
    <td align="right">    10799.93</td>
    <td align="right">    12261.71</td>
    <td align="right">    14309.81</td>
    <td align="right">    15532.20</td>
    <td align="right">    15415.42</td>
    <td align="right">    13555.13</td>
    <td align="right">    11262.29</td>
    <td align="right">     9572.94</td>
    <td align="right">     9828.06</td>
    <td align="right">   141132.16</td>
    <td align="right">    15532.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4871.32</td>
    <td align="right">     4414.96</td>
    <td align="right">     4925.61</td>
    <td align="right">     5524.94</td>
    <td align="right">     6261.73</td>
    <td align="right">     7329.76</td>
    <td align="right">     7952.57</td>
    <td align="right">     7906.96</td>
    <td align="right">     7016.81</td>
    <td align="right">     5830.60</td>
    <td align="right">     4769.25</td>
    <td align="right">     4889.12</td>
    <td align="right">    71693.64</td>
    <td align="right">     7952.57</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    11760.39</td>
    <td align="right">    10638.75</td>
    <td align="right">    11806.10</td>
    <td align="right">    12000.01</td>
    <td align="right">    13254.20</td>
    <td align="right">    15124.08</td>
    <td align="right">    16595.83</td>
    <td align="right">    16293.83</td>
    <td align="right">    14100.02</td>
    <td align="right">    12392.30</td>
    <td align="right">    11408.45</td>
    <td align="right">    11761.33</td>
    <td align="right">   157135.31</td>
    <td align="right">    16595.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       27.88</td>
    <td align="right">       29.01</td>
    <td align="right">       37.56</td>
    <td align="right">       40.42</td>
    <td align="right">       47.91</td>
    <td align="right">       47.62</td>
    <td align="right">       46.34</td>
    <td align="right">       45.52</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.76</td>
    <td align="right">      446.57</td>
    <td align="right">       47.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    11695.69</td>
    <td align="right">    10580.13</td>
    <td align="right">    11758.55</td>
    <td align="right">    12249.97</td>
    <td align="right">    13515.96</td>
    <td align="right">    15473.78</td>
    <td align="right">    16968.77</td>
    <td align="right">    16692.33</td>
    <td align="right">    14578.52</td>
    <td align="right">    12791.21</td>
    <td align="right">    11374.00</td>
    <td align="right">    11711.52</td>
    <td align="right">   159390.42</td>
    <td align="right">    16968.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.18</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       38.73</td>
    <td align="right">       28.85</td>
    <td align="right">       28.93</td>
    <td align="right">      453.10</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>MAXDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-1_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1287.29</td>
    <td align="right">     1165.16</td>
    <td align="right">     1295.03</td>
    <td align="right">     1356.43</td>
    <td align="right">     1510.53</td>
    <td align="right">     1737.93</td>
    <td align="right">     1900.05</td>
    <td align="right">     1873.14</td>
    <td align="right">     1634.44</td>
    <td align="right">     1410.45</td>
    <td align="right">     1252.15</td>
    <td align="right">     1288.75</td>
    <td align="right">    17711.36</td>
    <td align="right">     1900.05</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      134.45</td>
    <td align="right">      136.50</td>
    <td align="right">      153.11</td>
    <td align="right">      187.15</td>
    <td align="right">      205.00</td>
    <td align="right">      236.31</td>
    <td align="right">      233.55</td>
    <td align="right">      230.62</td>
    <td align="right">      222.03</td>
    <td align="right">      190.12</td>
    <td align="right">      140.70</td>
    <td align="right">      140.89</td>
    <td align="right">     2210.42</td>
    <td align="right">      236.31</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">      188.40</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1437.45</td>
    <td align="right">     1317.36</td>
    <td align="right">     1463.84</td>
    <td align="right">     1559.28</td>
    <td align="right">     1731.24</td>
    <td align="right">     1989.94</td>
    <td align="right">     2149.29</td>
    <td align="right">     2119.46</td>
    <td align="right">     1872.17</td>
    <td align="right">     1616.27</td>
    <td align="right">     1408.55</td>
    <td align="right">     1445.34</td>
    <td align="right">    20110.18</td>
    <td align="right">     2149.29</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1437.45</td>
    <td align="right">     1317.36</td>
    <td align="right">     1463.84</td>
    <td align="right">     1559.28</td>
    <td align="right">     1731.24</td>
    <td align="right">     1989.94</td>
    <td align="right">     2149.29</td>
    <td align="right">     2119.46</td>
    <td align="right">     1872.17</td>
    <td align="right">     1616.27</td>
    <td align="right">     1408.55</td>
    <td align="right">     1445.34</td>
    <td align="right">    20110.18</td>
    <td align="right">     2149.29</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       93.43</td>
    <td align="right">       85.63</td>
    <td align="right">       95.15</td>
    <td align="right">      101.35</td>
    <td align="right">      112.53</td>
    <td align="right">      129.35</td>
    <td align="right">      139.70</td>
    <td align="right">      137.76</td>
    <td align="right">      121.69</td>
    <td align="right">      105.06</td>
    <td align="right">       91.56</td>
    <td align="right">       93.95</td>
    <td align="right">     1307.16</td>
    <td align="right">      139.70</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1530.88</td>
    <td align="right">     1402.98</td>
    <td align="right">     1558.99</td>
    <td align="right">     1660.64</td>
    <td align="right">     1843.77</td>
    <td align="right">     2119.28</td>
    <td align="right">     2289.00</td>
    <td align="right">     2257.22</td>
    <td align="right">     1993.86</td>
    <td align="right">     1721.33</td>
    <td align="right">     1500.11</td>
    <td align="right">     1539.28</td>
    <td align="right">    21417.35</td>
    <td align="right">     2289.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     1074.41</td>
    <td align="right">      972.47</td>
    <td align="right">     1080.87</td>
    <td align="right">     1132.11</td>
    <td align="right">     1260.73</td>
    <td align="right">     1450.52</td>
    <td align="right">     1585.83</td>
    <td align="right">     1563.37</td>
    <td align="right">     1364.15</td>
    <td align="right">     1177.20</td>
    <td align="right">     1045.08</td>
    <td align="right">     1075.62</td>
    <td align="right">    14782.35</td>
    <td align="right">     1585.83</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      212.89</td>
    <td align="right">      192.69</td>
    <td align="right">      214.17</td>
    <td align="right">      224.32</td>
    <td align="right">      249.80</td>
    <td align="right">      287.41</td>
    <td align="right">      314.22</td>
    <td align="right">      309.77</td>
    <td align="right">      270.30</td>
    <td align="right">      233.25</td>
    <td align="right">      207.07</td>
    <td align="right">      213.13</td>
    <td align="right">     2929.01</td>
    <td align="right">      314.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      104.08</td>
    <td align="right">      105.67</td>
    <td align="right">      118.53</td>
    <td align="right">      144.88</td>
    <td align="right">      158.70</td>
    <td align="right">      182.93</td>
    <td align="right">      180.79</td>
    <td align="right">      178.53</td>
    <td align="right">      171.88</td>
    <td align="right">      147.18</td>
    <td align="right">      108.92</td>
    <td align="right">      109.07</td>
    <td align="right">     1711.15</td>
    <td align="right">      182.93</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">       30.37</td>
    <td align="right">       30.83</td>
    <td align="right">       34.58</td>
    <td align="right">       42.27</td>
    <td align="right">       46.30</td>
    <td align="right">       53.38</td>
    <td align="right">       52.75</td>
    <td align="right">       52.09</td>
    <td align="right">       50.15</td>
    <td align="right">       42.94</td>
    <td align="right">       31.78</td>
    <td align="right">       31.82</td>
    <td align="right">      499.27</td>
    <td align="right">       53.38</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       93.43</td>
    <td align="right">       85.63</td>
    <td align="right">       95.15</td>
    <td align="right">      101.35</td>
    <td align="right">      112.53</td>
    <td align="right">      129.35</td>
    <td align="right">      139.70</td>
    <td align="right">      137.76</td>
    <td align="right">      121.69</td>
    <td align="right">      105.06</td>
    <td align="right">       91.56</td>
    <td align="right">       93.95</td>
    <td align="right">     1307.16</td>
    <td align="right">      139.70</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1437.45</td>
    <td align="right">     1317.36</td>
    <td align="right">     1463.84</td>
    <td align="right">     1559.28</td>
    <td align="right">     1731.24</td>
    <td align="right">     1989.94</td>
    <td align="right">     2149.29</td>
    <td align="right">     2119.46</td>
    <td align="right">     1872.17</td>
    <td align="right">     1616.27</td>
    <td align="right">     1408.55</td>
    <td align="right">     1445.34</td>
    <td align="right">    20110.18</td>
    <td align="right">     2149.29</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALFACILITIESDEMANDCHARGE                                                                         FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALFACILITIESDEMANDCHARGE                                                                         ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_GS_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_GS_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXENERGY3500KWH</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1515.15</td>
    <td align="right">     1371.39</td>
    <td align="right">     1524.26</td>
    <td align="right">     1596.52</td>
    <td align="right">     1777.90</td>
    <td align="right">     2045.54</td>
    <td align="right">     2236.36</td>
    <td align="right">     2204.69</td>
    <td align="right">     1923.74</td>
    <td align="right">     1660.11</td>
    <td align="right">     1473.79</td>
    <td align="right">     1516.86</td>
    <td align="right">    20846.32</td>
    <td align="right">     2236.36</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">      132.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1526.15</td>
    <td align="right">     1382.39</td>
    <td align="right">     1535.26</td>
    <td align="right">     1607.52</td>
    <td align="right">     1788.90</td>
    <td align="right">     2056.54</td>
    <td align="right">     2247.36</td>
    <td align="right">     2215.69</td>
    <td align="right">     1934.74</td>
    <td align="right">     1671.11</td>
    <td align="right">     1484.79</td>
    <td align="right">     1527.86</td>
    <td align="right">    20978.32</td>
    <td align="right">     2247.36</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1526.15</td>
    <td align="right">     1382.39</td>
    <td align="right">     1535.26</td>
    <td align="right">     1607.52</td>
    <td align="right">     1788.90</td>
    <td align="right">     2056.54</td>
    <td align="right">     2247.36</td>
    <td align="right">     2215.69</td>
    <td align="right">     1934.74</td>
    <td align="right">     1671.11</td>
    <td align="right">     1484.79</td>
    <td align="right">     1527.86</td>
    <td align="right">    20978.32</td>
    <td align="right">     2247.36</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       99.20</td>
    <td align="right">       89.86</td>
    <td align="right">       99.79</td>
    <td align="right">      104.49</td>
    <td align="right">      116.28</td>
    <td align="right">      133.68</td>
    <td align="right">      146.08</td>
    <td align="right">      144.02</td>
    <td align="right">      125.76</td>
    <td align="right">      108.62</td>
    <td align="right">       96.51</td>
    <td align="right">       99.31</td>
    <td align="right">     1363.59</td>
    <td align="right">      146.08</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1625.35</td>
    <td align="right">     1472.25</td>
    <td align="right">     1635.05</td>
    <td align="right">     1712.01</td>
    <td align="right">     1905.18</td>
    <td align="right">     2190.22</td>
    <td align="right">     2393.44</td>
    <td align="right">     2359.71</td>
    <td align="right">     2060.50</td>
    <td align="right">     1779.73</td>
    <td align="right">     1581.30</td>
    <td align="right">     1627.17</td>
    <td align="right">    22341.91</td>
    <td align="right">     2393.44</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     1302.26</td>
    <td align="right">     1178.71</td>
    <td align="right">     1310.09</td>
    <td align="right">     1372.20</td>
    <td align="right">     1528.10</td>
    <td align="right">     1758.14</td>
    <td align="right">     1922.14</td>
    <td align="right">     1894.92</td>
    <td align="right">     1653.45</td>
    <td align="right">     1426.85</td>
    <td align="right">     1266.71</td>
    <td align="right">     1303.73</td>
    <td align="right">    17917.31</td>
    <td align="right">     1922.14</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      212.89</td>
    <td align="right">      192.69</td>
    <td align="right">      214.17</td>
    <td align="right">      224.32</td>
    <td align="right">      249.80</td>
    <td align="right">      287.41</td>
    <td align="right">      314.22</td>
    <td align="right">      309.77</td>
    <td align="right">      270.30</td>
    <td align="right">      233.25</td>
    <td align="right">      207.07</td>
    <td align="right">      213.13</td>
    <td align="right">     2929.01</td>
    <td align="right">      314.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       99.20</td>
    <td align="right">       89.86</td>
    <td align="right">       99.79</td>
    <td align="right">      104.49</td>
    <td align="right">      116.28</td>
    <td align="right">      133.68</td>
    <td align="right">      146.08</td>
    <td align="right">      144.02</td>
    <td align="right">      125.76</td>
    <td align="right">      108.62</td>
    <td align="right">       96.51</td>
    <td align="right">       99.31</td>
    <td align="right">     1363.59</td>
    <td align="right">      146.08</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1526.15</td>
    <td align="right">     1382.39</td>
    <td align="right">     1535.26</td>
    <td align="right">     1607.52</td>
    <td align="right">     1788.90</td>
    <td align="right">     2056.54</td>
    <td align="right">     2247.36</td>
    <td align="right">     2215.69</td>
    <td align="right">     1934.74</td>
    <td align="right">     1671.11</td>
    <td align="right">     1484.79</td>
    <td align="right">     1527.86</td>
    <td align="right">    20978.32</td>
    <td align="right">     2247.36</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY3500KWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16631.71</td>
    <td align="right">    15053.71</td>
    <td align="right">    16731.72</td>
    <td align="right">    17524.96</td>
    <td align="right">    19515.94</td>
    <td align="right">    22453.83</td>
    <td align="right">    24548.40</td>
    <td align="right">    24200.79</td>
    <td align="right">    21116.84</td>
    <td align="right">    18222.90</td>
    <td align="right">    16177.70</td>
    <td align="right">    16650.45</td>
    <td align="right">   228828.95</td>
    <td align="right">    24548.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.61</td>
    <td align="right">       28.03</td>
    <td align="right">       31.44</td>
    <td align="right">       38.43</td>
    <td align="right">       42.10</td>
    <td align="right">       48.52</td>
    <td align="right">       47.96</td>
    <td align="right">       47.35</td>
    <td align="right">       45.59</td>
    <td align="right">       39.04</td>
    <td align="right">       28.89</td>
    <td align="right">       28.93</td>
    <td align="right">      453.89</td>
    <td align="right">       48.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MAXENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NV_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NV_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-26
    19:01:22</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      812.74</td>
    <td align="right">      611.28</td>
    <td align="right">      690.68</td>
    <td align="right">      588.90</td>
    <td align="right">      587.05</td>
    <td align="right">      590.76</td>
    <td align="right">      655.45</td>
    <td align="right">      685.05</td>
    <td align="right">      649.88</td>
    <td align="right">      711.32</td>
    <td align="right">      608.48</td>
    <td align="right">      732.09</td>
    <td align="right">     7923.68</td>
    <td align="right">      812.74</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      812.74</td>
    <td align="right">      611.28</td>
    <td align="right">      690.68</td>
    <td align="right">      588.90</td>
    <td align="right">      587.05</td>
    <td align="right">      590.76</td>
    <td align="right">      655.45</td>
    <td align="right">      685.05</td>
    <td align="right">      649.88</td>
    <td align="right">      711.32</td>
    <td align="right">      608.48</td>
    <td align="right">      732.09</td>
    <td align="right">     7923.68</td>
    <td align="right">      812.74</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      812.74</td>
    <td align="right">      611.28</td>
    <td align="right">      690.68</td>
    <td align="right">      588.90</td>
    <td align="right">      587.05</td>
    <td align="right">      590.76</td>
    <td align="right">      655.45</td>
    <td align="right">      685.05</td>
    <td align="right">      649.88</td>
    <td align="right">      711.32</td>
    <td align="right">      608.48</td>
    <td align="right">      732.09</td>
    <td align="right">     7923.68</td>
    <td align="right">      812.74</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       52.83</td>
    <td align="right">       39.73</td>
    <td align="right">       44.89</td>
    <td align="right">       38.28</td>
    <td align="right">       38.16</td>
    <td align="right">       38.40</td>
    <td align="right">       42.60</td>
    <td align="right">       44.53</td>
    <td align="right">       42.24</td>
    <td align="right">       46.24</td>
    <td align="right">       39.55</td>
    <td align="right">       47.59</td>
    <td align="right">      515.04</td>
    <td align="right">       52.83</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      865.57</td>
    <td align="right">      651.01</td>
    <td align="right">      735.58</td>
    <td align="right">      627.18</td>
    <td align="right">      625.21</td>
    <td align="right">      629.16</td>
    <td align="right">      698.06</td>
    <td align="right">      729.58</td>
    <td align="right">      692.12</td>
    <td align="right">      757.56</td>
    <td align="right">      648.04</td>
    <td align="right">      779.67</td>
    <td align="right">     8438.72</td>
    <td align="right">      865.57</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      812.74</td>
    <td align="right">      611.28</td>
    <td align="right">      690.68</td>
    <td align="right">      588.90</td>
    <td align="right">      587.05</td>
    <td align="right">      590.76</td>
    <td align="right">      655.45</td>
    <td align="right">      685.05</td>
    <td align="right">      649.88</td>
    <td align="right">      711.32</td>
    <td align="right">      608.48</td>
    <td align="right">      732.09</td>
    <td align="right">     7923.68</td>
    <td align="right">      812.74</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       52.83</td>
    <td align="right">       39.73</td>
    <td align="right">       44.89</td>
    <td align="right">       38.28</td>
    <td align="right">       38.16</td>
    <td align="right">       38.40</td>
    <td align="right">       42.60</td>
    <td align="right">       44.53</td>
    <td align="right">       42.24</td>
    <td align="right">       46.24</td>
    <td align="right">       39.55</td>
    <td align="right">       47.59</td>
    <td align="right">      515.04</td>
    <td align="right">       52.83</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      812.74</td>
    <td align="right">      611.28</td>
    <td align="right">      690.68</td>
    <td align="right">      588.90</td>
    <td align="right">      587.05</td>
    <td align="right">      590.76</td>
    <td align="right">      655.45</td>
    <td align="right">      685.05</td>
    <td align="right">      649.88</td>
    <td align="right">      711.32</td>
    <td align="right">      608.48</td>
    <td align="right">      732.09</td>
    <td align="right">     7923.68</td>
    <td align="right">      812.74</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      108.22</td>
    <td align="right">       79.91</td>
    <td align="right">       88.32</td>
    <td align="right">       74.73</td>
    <td align="right">       75.46</td>
    <td align="right">       71.87</td>
    <td align="right">       73.90</td>
    <td align="right">       73.98</td>
    <td align="right">       72.05</td>
    <td align="right">       76.40</td>
    <td align="right">       81.68</td>
    <td align="right">      101.12</td>
    <td align="right">      977.63</td>
    <td align="right">      108.22</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      108.22</td>
    <td align="right">       79.91</td>
    <td align="right">       88.32</td>
    <td align="right">       74.73</td>
    <td align="right">       75.46</td>
    <td align="right">       71.87</td>
    <td align="right">       73.90</td>
    <td align="right">       73.98</td>
    <td align="right">       72.05</td>
    <td align="right">       76.40</td>
    <td align="right">       81.68</td>
    <td align="right">      101.12</td>
    <td align="right">      977.63</td>
    <td align="right">      108.22</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      108.22</td>
    <td align="right">       79.91</td>
    <td align="right">       88.32</td>
    <td align="right">       74.73</td>
    <td align="right">       75.46</td>
    <td align="right">       71.87</td>
    <td align="right">       73.90</td>
    <td align="right">       73.98</td>
    <td align="right">       72.05</td>
    <td align="right">       76.40</td>
    <td align="right">       81.68</td>
    <td align="right">      101.12</td>
    <td align="right">      977.63</td>
    <td align="right">      108.22</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      108.22</td>
    <td align="right">       79.91</td>
    <td align="right">       88.32</td>
    <td align="right">       74.73</td>
    <td align="right">       75.46</td>
    <td align="right">       71.87</td>
    <td align="right">       73.90</td>
    <td align="right">       73.98</td>
    <td align="right">       72.05</td>
    <td align="right">       76.40</td>
    <td align="right">       81.68</td>
    <td align="right">      101.12</td>
    <td align="right">      977.63</td>
    <td align="right">      108.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      108.22</td>
    <td align="right">       79.91</td>
    <td align="right">       88.32</td>
    <td align="right">       74.73</td>
    <td align="right">       75.46</td>
    <td align="right">       71.87</td>
    <td align="right">       73.90</td>
    <td align="right">       73.98</td>
    <td align="right">       72.05</td>
    <td align="right">       76.40</td>
    <td align="right">       81.68</td>
    <td align="right">      101.12</td>
    <td align="right">      977.63</td>
    <td align="right">      108.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      108.22</td>
    <td align="right">       79.91</td>
    <td align="right">       88.32</td>
    <td align="right">       74.73</td>
    <td align="right">       75.46</td>
    <td align="right">       71.87</td>
    <td align="right">       73.90</td>
    <td align="right">       73.98</td>
    <td align="right">       72.05</td>
    <td align="right">       76.40</td>
    <td align="right">       81.68</td>
    <td align="right">      101.12</td>
    <td align="right">      977.63</td>
    <td align="right">      108.22</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2604</td>
    <td align="right">      0.2009</td>
    <td align="right">      0.1973</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1957</td>
    <td align="right">      0.1996</td>
    <td align="right">      0.2569</td>
    <td align="right">      0.2905</td>
    <td align="right">        2.77</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NV_MONTHLYGASRATES</td>
    <td align="right">        7.51</td>
    <td align="right">        7.65</td>
    <td align="right">        7.82</td>
    <td align="right">        7.88</td>
    <td align="right">        7.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.87</td>
    <td align="right">        9.26</td>
    <td align="right">        9.02</td>
    <td align="right">        9.31</td>
    <td align="right">        7.45</td>
    <td align="right">        7.24</td>
    <td align="right">       98.01</td>
    <td align="right">        9.31</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          NV_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
