<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Quick Service Restaurant New V1.2_4.0 BALTIMORE MD USA TMY2-93721 WMO#=724060
  2009-10-26
  23:40:30 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/26/2009 11:40 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Quick Service Restaurant New V1.2_4.0</b></p>
<p>Environment: <b>BALTIMORE MD USA TMY2-93721 WMO#=724060</b></p>
<p>Simulation Timestamp: <b>2009-10-26
  23:40:30</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1607.11</td>
    <td align="right">     6916.96</td>
    <td align="right">     6916.96</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1607.11</td>
    <td align="right">     6916.96</td>
    <td align="right">     6916.96</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3454.46</td>
    <td align="right">    14867.95</td>
    <td align="right">    14867.95</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3454.46</td>
    <td align="right">    14867.95</td>
    <td align="right">    14867.95</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.576</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      290.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       44.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       95.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      409.36</td>
    <td align="right">      563.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       57.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       60.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      684.18</td>
    <td align="right">      922.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      290.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       44.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       95.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      394.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      563.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       57.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       29.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      481.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      440.06</td>
    <td align="right">     1545.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2023.49</td>
    <td align="right">     2427.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2944.70</td>
    <td align="right">     3972.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      481.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      440.06</td>
    <td align="right">     1545.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     2023.49</td>
    <td align="right">     2427.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2944.70</td>
    <td align="right">     3972.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      684.18</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      684.18</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      684.18</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      684.18</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3677.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::VIRGINIAELEC_GS-3LARGEONPEAK">VIRGINIAELEC_GS-3LARGEONPEAK</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-2MEDIUMDEMAND">VIRGINIAELEC_GS-2MEDIUMDEMAND</a>   |  
<a href="#TariffReport::VIRGINIAELEC_GS-1SMALLGENSERV">VIRGINIAELEC_GS-1SMALLGENSERV</a>   |  
<a href="#TariffReport::VA_EIAMONTHLYRATEGAS">VA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/26/2009 11:40 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BALTIMORE MD USA TMY2-93721 WMO#=724060</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.18</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -76.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       47.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      258.86</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">       26.02</td>
    <td align="right">     22.6000</td>
    <td align="right">        1.39</td>
    <td align="right">    129.1195</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9000</td>
    <td align="right">       18.59</td>
    <td align="right">   1597.9138</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      232.34</td>
    <td align="right">No</td>
    <td align="right">      262.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      464.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      970.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">      8.8750</td>
    <td align="right">        5.17</td>
    <td align="right">    431.7583</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.59</td>
    <td align="right">    863.5166</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -11.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.00</td>
    <td align="right">           0</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.30</td>
    <td align="right">       10.40</td>
    <td align="right">       25.60</td>
    <td align="right">           0</td>
    <td align="right">        4.70</td>
    <td align="right">      280.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS-WOODFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-WOODFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       46.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS-WOODFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS-WOODFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS-WOODFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS-WOODFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.505</td>
    <td align="right">       0.547</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       27.38</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      102.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      102.05</td>
    <td align="right">      180.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">       27.38</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29765.92</td>
    <td align="right">    20124.24</td>
    <td align="right">     9641.68</td>
    <td align="right">        0.68</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    17940.59</td>
    <td align="right">    12129.33</td>
    <td align="right">     5811.26</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    59596.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    44341.46</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.20</td>
    <td align="right">     1365.52</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.72</td>
    <td align="right">      838.00</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.43</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    14635.48</td>
    <td align="right">       0.999</td>
    <td align="right">       1.199</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       30.05</td>
    <td align="right">     0.01854</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     7523.56</td>
    <td align="right">       0.409</td>
    <td align="right">       0.722</td>
    <td align="right">BALTIMORE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">     0.01585</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     7403.64</td>
    <td align="right">       0.266</td>
    <td align="right">       0.836</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5929.30</td>
    <td align="right">       0.193</td>
    <td align="right">       0.722</td>
    <td align="right">BALTIMORE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      -11.00</td>
    <td align="right">     0.00147</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     3417.50</td>
    <td align="right">     5616.75</td>
    <td align="right">     1977.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     4359.25</td>
    <td align="right">     6451.50</td>
    <td align="right">     3670.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4366.75</td>
    <td align="right">     6647.50</td>
    <td align="right">     3677.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">       38.50</td>
    <td align="right">       81.50</td>
    <td align="right">       37.50</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       38.50</td>
    <td align="right">       81.50</td>
    <td align="right">       37.50</td>
    <td align="right">       81.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.20</td>
    <td align="right">    0.835766</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">    0.722468</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        1.20</td>
    <td align="right">    29765.92</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">    0.722468</td>
    <td align="right">    17940.59</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">    59596.48</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    44341.46</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.047362</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000042</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">      21.006</td>
    <td align="right">      22.669</td>
    <td align="right">       0.000</td>
    <td align="right">     226.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">      21.013</td>
    <td align="right">      23.392</td>
    <td align="right">       0.000</td>
    <td align="right">     142.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">      21.302</td>
    <td align="right">      30.831</td>
    <td align="right">       0.000</td>
    <td align="right">      77.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">      21.595</td>
    <td align="right">      36.690</td>
    <td align="right">       0.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">      22.848</td>
    <td align="right">      50.074</td>
    <td align="right">       0.000</td>
    <td align="right">     128.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">      23.731</td>
    <td align="right">      59.702</td>
    <td align="right">       0.000</td>
    <td align="right">     238.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">      23.950</td>
    <td align="right">      63.832</td>
    <td align="right">       0.000</td>
    <td align="right">     339.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">      23.948</td>
    <td align="right">      63.540</td>
    <td align="right">       0.000</td>
    <td align="right">     342.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">      23.350</td>
    <td align="right">      57.579</td>
    <td align="right">       0.000</td>
    <td align="right">     149.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">      22.422</td>
    <td align="right">      42.701</td>
    <td align="right">       0.000</td>
    <td align="right">      75.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">      21.450</td>
    <td align="right">      37.548</td>
    <td align="right">       0.000</td>
    <td align="right">      78.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">      21.010</td>
    <td align="right">      24.677</td>
    <td align="right">       0.000</td>
    <td align="right">     153.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">      22.310</td>
    <td align="right">      42.873</td>
    <td align="right">       0.000</td>
    <td align="right">    1977.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">      21.006</td>
    <td align="right">      22.669</td>
    <td align="right">       0.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">      23.950</td>
    <td align="right">      63.832</td>
    <td align="right">       0.000</td>
    <td align="right">     342.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">      19.100</td>
    <td align="right">      30.975</td>
    <td align="right">       0.000</td>
    <td align="right">     322.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">      19.099</td>
    <td align="right">      31.971</td>
    <td align="right">       0.000</td>
    <td align="right">     263.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">      19.790</td>
    <td align="right">      39.175</td>
    <td align="right">       0.000</td>
    <td align="right">     181.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">      20.526</td>
    <td align="right">      44.268</td>
    <td align="right">       0.000</td>
    <td align="right">     104.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">      22.950</td>
    <td align="right">      55.017</td>
    <td align="right">       0.000</td>
    <td align="right">     226.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">      24.940</td>
    <td align="right">      62.312</td>
    <td align="right">       0.000</td>
    <td align="right">     465.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">      25.451</td>
    <td align="right">      66.176</td>
    <td align="right">       0.000</td>
    <td align="right">     570.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">      25.438</td>
    <td align="right">      66.020</td>
    <td align="right">       0.000</td>
    <td align="right">     550.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">      24.076</td>
    <td align="right">      60.958</td>
    <td align="right">       0.000</td>
    <td align="right">     346.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">      22.011</td>
    <td align="right">      48.603</td>
    <td align="right">       0.000</td>
    <td align="right">     175.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">      20.199</td>
    <td align="right">      45.037</td>
    <td align="right">       0.000</td>
    <td align="right">     195.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">      19.089</td>
    <td align="right">      33.108</td>
    <td align="right">       0.000</td>
    <td align="right">     269.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">      21.906</td>
    <td align="right">      48.722</td>
    <td align="right">       0.000</td>
    <td align="right">    3670.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">      19.089</td>
    <td align="right">      30.975</td>
    <td align="right">       0.000</td>
    <td align="right">     104.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">      25.451</td>
    <td align="right">      66.176</td>
    <td align="right">       0.000</td>
    <td align="right">     570.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  15878.5095</td>
    <td align="right">     24.3288</td>
    <td align="right">     54.8178</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3407.2313</td>
    <td align="right">   6402.2574</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  13856.6413</td>
    <td align="right">     21.5171</td>
    <td align="right">     49.4180</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3071.7525</td>
    <td align="right">   5613.2060</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  13833.8317</td>
    <td align="right">     22.5115</td>
    <td align="right">     55.0226</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3420.6383</td>
    <td align="right">   5698.1256</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  12326.1363</td>
    <td align="right">     20.8278</td>
    <td align="right">     53.2764</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3312.4214</td>
    <td align="right">   5147.4970</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  12550.3698</td>
    <td align="right">     21.8296</td>
    <td align="right">     57.6846</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3586.7550</td>
    <td align="right">   5298.0893</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  13055.3689</td>
    <td align="right">     23.1708</td>
    <td align="right">     62.5614</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">   3890.1648</td>
    <td align="right">   5553.5947</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  14108.2857</td>
    <td align="right">     25.2136</td>
    <td align="right">     68.5682</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">   4263.7427</td>
    <td align="right">   6017.4108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  14101.3954</td>
    <td align="right">     25.2005</td>
    <td align="right">     68.5305</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">   4261.3933</td>
    <td align="right">   6014.4010</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  12414.2658</td>
    <td align="right">     21.8743</td>
    <td align="right">     58.6131</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3644.5957</td>
    <td align="right">   5266.3688</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  12780.7728</td>
    <td align="right">     21.9023</td>
    <td align="right">     56.9322</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3539.8431</td>
    <td align="right">   5365.3558</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  13044.2146</td>
    <td align="right">     21.5580</td>
    <td align="right">     53.7122</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3339.3189</td>
    <td align="right">   5403.1919</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  15145.3839</td>
    <td align="right">     23.6731</td>
    <td align="right">     54.8685</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3410.6242</td>
    <td align="right">   6149.4126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 163095.1756</td>
    <td align="right">    273.6073</td>
    <td align="right">    694.0056</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right">  43148.4811</td>
    <td align="right">  67928.9109</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  12326.1363</td>
    <td align="right">     20.8278</td>
    <td align="right">     49.4180</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0002</td>
    <td align="right">   3071.7525</td>
    <td align="right">   5147.4970</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  15878.5095</td>
    <td align="right">     25.2136</td>
    <td align="right">     68.5682</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">   4263.7427</td>
    <td align="right">   6402.2574</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">      30.472</td>
    <td align="right">       8.533</td>
    <td align="right">       0.364</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">      30.476</td>
    <td align="right">       8.534</td>
    <td align="right">       0.361</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">      30.687</td>
    <td align="right">       8.580</td>
    <td align="right">       0.354</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">      30.436</td>
    <td align="right">       8.643</td>
    <td align="right">       0.349</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">      30.580</td>
    <td align="right">       8.680</td>
    <td align="right">       0.343</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">      30.659</td>
    <td align="right">       8.742</td>
    <td align="right">       0.338</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">      30.364</td>
    <td align="right">       8.752</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">      30.687</td>
    <td align="right">       8.744</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">      30.436</td>
    <td align="right">       8.704</td>
    <td align="right">       0.341</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">      30.472</td>
    <td align="right">       8.598</td>
    <td align="right">       0.346</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">      30.547</td>
    <td align="right">       8.564</td>
    <td align="right">       0.352</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">      30.364</td>
    <td align="right">       8.545</td>
    <td align="right">       0.360</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">      30.515</td>
    <td align="right">       8.635</td>
    <td align="right">       0.348</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">      30.364</td>
    <td align="right">       8.533</td>
    <td align="right">       0.336</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">      30.687</td>
    <td align="right">       8.752</td>
    <td align="right">       0.364</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">       2.279</td>
    <td align="right">       7.337</td>
    <td align="right">       0.361</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">       2.279</td>
    <td align="right">       7.338</td>
    <td align="right">       0.359</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">       2.295</td>
    <td align="right">       7.389</td>
    <td align="right">       0.352</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">       2.276</td>
    <td align="right">       7.454</td>
    <td align="right">       0.347</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">       2.287</td>
    <td align="right">       7.518</td>
    <td align="right">       0.343</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">       2.293</td>
    <td align="right">       7.604</td>
    <td align="right">       0.339</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">       2.271</td>
    <td align="right">       7.624</td>
    <td align="right">       0.337</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">       2.295</td>
    <td align="right">       7.617</td>
    <td align="right">       0.338</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">       2.276</td>
    <td align="right">       7.556</td>
    <td align="right">       0.341</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">       2.279</td>
    <td align="right">       7.433</td>
    <td align="right">       0.346</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">       2.284</td>
    <td align="right">       7.381</td>
    <td align="right">       0.350</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">       2.271</td>
    <td align="right">       7.347</td>
    <td align="right">       0.358</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">       2.282</td>
    <td align="right">       7.467</td>
    <td align="right">       0.348</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">       2.271</td>
    <td align="right">       7.337</td>
    <td align="right">       0.337</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">       2.295</td>
    <td align="right">       7.624</td>
    <td align="right">       0.361</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.439356E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  184529.796</td>
    <td align="right">       0.000</td>
    <td align="right">0.612349E+10</td>
    <td align="right">0.287643E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.367864E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212728.383</td>
    <td align="right">       0.000</td>
    <td align="right">0.489813E+10</td>
    <td align="right">0.283806E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299028E+11</td>
    <td align="right">0.219024E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3113899.556</td>
    <td align="right">       0.000</td>
    <td align="right">0.320301E+10</td>
    <td align="right">0.317525E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198448E+11</td>
    <td align="right">0.106054E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5740203.737</td>
    <td align="right">       0.000</td>
    <td align="right">0.107566E+10</td>
    <td align="right">0.525687E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.852974E+10</td>
    <td align="right">0.132677E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.174734E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.783020E+08</td>
    <td align="right">0.673936E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158284E+10</td>
    <td align="right">0.893814E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.159813E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.378270E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541245E+09</td>
    <td align="right">0.154340E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8077329.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.159540E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.619728E+09</td>
    <td align="right">0.158765E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 9183617.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.201966E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.345121E+10</td>
    <td align="right">0.299980E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.187872E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.634471E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141279E+11</td>
    <td align="right">0.641131E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.151017E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.752956E+09</td>
    <td align="right">0.646748E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234459E+11</td>
    <td align="right">0.198063E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2711395.873</td>
    <td align="right">       0.000</td>
    <td align="right">0.245629E+10</td>
    <td align="right">0.551731E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380363E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  324265.106</td>
    <td align="right">       0.000</td>
    <td align="right">0.501788E+10</td>
    <td align="right">0.450368E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220804E+12</td>
    <td align="right">0.454469E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.968915E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.236057E+11</td>
    <td align="right">0.511169E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541245E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  184529.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.159540E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439356E+11</td>
    <td align="right">0.158765E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.187872E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.612349E+10</td>
    <td align="right">0.673936E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.452921E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.635534E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.383324E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.383082E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323350E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2067.023</td>
    <td align="right">       0.000</td>
    <td align="right">0.155573E+09</td>
    <td align="right">0.473411E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244245E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   82404.201</td>
    <td align="right">       0.000</td>
    <td align="right">0.213320E+08</td>
    <td align="right">0.900870E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162190E+11</td>
    <td align="right">0.934058E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1678195.730</td>
    <td align="right">   16844.747</td>
    <td align="right">       0.000</td>
    <td align="right">0.126603E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.609312E+10</td>
    <td align="right">0.268969E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4383359.042</td>
    <td align="right">0.418142E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.254314E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310920E+10</td>
    <td align="right">0.515113E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5111230.573</td>
    <td align="right">0.998423E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.170775E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330971E+10</td>
    <td align="right">0.529819E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4685206.363</td>
    <td align="right">0.179978E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.191650E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107876E+11</td>
    <td align="right">0.373124E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4125154.211</td>
    <td align="right">   18209.633</td>
    <td align="right">       0.000</td>
    <td align="right">0.234529E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211807E+11</td>
    <td align="right">0.200758E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  591281.389</td>
    <td align="right">       0.000</td>
    <td align="right">0.164293E+08</td>
    <td align="right">0.589695E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282155E+11</td>
    <td align="right"> 5887525.357</td>
    <td align="right">       0.000</td>
    <td align="right">  113348.397</td>
    <td align="right">       0.000</td>
    <td align="right">0.109403E+09</td>
    <td align="right">0.108647E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.407972E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.342767E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270096E+12</td>
    <td align="right">0.136315E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.207722E+08</td>
    <td align="right">0.321670E+09</td>
    <td align="right">0.166412E+10</td>
    <td align="right">0.106145E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.310920E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.452921E+11</td>
    <td align="right">0.529819E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5111230.573</td>
    <td align="right">0.179978E+09</td>
    <td align="right">0.635534E+09</td>
    <td align="right">0.254314E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.408825E+11</td>
    <td align="right">  144368.806</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.329446E+11</td>
    <td align="right">  197639.651</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226752E+11</td>
    <td align="right">0.860315E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120047E+11</td>
    <td align="right">0.816161E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.559619E+10</td>
    <td align="right">0.839168E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313964E+10</td>
    <td align="right">0.255333E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.309243E+10</td>
    <td align="right">0.367464E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.312313E+10</td>
    <td align="right">0.368406E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.353436E+10</td>
    <td align="right">0.147979E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.956254E+10</td>
    <td align="right">0.551292E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181069E+11</td>
    <td align="right">0.135437E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350563E+11</td>
    <td align="right">  660381.451</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189718E+12</td>
    <td align="right">0.130855E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.309243E+10</td>
    <td align="right">  144368.806</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408825E+11</td>
    <td align="right">0.368406E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.491952E+10</td>
    <td align="right">0.757386E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444235E+10</td>
    <td align="right">0.592961E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.516957E+10</td>
    <td align="right">0.358559E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.500093E+10</td>
    <td align="right">0.147106E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.748795E+10</td>
    <td align="right">0.381170E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135866E+11</td>
    <td align="right">0.238328E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.177615E+11</td>
    <td align="right">0.557359E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.176173E+11</td>
    <td align="right">0.941017E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.960558E+10</td>
    <td align="right">0.784161E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.657614E+10</td>
    <td align="right">0.110227E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.516001E+10</td>
    <td align="right">0.274830E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.491845E+10</td>
    <td align="right">0.618805E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102246E+12</td>
    <td align="right">0.290971E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444235E+10</td>
    <td align="right">0.557359E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177615E+11</td>
    <td align="right">0.757386E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.540264E+11</td>
    <td align="right">   28524.453</td>
    <td align="right">09-JAN-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">      49.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4483.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.487070E+11</td>
    <td align="right">   28422.661</td>
    <td align="right">13-FEB-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4430.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.542390E+11</td>
    <td align="right">   31293.201</td>
    <td align="right">10-MAR-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    2741.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4559.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525231E+11</td>
    <td align="right">   29822.294</td>
    <td align="right">04-APR-16:30</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    3785.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2044.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568730E+11</td>
    <td align="right">   35035.358</td>
    <td align="right">15-MAY-12:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    8881.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2162.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.616840E+11</td>
    <td align="right">   40293.689</td>
    <td align="right">26-JUN-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   11709.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676076E+11</td>
    <td align="right">   41761.316</td>
    <td align="right">25-JUL-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   13176.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.675704E+11</td>
    <td align="right">   41308.345</td>
    <td align="right">17-AUG-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   12723.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.577902E+11</td>
    <td align="right">   36656.314</td>
    <td align="right">05-SEP-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    8071.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561292E+11</td>
    <td align="right">   34709.280</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    6124.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.529496E+11</td>
    <td align="right">   32369.660</td>
    <td align="right">05-NOV-12:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    6231.479</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2145.986</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.540802E+11</td>
    <td align="right">   28535.975</td>
    <td align="right">23-DEC-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">      62.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4481.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.684180E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487070E+11</td>
    <td align="right">   28422.661</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2044.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.676076E+11</td>
    <td align="right">   41761.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   13176.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.540264E+11</td>
    <td align="right">   28524.453</td>
    <td align="right">09-JAN-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">      49.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4483.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.487070E+11</td>
    <td align="right">   28422.661</td>
    <td align="right">13-FEB-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4430.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.542390E+11</td>
    <td align="right">   31293.201</td>
    <td align="right">10-MAR-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    2741.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4559.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525231E+11</td>
    <td align="right">   29822.294</td>
    <td align="right">04-APR-16:30</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    3785.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2044.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568730E+11</td>
    <td align="right">   35035.358</td>
    <td align="right">15-MAY-12:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    8881.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2162.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.616840E+11</td>
    <td align="right">   40293.689</td>
    <td align="right">26-JUN-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   11709.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676076E+11</td>
    <td align="right">   41761.316</td>
    <td align="right">25-JUL-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   13176.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.675704E+11</td>
    <td align="right">   41308.345</td>
    <td align="right">17-AUG-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   12723.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.577902E+11</td>
    <td align="right">   36656.314</td>
    <td align="right">05-SEP-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    8071.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561292E+11</td>
    <td align="right">   34709.280</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    6124.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.529496E+11</td>
    <td align="right">   32369.660</td>
    <td align="right">05-NOV-12:00</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">    6231.479</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2145.986</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.540802E+11</td>
    <td align="right">   28535.975</td>
    <td align="right">23-DEC-11:15</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">      62.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4481.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.684180E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.487070E+11</td>
    <td align="right">   28422.661</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2044.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.676076E+11</td>
    <td align="right">   41761.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3711.679</td>
    <td align="right">   18077.000</td>
    <td align="right">    2203.517</td>
    <td align="right">       0.000</td>
    <td align="right">   13176.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4592.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.50</td>
    <td align="right">       19.88</td>
    <td align="right">        7.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.00</td>
    <td align="right">       20.54</td>
    <td align="right">        7.00</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.50</td>
    <td align="right">       20.66</td>
    <td align="right">        6.50</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.75</td>
    <td align="right">       20.74</td>
    <td align="right">        2.75</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">       24.68</td>
    <td align="right">        6.25</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">       24.83</td>
    <td align="right">       34.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.25</td>
    <td align="right">       24.98</td>
    <td align="right">       41.25</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.75</td>
    <td align="right">       20.72</td>
    <td align="right">        1.75</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.25</td>
    <td align="right">       20.63</td>
    <td align="right">        4.25</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.75</td>
    <td align="right">       20.57</td>
    <td align="right">        7.75</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.50</td>
    <td align="right">       20.45</td>
    <td align="right">       37.50</td>
    <td align="right">       20.59</td>
    <td align="right">       81.50</td>
    <td align="right">       24.89</td>
    <td align="right">       81.50</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.50</td>
    <td align="right">       20.74</td>
    <td align="right">        7.75</td>
    <td align="right">       20.74</td>
    <td align="right">       41.25</td>
    <td align="right">       24.98</td>
    <td align="right">       41.25</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       26.25</td>
    <td align="right">        1.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">       26.71</td>
    <td align="right">       10.75</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       26.77</td>
    <td align="right">       16.50</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.25</td>
    <td align="right">       26.73</td>
    <td align="right">       28.25</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       26.77</td>
    <td align="right">       16.50</td>
    <td align="right">       26.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770494E+10</td>
    <td align="right">     8973.28</td>
    <td align="right">05-JAN-12:03</td>
    <td align="right">       10.60</td>
    <td align="right">        3.78</td>
    <td align="right">0.505335E+10</td>
    <td align="right">     4469.17</td>
    <td align="right">09-JAN-12:30</td>
    <td align="right">       15.85</td>
    <td align="right">       13.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.756656E+10</td>
    <td align="right">     9147.52</td>
    <td align="right">16-FEB-12:00</td>
    <td align="right">        7.20</td>
    <td align="right">        2.50</td>
    <td align="right">0.456658E+10</td>
    <td align="right">     4335.15</td>
    <td align="right">15-FEB-12:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.965851E+10</td>
    <td align="right">     9380.40</td>
    <td align="right">06-MAR-12:00</td>
    <td align="right">        9.40</td>
    <td align="right">        3.52</td>
    <td align="right">0.517705E+10</td>
    <td align="right">     4686.28</td>
    <td align="right">09-MAR-12:15</td>
    <td align="right">       20.25</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101229E+11</td>
    <td align="right">     8547.71</td>
    <td align="right">14-APR-11:03</td>
    <td align="right">       10.60</td>
    <td align="right">        6.51</td>
    <td align="right">0.510503E+10</td>
    <td align="right">     4691.85</td>
    <td align="right">17-APR-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112713E+11</td>
    <td align="right">     8414.12</td>
    <td align="right">15-MAY-11:00</td>
    <td align="right">       26.10</td>
    <td align="right">       21.20</td>
    <td align="right">0.569964E+10</td>
    <td align="right">     4686.25</td>
    <td align="right">05-MAY-11:15</td>
    <td align="right">       21.38</td>
    <td align="right">       13.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129639E+11</td>
    <td align="right">    10090.00</td>
    <td align="right">26-JUN-11:00</td>
    <td align="right">       33.30</td>
    <td align="right">       23.42</td>
    <td align="right">0.574565E+10</td>
    <td align="right">     4929.92</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">       33.30</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140265E+11</td>
    <td align="right">     9895.57</td>
    <td align="right">17-JUL-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.91</td>
    <td align="right">0.594706E+10</td>
    <td align="right">     5498.66</td>
    <td align="right">25-JUL-11:00</td>
    <td align="right">       35.00</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140199E+11</td>
    <td align="right">    10397.21</td>
    <td align="right">18-AUG-11:03</td>
    <td align="right">       32.80</td>
    <td align="right">       23.27</td>
    <td align="right">0.598616E+10</td>
    <td align="right">     5395.66</td>
    <td align="right">17-AUG-11:00</td>
    <td align="right">       33.90</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124596E+11</td>
    <td align="right">    10037.52</td>
    <td align="right">14-SEP-11:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.32</td>
    <td align="right">0.563561E+10</td>
    <td align="right">     4686.10</td>
    <td align="right">26-SEP-11:15</td>
    <td align="right">       22.62</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112750E+11</td>
    <td align="right">     9644.32</td>
    <td align="right">23-OCT-11:10</td>
    <td align="right">        8.70</td>
    <td align="right">        2.80</td>
    <td align="right">0.554489E+10</td>
    <td align="right">     4691.73</td>
    <td align="right">18-OCT-11:00</td>
    <td align="right">       16.10</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.975093E+10</td>
    <td align="right">     9288.53</td>
    <td align="right">08-NOV-12:45</td>
    <td align="right">       10.45</td>
    <td align="right">        5.36</td>
    <td align="right">0.504974E+10</td>
    <td align="right">     4685.84</td>
    <td align="right">01-NOV-11:15</td>
    <td align="right">       18.45</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805183E+10</td>
    <td align="right">     8959.18</td>
    <td align="right">06-DEC-12:00</td>
    <td align="right">        7.20</td>
    <td align="right">        1.51</td>
    <td align="right">0.504500E+10</td>
    <td align="right">     3843.47</td>
    <td align="right">23-DEC-12:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128872E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.645557E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.756656E+10</td>
    <td align="right">     8414.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        1.51</td>
    <td align="right">0.456658E+10</td>
    <td align="right">     3843.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        7.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140265E+11</td>
    <td align="right">    10397.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.42</td>
    <td align="right">0.598616E+10</td>
    <td align="right">     5498.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       26.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133221E+11</td>
    <td align="right">     8323.57</td>
    <td align="right">22-JAN-17:45</td>
    <td align="right">        9.00</td>
    <td align="right">        5.98</td>
    <td align="right">0.108019E+11</td>
    <td align="right">     7250.45</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">       16.70</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124858E+11</td>
    <td align="right">     8386.13</td>
    <td align="right">16-FEB-12:07</td>
    <td align="right">        7.20</td>
    <td align="right">        2.50</td>
    <td align="right">0.975673E+10</td>
    <td align="right">     7222.39</td>
    <td align="right">15-FEB-11:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134615E+11</td>
    <td align="right">     8896.04</td>
    <td align="right">10-MAR-17:45</td>
    <td align="right">        8.77</td>
    <td align="right">        3.81</td>
    <td align="right">0.108203E+11</td>
    <td align="right">     7297.08</td>
    <td align="right">10-MAR-11:15</td>
    <td align="right">       23.45</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120592E+11</td>
    <td align="right">     8852.08</td>
    <td align="right">15-APR-18:00</td>
    <td align="right">        8.90</td>
    <td align="right">        6.99</td>
    <td align="right">0.104885E+11</td>
    <td align="right">     7278.05</td>
    <td align="right">05-APR-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845156E+10</td>
    <td align="right">     8798.79</td>
    <td align="right">18-MAY-18:45</td>
    <td align="right">        9.03</td>
    <td align="right">        8.06</td>
    <td align="right">0.108973E+11</td>
    <td align="right">     7302.38</td>
    <td align="right">16-MAY-10:15</td>
    <td align="right">       24.40</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.579233E+10</td>
    <td align="right">     8059.09</td>
    <td align="right">21-JUN-04:15</td>
    <td align="right">       10.97</td>
    <td align="right">        8.65</td>
    <td align="right">0.105885E+11</td>
    <td align="right">     7302.38</td>
    <td align="right">08-JUN-10:15</td>
    <td align="right">       24.82</td>
    <td align="right">       22.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.534453E+10</td>
    <td align="right">     7148.21</td>
    <td align="right">02-JUL-04:15</td>
    <td align="right">       13.18</td>
    <td align="right">       12.31</td>
    <td align="right">0.109480E+11</td>
    <td align="right">     7316.93</td>
    <td align="right">25-JUL-10:00</td>
    <td align="right">       34.40</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.534614E+10</td>
    <td align="right">     7666.84</td>
    <td align="right">24-AUG-04:15</td>
    <td align="right">       12.07</td>
    <td align="right">        9.52</td>
    <td align="right">0.109505E+11</td>
    <td align="right">     7307.78</td>
    <td align="right">09-AUG-10:00</td>
    <td align="right">       30.60</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.722579E+10</td>
    <td align="right">     8769.37</td>
    <td align="right">11-SEP-04:15</td>
    <td align="right">        9.40</td>
    <td align="right">        7.72</td>
    <td align="right">0.105688E+11</td>
    <td align="right">     7302.38</td>
    <td align="right">12-SEP-10:15</td>
    <td align="right">       25.10</td>
    <td align="right">       17.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102633E+11</td>
    <td align="right">     8702.28</td>
    <td align="right">27-OCT-18:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.25</td>
    <td align="right">0.108735E+11</td>
    <td align="right">     7302.38</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">       25.73</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123804E+11</td>
    <td align="right">     8582.95</td>
    <td align="right">07-NOV-18:15</td>
    <td align="right">        9.00</td>
    <td align="right">        4.20</td>
    <td align="right">0.104797E+11</td>
    <td align="right">     7290.69</td>
    <td align="right">03-NOV-10:00</td>
    <td align="right">       22.80</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139266E+11</td>
    <td align="right">     8377.94</td>
    <td align="right">04-DEC-12:00</td>
    <td align="right">        7.80</td>
    <td align="right">        5.72</td>
    <td align="right">0.108011E+11</td>
    <td align="right">     7238.43</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">       17.80</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120059E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127975E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.534453E+10</td>
    <td align="right">     7148.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        2.50</td>
    <td align="right">0.975673E+10</td>
    <td align="right">     7222.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        7.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139266E+11</td>
    <td align="right">     8896.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.18</td>
    <td align="right">       12.31</td>
    <td align="right">0.109505E+11</td>
    <td align="right">     7316.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       26.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.83</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.83</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        1.90</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        1.90</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        4.60</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        4.60</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       12.65</td>
    <td align="right">        9.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       12.65</td>
    <td align="right">        9.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.47</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.47</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       24.05</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       24.05</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.72</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.72</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       17.70</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       17.70</td>
    <td align="right">       16.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       14.00</td>
    <td align="right">       12.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       14.00</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       12.60</td>
    <td align="right">       10.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       12.60</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.05</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.05</td>
    <td align="right">       21.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.451141E+09</td>
    <td align="right">    26333.09</td>
    <td align="right">31-JAN-05:15</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.336358E+09</td>
    <td align="right">    12000.75</td>
    <td align="right">08-FEB-05:15</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151586E+09</td>
    <td align="right">     8621.82</td>
    <td align="right">31-MAR-04:15</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 36174290.91</td>
    <td align="right">     5434.31</td>
    <td align="right">17-APR-04:15</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2079994.43</td>
    <td align="right">     1786.03</td>
    <td align="right">04-MAY-04:15</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27739615.85</td>
    <td align="right">     6080.61</td>
    <td align="right">24-OCT-04:15</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128175E+09</td>
    <td align="right">     7950.71</td>
    <td align="right">11-NOV-05:15</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.330430E+09</td>
    <td align="right">    12686.65</td>
    <td align="right">21-DEC-05:15</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146368E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451141E+09</td>
    <td align="right">    26333.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50563474.81</td>
    <td align="right">    17624.78</td>
    <td align="right">31-JAN-05:15</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36612364.43</td>
    <td align="right">     9180.09</td>
    <td align="right">08-FEB-05:15</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 13140777.31</td>
    <td align="right">     5270.13</td>
    <td align="right">31-MAR-04:15</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   640865.33</td>
    <td align="right">     1492.31</td>
    <td align="right">17-APR-04:15</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1034199.32</td>
    <td align="right">      352.42</td>
    <td align="right">05-MAY-15:45</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8279157.28</td>
    <td align="right">     1338.96</td>
    <td align="right">25-JUN-23:00</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 16484544.92</td>
    <td align="right">     1528.39</td>
    <td align="right">25-JUL-04:37</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 35195197.79</td>
    <td align="right">     1426.11</td>
    <td align="right">18-AUG-04:00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1660511.65</td>
    <td align="right">      809.31</td>
    <td align="right">08-SEP-09:15</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   736089.02</td>
    <td align="right">     1772.90</td>
    <td align="right">24-OCT-04:15</td>
    <td align="right">        -2.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9505841.53</td>
    <td align="right">     4371.49</td>
    <td align="right">11-NOV-05:15</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32263655.24</td>
    <td align="right">     9994.38</td>
    <td align="right">21-DEC-05:15</td>
    <td align="right">       -11.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206117E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   640865.33</td>
    <td align="right">      352.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 50563474.81</td>
    <td align="right">    17624.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">       12.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.468427E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.907200E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501886E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501886E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.501886E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.501886E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610628E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.468427E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.907200E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.518615E+10</td>
    <td align="right">     2362.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267376E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.223312E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286475E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286475E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286475E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286475E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348544E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.291104E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267376E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.223312E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.296024E+10</td>
    <td align="right">     1348.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.816156E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.283907E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.737266E+10</td>
    <td align="right">0.468427E+10</td>
    <td align="right">0.907200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237555E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.821932E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">   461936.96</td>
    <td align="right">0.189280E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.788896E+10</td>
    <td align="right">0.501886E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right">   381004.46</td>
    <td align="right">0.130801E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.819044E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right"> 17589861.70</td>
    <td align="right">0.817880E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794673E+10</td>
    <td align="right">0.501886E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right">0.137222E+09</td>
    <td align="right">0.395420E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.813267E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">0.198280E+09</td>
    <td align="right">0.262095E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.821932E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">0.186395E+09</td>
    <td align="right">0.259129E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.788896E+10</td>
    <td align="right">0.501886E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right"> 56646700.82</td>
    <td align="right">0.590630E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.816156E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">  8747402.43</td>
    <td align="right">0.113071E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.791785E+10</td>
    <td align="right">0.501886E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right">  2113322.32</td>
    <td align="right">0.162159E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.813267E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.251017E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.962327E+11</td>
    <td align="right">0.610628E+11</td>
    <td align="right">0.118260E+12</td>
    <td align="right">0.607838E+09</td>
    <td align="right">0.160031E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.737266E+10</td>
    <td align="right">0.468427E+10</td>
    <td align="right">0.907200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.259129E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.821932E+10</td>
    <td align="right">0.518615E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">0.198280E+09</td>
    <td align="right">0.283907E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.610335E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.265177E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.551340E+09</td>
    <td align="right">0.267376E+10</td>
    <td align="right">0.148176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.220338E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.614655E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.173211E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.589950E+09</td>
    <td align="right">0.286475E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118869E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612495E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">  3924101.67</td>
    <td align="right">0.784005E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.594270E+09</td>
    <td align="right">0.286475E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right"> 81776633.35</td>
    <td align="right">0.415623E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608175E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">0.115250E+09</td>
    <td align="right">0.280445E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.614655E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">0.109637E+09</td>
    <td align="right">0.282559E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.589950E+09</td>
    <td align="right">0.286475E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right"> 28463080.33</td>
    <td align="right">0.596676E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610335E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">  2869229.28</td>
    <td align="right">0.105797E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.592110E+09</td>
    <td align="right">0.286475E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right">   497331.67</td>
    <td align="right">0.148575E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.608175E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.231857E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719644E+10</td>
    <td align="right">0.348544E+11</td>
    <td align="right">0.193158E+12</td>
    <td align="right">0.342418E+09</td>
    <td align="right">0.149975E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551340E+09</td>
    <td align="right">0.267376E+10</td>
    <td align="right">0.148176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.280445E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614655E+09</td>
    <td align="right">0.296024E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">0.115250E+09</td>
    <td align="right">0.265177E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200830E+09</td>
    <td align="right">0.553175E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158451E+09</td>
    <td align="right">0.791972E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156215E+09</td>
    <td align="right">0.107827E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107894E+09</td>
    <td align="right">0.127204E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99627913.89</td>
    <td align="right">0.154735E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78268040.94</td>
    <td align="right">0.179733E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77471250.59</td>
    <td align="right">0.181302E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104896E+09</td>
    <td align="right">0.151139E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142069E+09</td>
    <td align="right">0.115463E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224469E+09</td>
    <td align="right">0.962334E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194087E+09</td>
    <td align="right">0.515819E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232121E+09</td>
    <td align="right">0.391440E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.177640E+10</td>
    <td align="right">0.133888E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77471250.59</td>
    <td align="right">0.391440E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232121E+09</td>
    <td align="right">0.181302E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402019E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-FEB-11:15</td>
    <td align="right">0.432591E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-FEB-11:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-MAR-11:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-MAR-11:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430735E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-MAY-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-MAY-10:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.430735E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-JUN-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-JUL-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-AUG-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430735E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-SEP-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-SEP-10:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-OCT-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.430735E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-NOV-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-NOV-10:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-DEC-11:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.524060E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.563913E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402019E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.432591E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.445092E+11</td>
    <td align="right">    25304.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.162620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491948E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">    44121.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.735803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444229E+10</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">    60694.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491825E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.251317E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.788361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475960E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.241332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491825E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.256970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.788361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475960E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.882695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491825E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.128432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491825E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.126990E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.788361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.127169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475960E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.484598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491825E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.165789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.788361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475960E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.400416E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491825E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">   201752.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.959172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.158730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.579097E+11</td>
    <td align="right">      134.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.443362E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.735803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444229E+10</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">    44121.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491948E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.128432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.757386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.682168E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.432591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.592961E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.625488E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.358559E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.677323E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.147106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606139E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.381170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.568422E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.238328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.497284E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 55735917.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.470757E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 94101684.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.465715E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.784161E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.468520E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.529553E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.274830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.569563E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.618805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.643467E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563913E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.290971E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.680440E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.432591E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 55735917.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.465715E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.757386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.682168E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3711.68</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3711.68</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3711.68</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3711.68</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-APR-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3711.68</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-MAY-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAY-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3711.68</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-JUN-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3711.68</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-JUL-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3711.68</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-AUG-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3711.68</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-SEP-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3711.68</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-OCT-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3711.68</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-NOV-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3711.68</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3711.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3711.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1010.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2203.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    13568.41</td>
    <td align="right">     9250.09</td>
    <td align="right">        0.00</td>
    <td align="right">    22818.50</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       58.40</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">       98.21</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       58.40</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">       98.21</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-3LARGEONPEAK</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    11777.53</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-2MEDIUMDEMAND</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    12590.20</td>
  </tr>
  <tr>
    <td align="right">VIRGINIAELEC_GS-1SMALLGENSERV</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    13568.41</td>
  </tr>
  <tr>
    <td align="right">VA_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     9250.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-3LARGEONPEAK></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-3LARGEONPEAK</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND500KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      333.58</td>
    <td align="right">      300.75</td>
    <td align="right">      335.64</td>
    <td align="right">      324.22</td>
    <td align="right">      351.64</td>
    <td align="right">      383.60</td>
    <td align="right">      418.92</td>
    <td align="right">      420.39</td>
    <td align="right">      358.22</td>
    <td align="right">      346.73</td>
    <td align="right">      327.18</td>
    <td align="right">      333.54</td>
    <td align="right">     4234.39</td>
    <td align="right">      420.39</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      374.31</td>
    <td align="right">      373.22</td>
    <td align="right">      410.62</td>
    <td align="right">      406.58</td>
    <td align="right">      474.38</td>
    <td align="right">      542.32</td>
    <td align="right">      555.77</td>
    <td align="right">      550.02</td>
    <td align="right">      493.85</td>
    <td align="right">      465.70</td>
    <td align="right">      418.92</td>
    <td align="right">      373.17</td>
    <td align="right">     5438.89</td>
    <td align="right">      555.77</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">      119.80</td>
    <td align="right">     1437.60</td>
    <td align="right">      119.80</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      827.69</td>
    <td align="right">      793.77</td>
    <td align="right">      866.06</td>
    <td align="right">      850.60</td>
    <td align="right">      945.82</td>
    <td align="right">     1045.72</td>
    <td align="right">     1094.49</td>
    <td align="right">     1090.22</td>
    <td align="right">      971.88</td>
    <td align="right">      932.23</td>
    <td align="right">      865.90</td>
    <td align="right">      826.50</td>
    <td align="right">    11110.88</td>
    <td align="right">     1094.49</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      827.69</td>
    <td align="right">      793.77</td>
    <td align="right">      866.06</td>
    <td align="right">      850.60</td>
    <td align="right">      945.82</td>
    <td align="right">     1045.72</td>
    <td align="right">     1094.49</td>
    <td align="right">     1090.22</td>
    <td align="right">      971.88</td>
    <td align="right">      932.23</td>
    <td align="right">      865.90</td>
    <td align="right">      826.50</td>
    <td align="right">    11110.88</td>
    <td align="right">     1094.49</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       49.66</td>
    <td align="right">       47.63</td>
    <td align="right">       51.96</td>
    <td align="right">       51.04</td>
    <td align="right">       56.75</td>
    <td align="right">       62.74</td>
    <td align="right">       65.67</td>
    <td align="right">       65.41</td>
    <td align="right">       58.31</td>
    <td align="right">       55.93</td>
    <td align="right">       51.95</td>
    <td align="right">       49.59</td>
    <td align="right">      666.65</td>
    <td align="right">       65.67</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      877.35</td>
    <td align="right">      841.40</td>
    <td align="right">      918.02</td>
    <td align="right">      901.63</td>
    <td align="right">     1002.57</td>
    <td align="right">     1108.46</td>
    <td align="right">     1160.16</td>
    <td align="right">     1155.63</td>
    <td align="right">     1030.19</td>
    <td align="right">      988.16</td>
    <td align="right">      917.86</td>
    <td align="right">      876.09</td>
    <td align="right">    11777.53</td>
    <td align="right">     1160.16</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALON-PEAKENERGYCHARGE ($)</td>
    <td align="right">       24.28</td>
    <td align="right">       21.93</td>
    <td align="right">       26.68</td>
    <td align="right">       23.37</td>
    <td align="right">       27.05</td>
    <td align="right">       36.15</td>
    <td align="right">       34.97</td>
    <td align="right">       40.19</td>
    <td align="right">       30.31</td>
    <td align="right">       25.74</td>
    <td align="right">       24.56</td>
    <td align="right">       23.16</td>
    <td align="right">      338.40</td>
    <td align="right">       40.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALOFFPEAKENERGYCHARGE ($)</td>
    <td align="right">       24.13</td>
    <td align="right">       21.73</td>
    <td align="right">       22.68</td>
    <td align="right">       23.62</td>
    <td align="right">       24.40</td>
    <td align="right">       21.86</td>
    <td align="right">       27.11</td>
    <td align="right">       23.55</td>
    <td align="right">       22.89</td>
    <td align="right">       24.73</td>
    <td align="right">       23.14</td>
    <td align="right">       24.93</td>
    <td align="right">      284.76</td>
    <td align="right">       27.11</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALALLDAYAENERGYCHARGE ($)</td>
    <td align="right">      264.15</td>
    <td align="right">      238.14</td>
    <td align="right">      265.19</td>
    <td align="right">      256.80</td>
    <td align="right">      278.07</td>
    <td align="right">      301.59</td>
    <td align="right">      330.55</td>
    <td align="right">      330.37</td>
    <td align="right">      282.55</td>
    <td align="right">      274.43</td>
    <td align="right">      258.89</td>
    <td align="right">      264.41</td>
    <td align="right">     3345.15</td>
    <td align="right">      330.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALALLDAYBENERGYCHARGE ($)</td>
    <td align="right">       21.01</td>
    <td align="right">       18.94</td>
    <td align="right">       21.09</td>
    <td align="right">       20.43</td>
    <td align="right">       22.12</td>
    <td align="right">       23.99</td>
    <td align="right">       26.29</td>
    <td align="right">       26.28</td>
    <td align="right">       22.48</td>
    <td align="right">       21.83</td>
    <td align="right">       20.59</td>
    <td align="right">       21.03</td>
    <td align="right">      266.09</td>
    <td align="right">       26.29</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">       58.20</td>
    <td align="right">       58.03</td>
    <td align="right">       63.85</td>
    <td align="right">       63.22</td>
    <td align="right">       73.76</td>
    <td align="right">       84.33</td>
    <td align="right">       86.42</td>
    <td align="right">       85.53</td>
    <td align="right">       76.79</td>
    <td align="right">       72.41</td>
    <td align="right">       68.36</td>
    <td align="right">       58.22</td>
    <td align="right">      849.12</td>
    <td align="right">       86.42</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ONPEAKELECTSUPPYDEMANDCHARGE ($)</td>
    <td align="right">      333.68</td>
    <td align="right">      332.71</td>
    <td align="right">      366.05</td>
    <td align="right">      362.44</td>
    <td align="right">      422.89</td>
    <td align="right">      483.45</td>
    <td align="right">      495.44</td>
    <td align="right">      490.32</td>
    <td align="right">      440.24</td>
    <td align="right">      415.15</td>
    <td align="right">      371.20</td>
    <td align="right">      332.53</td>
    <td align="right">     4846.10</td>
    <td align="right">      495.44</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECSUPPLYADJDEMANDCHARGE ($)</td>
    <td align="right">       -17.6</td>
    <td align="right">       -17.5</td>
    <td align="right">       -19.3</td>
    <td align="right">       -19.1</td>
    <td align="right">       -22.3</td>
    <td align="right">       -25.5</td>
    <td align="right">       -26.1</td>
    <td align="right">       -25.8</td>
    <td align="right">       -23.2</td>
    <td align="right">       -21.9</td>
    <td align="right">       -20.6</td>
    <td align="right">       -17.6</td>
    <td align="right">      -256.3</td>
    <td align="right">       -17.5</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       49.66</td>
    <td align="right">       47.63</td>
    <td align="right">       51.96</td>
    <td align="right">       51.04</td>
    <td align="right">       56.75</td>
    <td align="right">       62.74</td>
    <td align="right">       65.67</td>
    <td align="right">       65.41</td>
    <td align="right">       58.31</td>
    <td align="right">       55.93</td>
    <td align="right">       51.95</td>
    <td align="right">       49.59</td>
    <td align="right">      666.65</td>
    <td align="right">       65.67</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      827.69</td>
    <td align="right">      793.77</td>
    <td align="right">      866.06</td>
    <td align="right">      850.60</td>
    <td align="right">      945.82</td>
    <td align="right">     1045.72</td>
    <td align="right">     1094.49</td>
    <td align="right">     1090.22</td>
    <td align="right">      971.88</td>
    <td align="right">      932.23</td>
    <td align="right">      865.90</td>
    <td align="right">      826.50</td>
    <td align="right">    11110.88</td>
    <td align="right">     1094.49</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     6070.37</td>
    <td align="right">     5483.74</td>
    <td align="right">     6669.31</td>
    <td align="right">     5843.63</td>
    <td align="right">     6763.26</td>
    <td align="right">     9038.36</td>
    <td align="right">     8741.41</td>
    <td align="right">    10047.35</td>
    <td align="right">     7576.82</td>
    <td align="right">     6434.51</td>
    <td align="right">     6140.49</td>
    <td align="right">     5789.74</td>
    <td align="right">    84599.00</td>
    <td align="right">    10047.35</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       30.54</td>
    <td align="right">       27.36</td>
    <td align="right">      398.72</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     8938.17</td>
    <td align="right">     8047.05</td>
    <td align="right">     8398.29</td>
    <td align="right">     8747.29</td>
    <td align="right">     9036.07</td>
    <td align="right">     8097.46</td>
    <td align="right">    10039.99</td>
    <td align="right">     8723.70</td>
    <td align="right">     8477.29</td>
    <td align="right">     9158.18</td>
    <td align="right">     8568.91</td>
    <td align="right">     9233.74</td>
    <td align="right">   105466.14</td>
    <td align="right">    10039.99</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND500KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     6070.37</td>
    <td align="right">     5483.74</td>
    <td align="right">     6669.31</td>
    <td align="right">     5843.63</td>
    <td align="right">     6763.26</td>
    <td align="right">     9038.36</td>
    <td align="right">     8741.41</td>
    <td align="right">    10047.35</td>
    <td align="right">     7576.82</td>
    <td align="right">     6434.51</td>
    <td align="right">     6140.49</td>
    <td align="right">     5789.74</td>
    <td align="right">    84599.00</td>
    <td align="right">    10047.35</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       30.54</td>
    <td align="right">       27.36</td>
    <td align="right">      398.72</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">     8938.17</td>
    <td align="right">     8047.05</td>
    <td align="right">     8398.29</td>
    <td align="right">     8747.29</td>
    <td align="right">     9036.07</td>
    <td align="right">     8097.46</td>
    <td align="right">    10039.99</td>
    <td align="right">     8723.70</td>
    <td align="right">     8477.29</td>
    <td align="right">     9158.18</td>
    <td align="right">     8568.91</td>
    <td align="right">     9233.74</td>
    <td align="right">   105466.14</td>
    <td align="right">    10039.99</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       27.36</td>
    <td align="right">       27.36</td>
    <td align="right">       29.81</td>
    <td align="right">       27.40</td>
    <td align="right">       32.98</td>
    <td align="right">       38.73</td>
    <td align="right">       40.26</td>
    <td align="right">       39.91</td>
    <td align="right">       36.09</td>
    <td align="right">       32.46</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      392.08</td>
    <td align="right">       40.26</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.0922</td>
    <td align="right">      0.0117</td>
    <td align="right">      0.3113</td>
    <td align="right">        2.43</td>
    <td align="right">        1.81</td>
    <td align="right">        1.04</td>
    <td align="right">      0.4993</td>
    <td align="right">      0.4287</td>
    <td align="right">      0.1277</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">      0.1013</td>
    <td align="right">        1.81</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       30.54</td>
    <td align="right">       27.36</td>
    <td align="right">      398.72</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       30.54</td>
    <td align="right">       27.36</td>
    <td align="right">      398.72</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     6070.37</td>
    <td align="right">     5483.74</td>
    <td align="right">     6669.31</td>
    <td align="right">     5843.63</td>
    <td align="right">     6763.26</td>
    <td align="right">     9038.36</td>
    <td align="right">     8741.41</td>
    <td align="right">    10047.35</td>
    <td align="right">     7576.82</td>
    <td align="right">     6434.51</td>
    <td align="right">     6140.49</td>
    <td align="right">     5789.74</td>
    <td align="right">    84599.00</td>
    <td align="right">    10047.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       30.54</td>
    <td align="right">       27.36</td>
    <td align="right">      398.72</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     6070.37</td>
    <td align="right">     5483.74</td>
    <td align="right">     6669.31</td>
    <td align="right">     5843.63</td>
    <td align="right">     6763.26</td>
    <td align="right">     9038.36</td>
    <td align="right">     8741.41</td>
    <td align="right">    10047.35</td>
    <td align="right">     7576.82</td>
    <td align="right">     6434.51</td>
    <td align="right">     6140.49</td>
    <td align="right">     5789.74</td>
    <td align="right">    84599.00</td>
    <td align="right">    10047.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       30.54</td>
    <td align="right">       27.36</td>
    <td align="right">      398.72</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">     8938.17</td>
    <td align="right">     8047.05</td>
    <td align="right">     8398.29</td>
    <td align="right">     8747.29</td>
    <td align="right">     9036.07</td>
    <td align="right">     8097.46</td>
    <td align="right">    10039.99</td>
    <td align="right">     8723.70</td>
    <td align="right">     8477.29</td>
    <td align="right">     9158.18</td>
    <td align="right">     8568.91</td>
    <td align="right">     9233.74</td>
    <td align="right">   105466.14</td>
    <td align="right">    10039.99</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       27.36</td>
    <td align="right">       27.36</td>
    <td align="right">       29.81</td>
    <td align="right">       27.40</td>
    <td align="right">       32.98</td>
    <td align="right">       38.73</td>
    <td align="right">       40.26</td>
    <td align="right">       39.91</td>
    <td align="right">       36.09</td>
    <td align="right">       32.46</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      392.08</td>
    <td align="right">       40.26</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>ANNUALON-PEAKENERGYCHARGE                                                                            FROM PeakEnergy</b><br><br>
<b>ANNUALOFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>ANNUALALLDAYAENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALALLDAYBENERGYCHARGE                                                                            FROM TotalEnergy</b><br><br>
<b>ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>ONPEAKELECTSUPPYDEMANDCHARGE                                                                         FROM PeakDemand</b><br><br>
<b>ANNUALELECSUPPLYADJDEMANDCHARGE                                                                      FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALON-PEAKENERGYCHARGE                                                                            ANNUALOFFPEAKENERGYCHARGE                                                                            ANNUALALLDAYAENERGYCHARGE                                                                            ANNUALALLDAYBENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       ONPEAKELECTSUPPYDEMANDCHARGE                                                                         ANNUALELECSUPPLYADJDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-2MEDIUMDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-2MEDIUMDEMAND</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND30KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      718.47</td>
    <td align="right">      673.07</td>
    <td align="right">      745.98</td>
    <td align="right">      728.72</td>
    <td align="right">      813.25</td>
    <td align="right">      890.52</td>
    <td align="right">      960.97</td>
    <td align="right">      956.59</td>
    <td align="right">      831.13</td>
    <td align="right">      800.86</td>
    <td align="right">      755.72</td>
    <td align="right">      718.98</td>
    <td align="right">     9594.25</td>
    <td align="right">      960.97</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      131.59</td>
    <td align="right">      131.21</td>
    <td align="right">      144.35</td>
    <td align="right">      142.93</td>
    <td align="right">      166.77</td>
    <td align="right">      247.85</td>
    <td align="right">      254.00</td>
    <td align="right">      251.37</td>
    <td align="right">      225.70</td>
    <td align="right">      163.72</td>
    <td align="right">      154.55</td>
    <td align="right">      131.62</td>
    <td align="right">     2145.66</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">      137.64</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      861.53</td>
    <td align="right">      815.74</td>
    <td align="right">      901.80</td>
    <td align="right">      883.12</td>
    <td align="right">      991.49</td>
    <td align="right">     1149.84</td>
    <td align="right">     1226.44</td>
    <td align="right">     1219.43</td>
    <td align="right">     1068.30</td>
    <td align="right">      976.05</td>
    <td align="right">      921.74</td>
    <td align="right">      862.07</td>
    <td align="right">    11877.55</td>
    <td align="right">     1226.44</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      861.53</td>
    <td align="right">      815.74</td>
    <td align="right">      901.80</td>
    <td align="right">      883.12</td>
    <td align="right">      991.49</td>
    <td align="right">     1149.84</td>
    <td align="right">     1226.44</td>
    <td align="right">     1219.43</td>
    <td align="right">     1068.30</td>
    <td align="right">      976.05</td>
    <td align="right">      921.74</td>
    <td align="right">      862.07</td>
    <td align="right">    11877.55</td>
    <td align="right">     1226.44</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       51.69</td>
    <td align="right">       48.94</td>
    <td align="right">       54.11</td>
    <td align="right">       52.99</td>
    <td align="right">       59.49</td>
    <td align="right">       68.99</td>
    <td align="right">       73.59</td>
    <td align="right">       73.17</td>
    <td align="right">       64.10</td>
    <td align="right">       58.56</td>
    <td align="right">       55.30</td>
    <td align="right">       51.72</td>
    <td align="right">      712.65</td>
    <td align="right">       73.59</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      913.22</td>
    <td align="right">      864.69</td>
    <td align="right">      955.91</td>
    <td align="right">      936.10</td>
    <td align="right">     1050.98</td>
    <td align="right">     1218.83</td>
    <td align="right">     1300.03</td>
    <td align="right">     1292.60</td>
    <td align="right">     1132.39</td>
    <td align="right">     1034.61</td>
    <td align="right">      977.04</td>
    <td align="right">      913.79</td>
    <td align="right">    12590.20</td>
    <td align="right">     1300.03</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERAENERGYCHARGE ($)</td>
    <td align="right">      264.15</td>
    <td align="right">      238.14</td>
    <td align="right">      265.19</td>
    <td align="right">      256.80</td>
    <td align="right">      278.07</td>
    <td align="right">      301.59</td>
    <td align="right">      330.55</td>
    <td align="right">      330.37</td>
    <td align="right">      282.55</td>
    <td align="right">      274.43</td>
    <td align="right">      258.89</td>
    <td align="right">      264.41</td>
    <td align="right">     3345.15</td>
    <td align="right">      330.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERBENERGYCHARGE ($)</td>
    <td align="right">       21.01</td>
    <td align="right">       18.94</td>
    <td align="right">       21.09</td>
    <td align="right">       20.43</td>
    <td align="right">       22.12</td>
    <td align="right">       23.99</td>
    <td align="right">       26.29</td>
    <td align="right">       26.28</td>
    <td align="right">       22.48</td>
    <td align="right">       21.83</td>
    <td align="right">       20.59</td>
    <td align="right">       21.03</td>
    <td align="right">      266.09</td>
    <td align="right">       26.29</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">       92.99</td>
    <td align="right">       92.72</td>
    <td align="right">      102.01</td>
    <td align="right">      101.00</td>
    <td align="right">      117.85</td>
    <td align="right">      134.72</td>
    <td align="right">      138.07</td>
    <td align="right">      136.64</td>
    <td align="right">      122.68</td>
    <td align="right">      115.69</td>
    <td align="right">      109.22</td>
    <td align="right">       93.01</td>
    <td align="right">     1356.60</td>
    <td align="right">      138.07</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.13</td>
    <td align="right">      115.93</td>
    <td align="right">      114.73</td>
    <td align="right">      103.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.81</td>
    <td align="right">      115.93</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">       38.60</td>
    <td align="right">       38.49</td>
    <td align="right">       42.35</td>
    <td align="right">       41.93</td>
    <td align="right">       48.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.03</td>
    <td align="right">       45.34</td>
    <td align="right">       38.61</td>
    <td align="right">      342.26</td>
    <td align="right">       48.92</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       51.69</td>
    <td align="right">       48.94</td>
    <td align="right">       54.11</td>
    <td align="right">       52.99</td>
    <td align="right">       59.49</td>
    <td align="right">       68.99</td>
    <td align="right">       73.59</td>
    <td align="right">       73.17</td>
    <td align="right">       64.10</td>
    <td align="right">       58.56</td>
    <td align="right">       55.30</td>
    <td align="right">       51.72</td>
    <td align="right">      712.65</td>
    <td align="right">       73.59</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      433.31</td>
    <td align="right">      415.98</td>
    <td align="right">      459.69</td>
    <td align="right">      451.49</td>
    <td align="right">      513.06</td>
    <td align="right">      564.94</td>
    <td align="right">      604.13</td>
    <td align="right">      599.94</td>
    <td align="right">      526.10</td>
    <td align="right">      504.60</td>
    <td align="right">      476.24</td>
    <td align="right">      433.53</td>
    <td align="right">     5983.01</td>
    <td align="right">      604.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      861.53</td>
    <td align="right">      815.74</td>
    <td align="right">      901.80</td>
    <td align="right">      883.12</td>
    <td align="right">      991.49</td>
    <td align="right">     1149.84</td>
    <td align="right">     1226.44</td>
    <td align="right">     1219.43</td>
    <td align="right">     1068.30</td>
    <td align="right">      976.05</td>
    <td align="right">      921.74</td>
    <td align="right">      862.07</td>
    <td align="right">    11877.55</td>
    <td align="right">     1226.44</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND500KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND30KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND500KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALFUELRIDERAENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>ANNUALFUELRIDERBENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>WINTERDISTRIBUTIONDEMANDCHARGE                                                                       FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALFUELRIDERAENERGYCHARGE                                                                         ANNUALFUELRIDERBENERGYCHARGE                                                                         ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALDISTRIBUTIONDEMANDCHARGE                                                                       SUMMERDISTRIBUTIONDEMANDCHARGE                                                                       WINTERDISTRIBUTIONDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VIRGINIAELEC_GS-1SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VIRGINIAELEC_GS-1SMALLGENSERV</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      867.68</td>
    <td align="right">      785.07</td>
    <td align="right">      870.98</td>
    <td align="right">      844.33</td>
    <td align="right">      911.88</td>
    <td align="right">     1395.72</td>
    <td align="right">     1530.50</td>
    <td align="right">     1529.65</td>
    <td align="right">     1307.13</td>
    <td align="right">      900.33</td>
    <td align="right">      850.96</td>
    <td align="right">      868.51</td>
    <td align="right">    12662.74</td>
    <td align="right">     1530.50</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">       11.47</td>
    <td align="right">      137.64</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      879.15</td>
    <td align="right">      796.54</td>
    <td align="right">      882.45</td>
    <td align="right">      855.80</td>
    <td align="right">      923.35</td>
    <td align="right">     1407.19</td>
    <td align="right">     1541.97</td>
    <td align="right">     1541.12</td>
    <td align="right">     1318.60</td>
    <td align="right">      911.80</td>
    <td align="right">      862.43</td>
    <td align="right">      879.98</td>
    <td align="right">    12800.38</td>
    <td align="right">     1541.97</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      879.15</td>
    <td align="right">      796.54</td>
    <td align="right">      882.45</td>
    <td align="right">      855.80</td>
    <td align="right">      923.35</td>
    <td align="right">     1407.19</td>
    <td align="right">     1541.97</td>
    <td align="right">     1541.12</td>
    <td align="right">     1318.60</td>
    <td align="right">      911.80</td>
    <td align="right">      862.43</td>
    <td align="right">      879.98</td>
    <td align="right">    12800.38</td>
    <td align="right">     1541.97</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       52.75</td>
    <td align="right">       47.79</td>
    <td align="right">       52.95</td>
    <td align="right">       51.35</td>
    <td align="right">       55.40</td>
    <td align="right">       84.43</td>
    <td align="right">       92.52</td>
    <td align="right">       92.47</td>
    <td align="right">       79.12</td>
    <td align="right">       54.71</td>
    <td align="right">       51.75</td>
    <td align="right">       52.80</td>
    <td align="right">      768.02</td>
    <td align="right">       92.52</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      931.90</td>
    <td align="right">      844.33</td>
    <td align="right">      935.40</td>
    <td align="right">      907.15</td>
    <td align="right">      978.75</td>
    <td align="right">     1491.63</td>
    <td align="right">     1634.48</td>
    <td align="right">     1633.59</td>
    <td align="right">     1397.72</td>
    <td align="right">      966.51</td>
    <td align="right">      914.17</td>
    <td align="right">      932.78</td>
    <td align="right">    13568.41</td>
    <td align="right">     1634.48</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERAENERGYCHARGE ($)</td>
    <td align="right">      264.15</td>
    <td align="right">      238.14</td>
    <td align="right">      265.19</td>
    <td align="right">      256.80</td>
    <td align="right">      278.07</td>
    <td align="right">      301.59</td>
    <td align="right">      330.55</td>
    <td align="right">      330.37</td>
    <td align="right">      282.55</td>
    <td align="right">      274.43</td>
    <td align="right">      258.89</td>
    <td align="right">      264.41</td>
    <td align="right">     3345.15</td>
    <td align="right">      330.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFUELRIDERBENERGYCHARGE ($)</td>
    <td align="right">       21.01</td>
    <td align="right">       18.94</td>
    <td align="right">       21.09</td>
    <td align="right">       20.43</td>
    <td align="right">       22.12</td>
    <td align="right">       23.99</td>
    <td align="right">       26.29</td>
    <td align="right">       26.28</td>
    <td align="right">       22.48</td>
    <td align="right">       21.83</td>
    <td align="right">       20.59</td>
    <td align="right">       21.03</td>
    <td align="right">      266.09</td>
    <td align="right">       26.29</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       52.75</td>
    <td align="right">       47.79</td>
    <td align="right">       52.95</td>
    <td align="right">       51.35</td>
    <td align="right">       55.40</td>
    <td align="right">       84.43</td>
    <td align="right">       92.52</td>
    <td align="right">       92.47</td>
    <td align="right">       79.12</td>
    <td align="right">       54.71</td>
    <td align="right">       51.75</td>
    <td align="right">       52.80</td>
    <td align="right">      768.02</td>
    <td align="right">       92.52</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1070.14</td>
    <td align="right">     1173.65</td>
    <td align="right">     1173.00</td>
    <td align="right">     1002.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4418.90</td>
    <td align="right">     1173.65</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">      582.52</td>
    <td align="right">      527.99</td>
    <td align="right">      584.69</td>
    <td align="right">      567.10</td>
    <td align="right">      611.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      604.07</td>
    <td align="right">      571.48</td>
    <td align="right">      583.07</td>
    <td align="right">     4632.61</td>
    <td align="right">      611.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      879.15</td>
    <td align="right">      796.54</td>
    <td align="right">      882.45</td>
    <td align="right">      855.80</td>
    <td align="right">      923.35</td>
    <td align="right">     1407.19</td>
    <td align="right">     1541.97</td>
    <td align="right">     1541.12</td>
    <td align="right">     1318.60</td>
    <td align="right">      911.80</td>
    <td align="right">      862.43</td>
    <td align="right">      879.98</td>
    <td align="right">    12800.38</td>
    <td align="right">     1541.97</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND30KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    15008.54</td>
    <td align="right">    13530.79</td>
    <td align="right">    15067.60</td>
    <td align="right">    14590.92</td>
    <td align="right">    15799.33</td>
    <td align="right">    17135.82</td>
    <td align="right">    18781.40</td>
    <td align="right">    18771.05</td>
    <td align="right">    16054.11</td>
    <td align="right">    15592.69</td>
    <td align="right">    14709.40</td>
    <td align="right">    15023.49</td>
    <td align="right">   190065.14</td>
    <td align="right">    18781.40</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       27.45</td>
    <td align="right">       27.37</td>
    <td align="right">       30.12</td>
    <td align="right">       29.82</td>
    <td align="right">       34.79</td>
    <td align="right">       39.78</td>
    <td align="right">       40.76</td>
    <td align="right">       40.34</td>
    <td align="right">       36.22</td>
    <td align="right">       34.16</td>
    <td align="right">       32.25</td>
    <td align="right">       27.46</td>
    <td align="right">      400.53</td>
    <td align="right">       40.76</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND30KW                                                                                        FROM TotalDemand</b><br><br>
<b>ANNUALFUELRIDERAENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>ANNUALFUELRIDERBENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>SUMMERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALFUELRIDERAENERGYCHARGE                                                                         ANNUALFUELRIDERBENERGYCHARGE                                                                         SUMMERENERGYCHARGE                                                                                   WINTERENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::VA_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> VA_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-26
    23:40:30</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1193.19</td>
    <td align="right">     1027.19</td>
    <td align="right">      803.94</td>
    <td align="right">      622.19</td>
    <td align="right">      556.46</td>
    <td align="right">      531.21</td>
    <td align="right">      552.00</td>
    <td align="right">      550.38</td>
    <td align="right">      531.42</td>
    <td align="right">      645.74</td>
    <td align="right">      697.24</td>
    <td align="right">     1015.54</td>
    <td align="right">     8726.50</td>
    <td align="right">     1193.19</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1193.19</td>
    <td align="right">     1027.19</td>
    <td align="right">      803.94</td>
    <td align="right">      622.19</td>
    <td align="right">      556.46</td>
    <td align="right">      531.21</td>
    <td align="right">      552.00</td>
    <td align="right">      550.38</td>
    <td align="right">      531.42</td>
    <td align="right">      645.74</td>
    <td align="right">      697.24</td>
    <td align="right">     1015.54</td>
    <td align="right">     8726.50</td>
    <td align="right">     1193.19</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1193.19</td>
    <td align="right">     1027.19</td>
    <td align="right">      803.94</td>
    <td align="right">      622.19</td>
    <td align="right">      556.46</td>
    <td align="right">      531.21</td>
    <td align="right">      552.00</td>
    <td align="right">      550.38</td>
    <td align="right">      531.42</td>
    <td align="right">      645.74</td>
    <td align="right">      697.24</td>
    <td align="right">     1015.54</td>
    <td align="right">     8726.50</td>
    <td align="right">     1193.19</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       71.59</td>
    <td align="right">       61.63</td>
    <td align="right">       48.24</td>
    <td align="right">       37.33</td>
    <td align="right">       33.39</td>
    <td align="right">       31.87</td>
    <td align="right">       33.12</td>
    <td align="right">       33.02</td>
    <td align="right">       31.89</td>
    <td align="right">       38.74</td>
    <td align="right">       41.83</td>
    <td align="right">       60.93</td>
    <td align="right">      523.59</td>
    <td align="right">       71.59</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1264.78</td>
    <td align="right">     1088.83</td>
    <td align="right">      852.18</td>
    <td align="right">      659.52</td>
    <td align="right">      589.85</td>
    <td align="right">      563.09</td>
    <td align="right">      585.12</td>
    <td align="right">      583.40</td>
    <td align="right">      563.30</td>
    <td align="right">      684.48</td>
    <td align="right">      739.08</td>
    <td align="right">     1076.47</td>
    <td align="right">     9250.09</td>
    <td align="right">     1264.78</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1193.19</td>
    <td align="right">     1027.19</td>
    <td align="right">      803.94</td>
    <td align="right">      622.19</td>
    <td align="right">      556.46</td>
    <td align="right">      531.21</td>
    <td align="right">      552.00</td>
    <td align="right">      550.38</td>
    <td align="right">      531.42</td>
    <td align="right">      645.74</td>
    <td align="right">      697.24</td>
    <td align="right">     1015.54</td>
    <td align="right">     8726.50</td>
    <td align="right">     1193.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       71.59</td>
    <td align="right">       61.63</td>
    <td align="right">       48.24</td>
    <td align="right">       37.33</td>
    <td align="right">       33.39</td>
    <td align="right">       31.87</td>
    <td align="right">       33.12</td>
    <td align="right">       33.02</td>
    <td align="right">       31.89</td>
    <td align="right">       38.74</td>
    <td align="right">       41.83</td>
    <td align="right">       60.93</td>
    <td align="right">      523.59</td>
    <td align="right">       71.59</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1193.19</td>
    <td align="right">     1027.19</td>
    <td align="right">      803.94</td>
    <td align="right">      622.19</td>
    <td align="right">      556.46</td>
    <td align="right">      531.21</td>
    <td align="right">      552.00</td>
    <td align="right">      550.38</td>
    <td align="right">      531.42</td>
    <td align="right">      645.74</td>
    <td align="right">      697.24</td>
    <td align="right">     1015.54</td>
    <td align="right">     8726.50</td>
    <td align="right">     1193.19</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      123.65</td>
    <td align="right">      103.13</td>
    <td align="right">       85.80</td>
    <td align="right">       63.62</td>
    <td align="right">       54.40</td>
    <td align="right">       48.87</td>
    <td align="right">       49.91</td>
    <td align="right">       49.90</td>
    <td align="right">       49.11</td>
    <td align="right">       60.86</td>
    <td align="right">       75.38</td>
    <td align="right">      110.15</td>
    <td align="right">      874.77</td>
    <td align="right">      123.65</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      123.65</td>
    <td align="right">      103.13</td>
    <td align="right">       85.80</td>
    <td align="right">       63.62</td>
    <td align="right">       54.40</td>
    <td align="right">       48.87</td>
    <td align="right">       49.91</td>
    <td align="right">       49.90</td>
    <td align="right">       49.11</td>
    <td align="right">       60.86</td>
    <td align="right">       75.38</td>
    <td align="right">      110.15</td>
    <td align="right">      874.77</td>
    <td align="right">      123.65</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      123.65</td>
    <td align="right">      103.13</td>
    <td align="right">       85.80</td>
    <td align="right">       63.62</td>
    <td align="right">       54.40</td>
    <td align="right">       48.87</td>
    <td align="right">       49.91</td>
    <td align="right">       49.90</td>
    <td align="right">       49.11</td>
    <td align="right">       60.86</td>
    <td align="right">       75.38</td>
    <td align="right">      110.15</td>
    <td align="right">      874.77</td>
    <td align="right">      123.65</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      123.65</td>
    <td align="right">      103.13</td>
    <td align="right">       85.80</td>
    <td align="right">       63.62</td>
    <td align="right">       54.40</td>
    <td align="right">       48.87</td>
    <td align="right">       49.91</td>
    <td align="right">       49.90</td>
    <td align="right">       49.11</td>
    <td align="right">       60.86</td>
    <td align="right">       75.38</td>
    <td align="right">      110.15</td>
    <td align="right">      874.77</td>
    <td align="right">      123.65</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      123.65</td>
    <td align="right">      103.13</td>
    <td align="right">       85.80</td>
    <td align="right">       63.62</td>
    <td align="right">       54.40</td>
    <td align="right">       48.87</td>
    <td align="right">       49.91</td>
    <td align="right">       49.90</td>
    <td align="right">       49.11</td>
    <td align="right">       60.86</td>
    <td align="right">       75.38</td>
    <td align="right">      110.15</td>
    <td align="right">      874.77</td>
    <td align="right">      123.65</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      123.65</td>
    <td align="right">      103.13</td>
    <td align="right">       85.80</td>
    <td align="right">       63.62</td>
    <td align="right">       54.40</td>
    <td align="right">       48.87</td>
    <td align="right">       49.91</td>
    <td align="right">       49.90</td>
    <td align="right">       49.11</td>
    <td align="right">       60.86</td>
    <td align="right">       75.38</td>
    <td align="right">      110.15</td>
    <td align="right">      874.77</td>
    <td align="right">      123.65</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.3499</td>
    <td align="right">      0.3008</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.1975</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.2306</td>
    <td align="right">      0.2313</td>
    <td align="right">      0.3050</td>
    <td align="right">        2.65</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VA_MONTHLYGASRATES</td>
    <td align="right">        9.65</td>
    <td align="right">        9.96</td>
    <td align="right">        9.37</td>
    <td align="right">        9.78</td>
    <td align="right">       10.23</td>
    <td align="right">       10.87</td>
    <td align="right">       11.06</td>
    <td align="right">       11.03</td>
    <td align="right">       10.82</td>
    <td align="right">       10.61</td>
    <td align="right">        9.25</td>
    <td align="right">        9.22</td>
    <td align="right">      121.85</td>
    <td align="right">       11.06</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          VA_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
