  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  81.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.950,  0.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0242,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0242,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  990.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_1_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9900,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_1_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  81.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5128,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  10.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  10.950,  0.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  990.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_1_Pod_3_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9900,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_1_Pod_3_ZN_1_FLR_2 *****

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  81.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.950,  0.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0636,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0636,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4770.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_1_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.7700,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_1_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  81.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5026,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  52.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  52.950,  0.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2067,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2067,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH_Extend,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  9540.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_1_Pod_3_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  9.5400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_1_Pod_3_ZN_1_FLR_2 *****

Sizing:Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  90.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1280.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5286;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  640.0000;  !- Surface Area

ZoneInfiltration,
  Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0071,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0071,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  32.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  32.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1721.6000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1280.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corridor_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.2800,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corridor_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.16,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corridor_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  90.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1280.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  64.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  64.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  4.9500,  2.5286,  !- X1, Y1, Z1
  0.000,  4.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5286;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  0.0000,  !- X1, Y1, Z1
  64.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  64.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  64.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  64.0000,  5.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corridor_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  640.0000;  !- Surface Area

ZoneInfiltration,
  Corridor_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.1031,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corridor_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.1031,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corridor_Pod_3_ZN_1_FLR_2,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  32.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corridor_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  32.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corridor_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1721.6000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corridor_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1280.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corridor_Pod_3_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corridor_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.2800,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corridor_Pod_3_ZN_1_FLR_2 *****

Sizing:Zone,
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.16,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corridor_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Corridor_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corridor_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corridor_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  95.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.950,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0242,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0242,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  990.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_2_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9900,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_2_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  95.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  396.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  11.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.950,  9.0000,  2.5128,  !- X1, Y1, Z1
  10.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  8.9500,  2.5157,  !- X1, Y1, Z1
  0.000,  8.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  0.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  0.0500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  11.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  11.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  11.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  11.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  198.0000;  !- Surface Area

ZoneInfiltration,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0539,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0539,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  24.7500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  24.7500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1490.9400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  990.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Corner_Class_2_Pod_3_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.9900,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Corner_Class_2_Pod_3_ZN_1_FLR_2 *****

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.198,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  95.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.950,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0636,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0636,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4770.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_2_Pod_3_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.7700,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_ZN_1_FLR_1 *****

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  11.0000,  !- X Origin
  95.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  1908.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  53.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  53.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  52.950,  9.0000,  2.5026,  !- X1, Y1, Z1
  52.950,  9.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  9.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  9.0000,  2.5026;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  53.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  53.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  53.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  53.0000,  9.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  954.0000;  !- Surface Area

ZoneInfiltration,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2067,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2067,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH_Extend,  !- Schedule Name
  People,  !- Number of People Calculation Method
  119.2500,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  119.2500,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  7183.6200,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  9540.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Mult_Class_2_Pod_3_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  9.5400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_ZN_1_FLR_2 *****

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.954,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  4560.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  66.9500,  2.5078,  !- X1, Y1, Z1
  0.000,  66.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  49.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  49.0500,  2.5078;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_10,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_11_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  25.9500,  2.5083,  !- X1, Y1, Z1
  0.000,  25.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  9.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  9.0500,  2.5083;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Wall_12,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Main_Corridor_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  2280.0000;  !- Surface Area

ZoneInfiltration,
  Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0633,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Main_Corridor_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0633,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  6133.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Main_Corridor_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4560.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Main_Corridor_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.5600,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Main_Corridor_ZN_1_FLR_1 *****

Sizing:Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.57,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Main_Corridor_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Main_Corridor_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Main_Corridor_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  14.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  4560.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  61.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  61.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  61.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  61.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  76.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  67.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  67.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  67.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  67.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  49.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  49.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  66.9500,  2.5078,  !- X1, Y1, Z1
  0.000,  66.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  49.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  49.0500,  2.5078;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_8,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  49.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  49.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  40.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  40.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_9,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  40.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  40.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  35.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  35.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_10,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  35.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  35.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_west,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000,  25.9500,  2.5083,  !- X1, Y1, Z1
  0.000,  25.9500,  1.1000,  !- X2, Y2, Z2
  0.000,  9.0500,  1.1000,  !- X3, Y3, Z3
  0.000,  9.0500,  2.5083;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Wall_12,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  76.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  76.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Main_Corridor_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  76.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  76.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Main_Corridor_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  2280.0000;  !- Surface Area

ZoneInfiltration,
  Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.4053,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Main_Corridor_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4053,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Main_Corridor_ZN_1_FLR_2_Lights,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  6133.2000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Main_Corridor_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4560.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Main_Corridor_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Main_Corridor_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.5600,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Main_Corridor_ZN_1_FLR_2 *****

Sizing:Zone,
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.57,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Main_Corridor_ZN_1_FLR_2 Thermostat,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Main_Corridor_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Main_Corridor_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Main_Corridor_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Main_Corridor_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Main_Corridor_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Main_Corridor_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Main_Corridor_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Main_Corridor_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_ZN_1_FLR_2 VAV Box,  !- Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Main_Corridor_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Lobby_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  840.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Lobby_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5094,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  14.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  14.950,  0.0000,  2.5094;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Lobby_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  420.0000;  !- Surface Area

ZoneInfiltration,
  Lobby_ZN_1_FLR_1_Infiltration,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0187,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Lobby_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0187,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Lobby_ZN_1_FLR_1_Lights,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2940.0000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Lobby_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Lobby_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  840.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Lobby_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Lobby_ZN_1_FLR_1 *****

Sizing:Zone,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.105,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Lobby_ZN_1_FLR_1 Thermostat,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Lobby_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Lobby_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Lobby_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Lobby_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Lobby_ZN_1_FLR_1 VAV Box,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Lobby_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  0.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  840.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Lobby_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5094,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  14.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  14.950,  0.0000,  2.5094;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Lobby_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Lobby_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  420.0000;  !- Surface Area

ZoneInfiltration,
  Lobby_ZN_1_FLR_2_Infiltration,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0817,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Lobby_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0817,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Lobby_ZN_1_FLR_2_Lights,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2940.0000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Lobby_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Lobby_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Lobby_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  840.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Lobby_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Lobby_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Lobby_ZN_1_FLR_2 *****

Sizing:Zone,
  Lobby_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.105,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Lobby_ZN_1_FLR_2 Thermostat,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Lobby_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Lobby_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Lobby_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Lobby_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Lobby_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Lobby_ZN_1_FLR_2 VAV Box,  !- Name
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Bathrooms_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  90.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  840.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Construction Name
  Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.000,  11.0500,  2.5483,  !- X1, Y1, Z1
  15.000,  11.0500,  1.1000,  !- X2, Y2, Z2
  15.000,  13.9500,  1.1000,  !- X3, Y3, Z3
  15.000,  13.9500,  2.5483;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.950,  14.0000,  2.5094,  !- X1, Y1, Z1
  14.950,  14.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  14.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  14.0000,  2.5094;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Wall_6,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Bathrooms_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  420.0000;  !- Surface Area

ZoneInfiltration,
  Bathrooms_ZN_1_FLR_1_Infiltration,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0350,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Bathrooms_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bathrooms_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0350,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Bathrooms_ZN_1_FLR_1,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  21.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Bathrooms_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bathrooms_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  21.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Bathrooms_ZN_1_FLR_1_Lights,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2032.8000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Bathrooms_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Bathrooms_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  840.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Bathrooms_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bathrooms_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Bathrooms_ZN_1_FLR_1 *****

Sizing:Zone,
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.283,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Bathrooms_ZN_1_FLR_1 Thermostat,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Bathrooms_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Bathrooms_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_Setback,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_setup;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Bathrooms_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Bathrooms_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Bathrooms_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Bathrooms_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Bathrooms_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Bathrooms_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Bathrooms_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Bathrooms_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

Fan:ZoneExhaust,
  Bathrooms_ZN_1_FLR_1 Exhaust Fan,  !- Name
  Hours_of_operation,  !- Availability Schedule Name
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.2830,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Bathrooms_ZN_1_FLR_1 VAV Box,  !- Name
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Bathrooms_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Bathrooms_ZN_1_FLR_1 *****

WaterUse:Connections,
  Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
  Bathrooms_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
  Bathrooms_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Bathrooms_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  2.91666666666667E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Bathrooms_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
  Bathrooms_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Bathrooms_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
  Bathrooms_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Bathrooms_ZN_1_FLR_1 SHW_default Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Bathrooms_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Bathrooms_ZN_1_FLR_1 SHW_default Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  40;  !- Field 4

Schedule:Compact,
  Bathrooms_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Bathrooms_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  64.0000,  !- X Origin
  90.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  840.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  11.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  11.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  11.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  11.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  15.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Construction Name
  Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.000,  11.0500,  2.5483,  !- X1, Y1, Z1
  15.000,  11.0500,  1.1000,  !- X2, Y2, Z2
  15.000,  13.9500,  1.1000,  !- X3, Y3, Z3
  15.000,  13.9500,  2.5483;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_4_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.950,  14.0000,  2.5094,  !- X1, Y1, Z1
  14.950,  14.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  14.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  14.0000,  2.5094;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_5,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Wall_6,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  5.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  15.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  15.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Bathrooms_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  15.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  15.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Bathrooms_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  420.0000;  !- Surface Area

ZoneInfiltration,
  Bathrooms_ZN_1_FLR_2_Infiltration,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0980,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Bathrooms_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bathrooms_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0980,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Bathrooms_ZN_1_FLR_2,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  21.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Bathrooms_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bathrooms_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  21.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Bathrooms_ZN_1_FLR_2_Lights,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2032.8000,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Bathrooms_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Bathrooms_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Bathrooms_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  840.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Bathrooms_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Bathrooms_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.8400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Bathrooms_ZN_1_FLR_2 *****

Sizing:Zone,
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.283,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Bathrooms_ZN_1_FLR_2 Thermostat,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Bathrooms_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Bathrooms_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_Setback,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_setup;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Bathrooms_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Bathrooms_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Bathrooms_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Bathrooms_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Bathrooms_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Name
  Bathrooms_ZN_1_FLR_2 Exhaust Fan Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Bathrooms_ZN_1_FLR_2 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Bathrooms_ZN_1_FLR_2 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Bathrooms_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

Fan:ZoneExhaust,
  Bathrooms_ZN_1_FLR_2 Exhaust Fan,  !- Name
  Hours_of_operation,  !- Availability Schedule Name
  0.4500,  !- Fan Efficiency {}
  125.0000,  !- Pressure Rise {Pa}
  0.2830,  !- Maximum Flow Rate {m3/s} [*******]
  Bathrooms_ZN_1_FLR_2 Exhaust Fan Node,  !- Air Inlet Node Name
  Bathrooms_ZN_1_FLR_2 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Bathrooms_ZN_1_FLR_2 VAV Box,  !- Name
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Bathrooms_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature
!***** Process Loads For Zone: Bathrooms_ZN_1_FLR_2 *****

WaterUse:Connections,
  Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
  Bathrooms_ZN_1_FLR_2 SHW_default Water Inlet Node,  !- Inlet Node Name
  Bathrooms_ZN_1_FLR_2 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Bathrooms_ZN_1_FLR_2 SHW_default;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  2.91666666666667E-6,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Bathrooms_ZN_1_FLR_2 SHW_default Temp Sched,  !- Target Temperature Schedule Name
  Bathrooms_ZN_1_FLR_2 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Bathrooms_ZN_1_FLR_2 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
  Bathrooms_ZN_1_FLR_2 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Bathrooms_ZN_1_FLR_2 SHW_default Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Bathrooms_ZN_1_FLR_2 SHW_default Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Bathrooms_ZN_1_FLR_2 SHW_default Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  40;  !- Field 4

Schedule:Compact,
  Bathrooms_ZN_1_FLR_2 SHW_default Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  Offices_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  2128.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5037,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  37.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  37.950,  0.0000,  2.5037;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Construction Name
  Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.000,  0.0500,  2.5101,  !- X1, Y1, Z1
  38.000,  0.0500,  1.1000,  !- X2, Y2, Z2
  38.000,  13.9500,  1.1000,  !- X3, Y3, Z3
  38.000,  13.9500,  2.5101;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Offices_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  1064.0000;  !- Surface Area

ZoneInfiltration,
  Offices_ZN_1_FLR_1_Infiltration,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0650,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Offices_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Offices_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0650,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Offices_ZN_1_FLR_1,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Offices,  !- Schedule Name
  People,  !- Number of People Calculation Method
  26.6000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Offices_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Offices_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  26.6000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Offices_ZN_1_FLR_1_Lights,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  6298.8800,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Offices_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Offices_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  5745.6000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Offices_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Offices_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.7456,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Offices_ZN_1_FLR_1 *****

Sizing:Zone,
  Offices_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.266,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_1 Thermostat,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Offices_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Offices_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_1,  !- Zone Name
  Offices_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Offices_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Offices_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Offices_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Offices_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Offices_ZN_1_FLR_1 VAV Box,  !- Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Offices_ZN_1_FLR_2,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  0.0000,  !- Y Origin
  4.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  2128.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Offices_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5037,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  37.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  37.950,  0.0000,  2.5037;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Construction Name
  Offices_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.000,  0.0500,  2.5101,  !- X1, Y1, Z1
  38.000,  0.0500,  1.1000,  !- X2, Y2, Z2
  38.000,  13.9500,  1.1000,  !- X3, Y3, Z3
  38.000,  13.9500,  2.5101;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  14.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  14.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  14.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Offices_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  14.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  14.0000,  4.0000;  !- X4, Y4, Z4

InternalMass,
  Offices_ZN_1_FLR_2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  1064.0000;  !- Surface Area

ZoneInfiltration,
  Offices_ZN_1_FLR_2_Infiltration,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.2246,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Offices_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Offices_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.2246,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Offices_ZN_1_FLR_2,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  BLDG_OCC_SCH_Offices,  !- Schedule Name
  People,  !- Number of People Calculation Method
  26.6000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Offices_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Offices_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  26.6000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Offices_ZN_1_FLR_2_Lights,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  6298.8800,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Offices_ZN_1_FLR_2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Offices_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Offices_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  5745.6000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Offices_ZN_1_FLR_2:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Offices_ZN_1_FLR_2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  5.7456,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Offices_ZN_1_FLR_2 *****

Sizing:Zone,
  Offices_ZN_1_FLR_2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.266,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_2 Thermostat,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Offices_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Offices_ZN_1_FLR_2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_2,  !- Zone Name
  Offices_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Offices_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Offices_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Offices_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Offices_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:AirDistributionUnit,
  Offices_ZN_1_FLR_2 VAV Box,  !- Name
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Offices_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Offices_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  0.3000,  !- Zone Minimum Air Flow Fraction {}
  Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Hot Water or Steam Inlet Node Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  Reverse;  !- Damper Heating Action

Coil:Heating:Water,
  Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Zone,
  Gym_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  15808.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Offices_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Gym_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  8.0000,  !- X2, Y2, Z2
  38.0000,  52.0000,  8.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  2.2793,  8.0000,  !- X1, Y1, Z1
  3.7760,  2.2793,  8.0000,  !- X2, Y2, Z2
  3.7760,  3.4985,  8.0000,  !- X3, Y3, Z3
  2.5570,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  2.2793,  8.0000,  !- X1, Y1, Z1
  10.1100,  2.2793,  8.0000,  !- X2, Y2, Z2
  10.1100,  3.4985,  8.0000,  !- X3, Y3, Z3
  8.8900,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  2.2793,  8.0000,  !- X1, Y1, Z1
  16.4430,  2.2793,  8.0000,  !- X2, Y2, Z2
  16.4430,  3.4985,  8.0000,  !- X3, Y3, Z3
  15.2240,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_4,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  2.2793,  8.0000,  !- X1, Y1, Z1
  22.7760,  2.2793,  8.0000,  !- X2, Y2, Z2
  22.7760,  3.4985,  8.0000,  !- X3, Y3, Z3
  21.5570,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_5,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  2.2793,  8.0000,  !- X1, Y1, Z1
  29.1100,  2.2793,  8.0000,  !- X2, Y2, Z2
  29.1100,  3.4985,  8.0000,  !- X3, Y3, Z3
  27.8900,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_6,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  2.2793,  8.0000,  !- X1, Y1, Z1
  35.4430,  2.2793,  8.0000,  !- X2, Y2, Z2
  35.4430,  3.4985,  8.0000,  !- X3, Y3, Z3
  34.2240,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_7,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  8.0571,  8.0000,  !- X1, Y1, Z1
  3.7760,  8.0571,  8.0000,  !- X2, Y2, Z2
  3.7760,  9.2763,  8.0000,  !- X3, Y3, Z3
  2.5570,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_8,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  8.0571,  8.0000,  !- X1, Y1, Z1
  10.1100,  8.0571,  8.0000,  !- X2, Y2, Z2
  10.1100,  9.2763,  8.0000,  !- X3, Y3, Z3
  8.8900,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_9,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  8.0571,  8.0000,  !- X1, Y1, Z1
  16.4430,  8.0571,  8.0000,  !- X2, Y2, Z2
  16.4430,  9.2763,  8.0000,  !- X3, Y3, Z3
  15.2240,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_10,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  8.0571,  8.0000,  !- X1, Y1, Z1
  22.7760,  8.0571,  8.0000,  !- X2, Y2, Z2
  22.7760,  9.2763,  8.0000,  !- X3, Y3, Z3
  21.5570,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_11,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  8.0571,  8.0000,  !- X1, Y1, Z1
  29.1100,  8.0571,  8.0000,  !- X2, Y2, Z2
  29.1100,  9.2763,  8.0000,  !- X3, Y3, Z3
  27.8900,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_12,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  8.0571,  8.0000,  !- X1, Y1, Z1
  35.4430,  8.0571,  8.0000,  !- X2, Y2, Z2
  35.4430,  9.2763,  8.0000,  !- X3, Y3, Z3
  34.2240,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_13,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  13.8348,  8.0000,  !- X1, Y1, Z1
  3.7760,  13.8348,  8.0000,  !- X2, Y2, Z2
  3.7760,  15.0540,  8.0000,  !- X3, Y3, Z3
  2.5570,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_14,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  13.8348,  8.0000,  !- X1, Y1, Z1
  10.1100,  13.8348,  8.0000,  !- X2, Y2, Z2
  10.1100,  15.0540,  8.0000,  !- X3, Y3, Z3
  8.8900,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_15,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  13.8348,  8.0000,  !- X1, Y1, Z1
  16.4430,  13.8348,  8.0000,  !- X2, Y2, Z2
  16.4430,  15.0540,  8.0000,  !- X3, Y3, Z3
  15.2240,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_16,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  13.8348,  8.0000,  !- X1, Y1, Z1
  22.7760,  13.8348,  8.0000,  !- X2, Y2, Z2
  22.7760,  15.0540,  8.0000,  !- X3, Y3, Z3
  21.5570,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_17,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  13.8348,  8.0000,  !- X1, Y1, Z1
  29.1100,  13.8348,  8.0000,  !- X2, Y2, Z2
  29.1100,  15.0540,  8.0000,  !- X3, Y3, Z3
  27.8900,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_18,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  13.8348,  8.0000,  !- X1, Y1, Z1
  35.4430,  13.8348,  8.0000,  !- X2, Y2, Z2
  35.4430,  15.0540,  8.0000,  !- X3, Y3, Z3
  34.2240,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_19,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  19.6126,  8.0000,  !- X1, Y1, Z1
  3.7760,  19.6126,  8.0000,  !- X2, Y2, Z2
  3.7760,  20.8318,  8.0000,  !- X3, Y3, Z3
  2.5570,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_20,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  19.6126,  8.0000,  !- X1, Y1, Z1
  10.1100,  19.6126,  8.0000,  !- X2, Y2, Z2
  10.1100,  20.8318,  8.0000,  !- X3, Y3, Z3
  8.8900,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_21,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  19.6126,  8.0000,  !- X1, Y1, Z1
  16.4430,  19.6126,  8.0000,  !- X2, Y2, Z2
  16.4430,  20.8318,  8.0000,  !- X3, Y3, Z3
  15.2240,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_22,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  19.6126,  8.0000,  !- X1, Y1, Z1
  22.7760,  19.6126,  8.0000,  !- X2, Y2, Z2
  22.7760,  20.8318,  8.0000,  !- X3, Y3, Z3
  21.5570,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_23,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  19.6126,  8.0000,  !- X1, Y1, Z1
  29.1100,  19.6126,  8.0000,  !- X2, Y2, Z2
  29.1100,  20.8318,  8.0000,  !- X3, Y3, Z3
  27.8900,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_24,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  19.6126,  8.0000,  !- X1, Y1, Z1
  35.4430,  19.6126,  8.0000,  !- X2, Y2, Z2
  35.4430,  20.8318,  8.0000,  !- X3, Y3, Z3
  34.2240,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_25,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  25.3904,  8.0000,  !- X1, Y1, Z1
  3.7760,  25.3904,  8.0000,  !- X2, Y2, Z2
  3.7760,  26.6096,  8.0000,  !- X3, Y3, Z3
  2.5570,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_26,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  25.3904,  8.0000,  !- X1, Y1, Z1
  10.1100,  25.3904,  8.0000,  !- X2, Y2, Z2
  10.1100,  26.6096,  8.0000,  !- X3, Y3, Z3
  8.8900,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_27,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  25.3904,  8.0000,  !- X1, Y1, Z1
  16.4430,  25.3904,  8.0000,  !- X2, Y2, Z2
  16.4430,  26.6096,  8.0000,  !- X3, Y3, Z3
  15.2240,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_28,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  25.3904,  8.0000,  !- X1, Y1, Z1
  22.7760,  25.3904,  8.0000,  !- X2, Y2, Z2
  22.7760,  26.6096,  8.0000,  !- X3, Y3, Z3
  21.5570,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_29,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  25.3904,  8.0000,  !- X1, Y1, Z1
  29.1100,  25.3904,  8.0000,  !- X2, Y2, Z2
  29.1100,  26.6096,  8.0000,  !- X3, Y3, Z3
  27.8900,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_30,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  25.3904,  8.0000,  !- X1, Y1, Z1
  35.4430,  25.3904,  8.0000,  !- X2, Y2, Z2
  35.4430,  26.6096,  8.0000,  !- X3, Y3, Z3
  34.2240,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_31,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  31.1682,  8.0000,  !- X1, Y1, Z1
  3.7760,  31.1682,  8.0000,  !- X2, Y2, Z2
  3.7760,  32.3874,  8.0000,  !- X3, Y3, Z3
  2.5570,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_32,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  31.1682,  8.0000,  !- X1, Y1, Z1
  10.1100,  31.1682,  8.0000,  !- X2, Y2, Z2
  10.1100,  32.3874,  8.0000,  !- X3, Y3, Z3
  8.8900,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_33,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  31.1682,  8.0000,  !- X1, Y1, Z1
  16.4430,  31.1682,  8.0000,  !- X2, Y2, Z2
  16.4430,  32.3874,  8.0000,  !- X3, Y3, Z3
  15.2240,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_34,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  31.1682,  8.0000,  !- X1, Y1, Z1
  22.7760,  31.1682,  8.0000,  !- X2, Y2, Z2
  22.7760,  32.3874,  8.0000,  !- X3, Y3, Z3
  21.5570,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_35,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  31.1682,  8.0000,  !- X1, Y1, Z1
  29.1100,  31.1682,  8.0000,  !- X2, Y2, Z2
  29.1100,  32.3874,  8.0000,  !- X3, Y3, Z3
  27.8900,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_36,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  31.1682,  8.0000,  !- X1, Y1, Z1
  35.4430,  31.1682,  8.0000,  !- X2, Y2, Z2
  35.4430,  32.3874,  8.0000,  !- X3, Y3, Z3
  34.2240,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_37,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  36.9460,  8.0000,  !- X1, Y1, Z1
  3.7760,  36.9460,  8.0000,  !- X2, Y2, Z2
  3.7760,  38.1652,  8.0000,  !- X3, Y3, Z3
  2.5570,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_38,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  36.9460,  8.0000,  !- X1, Y1, Z1
  10.1100,  36.9460,  8.0000,  !- X2, Y2, Z2
  10.1100,  38.1652,  8.0000,  !- X3, Y3, Z3
  8.8900,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_39,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  36.9460,  8.0000,  !- X1, Y1, Z1
  16.4430,  36.9460,  8.0000,  !- X2, Y2, Z2
  16.4430,  38.1652,  8.0000,  !- X3, Y3, Z3
  15.2240,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_40,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  36.9460,  8.0000,  !- X1, Y1, Z1
  22.7760,  36.9460,  8.0000,  !- X2, Y2, Z2
  22.7760,  38.1652,  8.0000,  !- X3, Y3, Z3
  21.5570,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_41,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  36.9460,  8.0000,  !- X1, Y1, Z1
  29.1100,  36.9460,  8.0000,  !- X2, Y2, Z2
  29.1100,  38.1652,  8.0000,  !- X3, Y3, Z3
  27.8900,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_42,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  36.9460,  8.0000,  !- X1, Y1, Z1
  35.4430,  36.9460,  8.0000,  !- X2, Y2, Z2
  35.4430,  38.1652,  8.0000,  !- X3, Y3, Z3
  34.2240,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_43,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  42.7237,  8.0000,  !- X1, Y1, Z1
  3.7760,  42.7237,  8.0000,  !- X2, Y2, Z2
  3.7760,  43.9429,  8.0000,  !- X3, Y3, Z3
  2.5570,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_44,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  42.7237,  8.0000,  !- X1, Y1, Z1
  10.1100,  42.7237,  8.0000,  !- X2, Y2, Z2
  10.1100,  43.9429,  8.0000,  !- X3, Y3, Z3
  8.8900,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_45,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  42.7237,  8.0000,  !- X1, Y1, Z1
  16.4430,  42.7237,  8.0000,  !- X2, Y2, Z2
  16.4430,  43.9429,  8.0000,  !- X3, Y3, Z3
  15.2240,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_46,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  42.7237,  8.0000,  !- X1, Y1, Z1
  22.7760,  42.7237,  8.0000,  !- X2, Y2, Z2
  22.7760,  43.9429,  8.0000,  !- X3, Y3, Z3
  21.5570,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_47,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  42.7237,  8.0000,  !- X1, Y1, Z1
  29.1100,  42.7237,  8.0000,  !- X2, Y2, Z2
  29.1100,  43.9429,  8.0000,  !- X3, Y3, Z3
  27.8900,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_48,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  42.7237,  8.0000,  !- X1, Y1, Z1
  35.4430,  42.7237,  8.0000,  !- X2, Y2, Z2
  35.4430,  43.9429,  8.0000,  !- X3, Y3, Z3
  34.2240,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_49,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.5570,  48.5015,  8.0000,  !- X1, Y1, Z1
  3.7760,  48.5015,  8.0000,  !- X2, Y2, Z2
  3.7760,  49.7207,  8.0000,  !- X3, Y3, Z3
  2.5570,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_50,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.8900,  48.5015,  8.0000,  !- X1, Y1, Z1
  10.1100,  48.5015,  8.0000,  !- X2, Y2, Z2
  10.1100,  49.7207,  8.0000,  !- X3, Y3, Z3
  8.8900,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_51,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  15.2240,  48.5015,  8.0000,  !- X1, Y1, Z1
  16.4430,  48.5015,  8.0000,  !- X2, Y2, Z2
  16.4430,  49.7207,  8.0000,  !- X3, Y3, Z3
  15.2240,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_52,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  21.5570,  48.5015,  8.0000,  !- X1, Y1, Z1
  22.7760,  48.5015,  8.0000,  !- X2, Y2, Z2
  22.7760,  49.7207,  8.0000,  !- X3, Y3, Z3
  21.5570,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_53,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  27.8900,  48.5015,  8.0000,  !- X1, Y1, Z1
  29.1100,  48.5015,  8.0000,  !- X2, Y2, Z2
  29.1100,  49.7207,  8.0000,  !- X3, Y3, Z3
  27.8900,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Gym_ZN_1_FLR_2_skylight_54,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  34.2240,  48.5015,  8.0000,  !- X1, Y1, Z1
  35.4430,  48.5015,  8.0000,  !- X2, Y2, Z2
  35.4430,  49.7207,  8.0000,  !- X3, Y3, Z3
  34.2240,  49.7207,  8.0000;  !- X4, Y4, Z4

InternalMass,
  Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  3952.0000;  !- Surface Area

ZoneInfiltration,
  Gym_ZN_1_FLR_1_Infiltration,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.6148,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Gym_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.6148,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Gym_ZN_1_FLR_1,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Gym,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1976.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Gym_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1976.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Gym_ZN_1_FLR_1_Lights,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  29758.5600,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Gym_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  9880.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Gym_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  9.8800,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Gym_ZN_1_FLR_1 *****

Sizing:Zone,
  Gym_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  19.76,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Gym_ZN_1_FLR_1 Thermostat,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Gym_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Gym_ZN_1_FLR_1,  !- Zone Name
  Gym_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Gym_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Gym_ZN_1_FLR_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Gym_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrGym_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Gym_ZN_1_FLR_1,  !- Control Zone Name
  Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Aux_Gym_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  117.0000,  !- X Origin
  14.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  9984.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  2.5059,  !- X1, Y1, Z1
  0.050,  0.0000,  1.1000,  !- X2, Y2, Z2
  23.950,  0.0000,  1.1000,  !- X3, Y3, Z3
  23.950,  0.0000,  2.5059;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.000,  0.0500,  2.5027,  !- X1, Y1, Z1
  24.000,  0.0500,  1.1000,  !- X2, Y2, Z2
  24.000,  51.9500,  1.1000,  !- X3, Y3, Z3
  24.000,  51.9500,  2.5027;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  0.0000,  !- X1, Y1, Z1
  24.0000,  52.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.050,  0.0000,  6.5059,  !- X1, Y1, Z1
  0.050,  0.0000,  5.1000,  !- X2, Y2, Z2
  23.950,  0.0000,  5.1000,  !- X3, Y3, Z3
  23.950,  0.0000,  6.5059;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  24.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  24.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.000,  0.0500,  6.5027,  !- X1, Y1, Z1
  24.000,  0.0500,  5.1000,  !- X2, Y2, Z2
  24.000,  51.9500,  5.1000,  !- X3, Y3, Z3
  24.000,  51.9500,  6.5027;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  24.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  52.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Gym_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  52.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  52.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  8.0000,  !- X2, Y2, Z2
  24.0000,  52.0000,  8.0000,  !- X3, Y3, Z3
  0.0000,  52.0000,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  2.2793,  8.0000,  !- X1, Y1, Z1
  3.6100,  2.2793,  8.0000,  !- X2, Y2, Z2
  3.6100,  3.4985,  8.0000,  !- X3, Y3, Z3
  2.3900,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  2.2793,  8.0000,  !- X1, Y1, Z1
  9.6100,  2.2793,  8.0000,  !- X2, Y2, Z2
  9.6100,  3.4985,  8.0000,  !- X3, Y3, Z3
  8.3900,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  2.2793,  8.0000,  !- X1, Y1, Z1
  15.6100,  2.2793,  8.0000,  !- X2, Y2, Z2
  15.6100,  3.4985,  8.0000,  !- X3, Y3, Z3
  14.3900,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_4,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  2.2793,  8.0000,  !- X1, Y1, Z1
  21.6100,  2.2793,  8.0000,  !- X2, Y2, Z2
  21.6100,  3.4985,  8.0000,  !- X3, Y3, Z3
  20.3900,  3.4985,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_5,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  8.0571,  8.0000,  !- X1, Y1, Z1
  3.6100,  8.0571,  8.0000,  !- X2, Y2, Z2
  3.6100,  9.2763,  8.0000,  !- X3, Y3, Z3
  2.3900,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_6,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  8.0571,  8.0000,  !- X1, Y1, Z1
  9.6100,  8.0571,  8.0000,  !- X2, Y2, Z2
  9.6100,  9.2763,  8.0000,  !- X3, Y3, Z3
  8.3900,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_7,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  8.0571,  8.0000,  !- X1, Y1, Z1
  15.6100,  8.0571,  8.0000,  !- X2, Y2, Z2
  15.6100,  9.2763,  8.0000,  !- X3, Y3, Z3
  14.3900,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_8,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  8.0571,  8.0000,  !- X1, Y1, Z1
  21.6100,  8.0571,  8.0000,  !- X2, Y2, Z2
  21.6100,  9.2763,  8.0000,  !- X3, Y3, Z3
  20.3900,  9.2763,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_9,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  13.8348,  8.0000,  !- X1, Y1, Z1
  3.6100,  13.8348,  8.0000,  !- X2, Y2, Z2
  3.6100,  15.0540,  8.0000,  !- X3, Y3, Z3
  2.3900,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_10,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  13.8348,  8.0000,  !- X1, Y1, Z1
  9.6100,  13.8348,  8.0000,  !- X2, Y2, Z2
  9.6100,  15.0540,  8.0000,  !- X3, Y3, Z3
  8.3900,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_11,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  13.8348,  8.0000,  !- X1, Y1, Z1
  15.6100,  13.8348,  8.0000,  !- X2, Y2, Z2
  15.6100,  15.0540,  8.0000,  !- X3, Y3, Z3
  14.3900,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_12,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  13.8348,  8.0000,  !- X1, Y1, Z1
  21.6100,  13.8348,  8.0000,  !- X2, Y2, Z2
  21.6100,  15.0540,  8.0000,  !- X3, Y3, Z3
  20.3900,  15.0540,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_13,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  19.6126,  8.0000,  !- X1, Y1, Z1
  3.6100,  19.6126,  8.0000,  !- X2, Y2, Z2
  3.6100,  20.8318,  8.0000,  !- X3, Y3, Z3
  2.3900,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_14,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  19.6126,  8.0000,  !- X1, Y1, Z1
  9.6100,  19.6126,  8.0000,  !- X2, Y2, Z2
  9.6100,  20.8318,  8.0000,  !- X3, Y3, Z3
  8.3900,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_15,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  19.6126,  8.0000,  !- X1, Y1, Z1
  15.6100,  19.6126,  8.0000,  !- X2, Y2, Z2
  15.6100,  20.8318,  8.0000,  !- X3, Y3, Z3
  14.3900,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_16,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  19.6126,  8.0000,  !- X1, Y1, Z1
  21.6100,  19.6126,  8.0000,  !- X2, Y2, Z2
  21.6100,  20.8318,  8.0000,  !- X3, Y3, Z3
  20.3900,  20.8318,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_17,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  25.3904,  8.0000,  !- X1, Y1, Z1
  3.6100,  25.3904,  8.0000,  !- X2, Y2, Z2
  3.6100,  26.6096,  8.0000,  !- X3, Y3, Z3
  2.3900,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_18,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  25.3904,  8.0000,  !- X1, Y1, Z1
  9.6100,  25.3904,  8.0000,  !- X2, Y2, Z2
  9.6100,  26.6096,  8.0000,  !- X3, Y3, Z3
  8.3900,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_19,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  25.3904,  8.0000,  !- X1, Y1, Z1
  15.6100,  25.3904,  8.0000,  !- X2, Y2, Z2
  15.6100,  26.6096,  8.0000,  !- X3, Y3, Z3
  14.3900,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_20,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  25.3904,  8.0000,  !- X1, Y1, Z1
  21.6100,  25.3904,  8.0000,  !- X2, Y2, Z2
  21.6100,  26.6096,  8.0000,  !- X3, Y3, Z3
  20.3900,  26.6096,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_21,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  31.1682,  8.0000,  !- X1, Y1, Z1
  3.6100,  31.1682,  8.0000,  !- X2, Y2, Z2
  3.6100,  32.3874,  8.0000,  !- X3, Y3, Z3
  2.3900,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_22,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  31.1682,  8.0000,  !- X1, Y1, Z1
  9.6100,  31.1682,  8.0000,  !- X2, Y2, Z2
  9.6100,  32.3874,  8.0000,  !- X3, Y3, Z3
  8.3900,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_23,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  31.1682,  8.0000,  !- X1, Y1, Z1
  15.6100,  31.1682,  8.0000,  !- X2, Y2, Z2
  15.6100,  32.3874,  8.0000,  !- X3, Y3, Z3
  14.3900,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_24,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  31.1682,  8.0000,  !- X1, Y1, Z1
  21.6100,  31.1682,  8.0000,  !- X2, Y2, Z2
  21.6100,  32.3874,  8.0000,  !- X3, Y3, Z3
  20.3900,  32.3874,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_25,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  36.9460,  8.0000,  !- X1, Y1, Z1
  3.6100,  36.9460,  8.0000,  !- X2, Y2, Z2
  3.6100,  38.1652,  8.0000,  !- X3, Y3, Z3
  2.3900,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_26,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  36.9460,  8.0000,  !- X1, Y1, Z1
  9.6100,  36.9460,  8.0000,  !- X2, Y2, Z2
  9.6100,  38.1652,  8.0000,  !- X3, Y3, Z3
  8.3900,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_27,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  36.9460,  8.0000,  !- X1, Y1, Z1
  15.6100,  36.9460,  8.0000,  !- X2, Y2, Z2
  15.6100,  38.1652,  8.0000,  !- X3, Y3, Z3
  14.3900,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_28,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  36.9460,  8.0000,  !- X1, Y1, Z1
  21.6100,  36.9460,  8.0000,  !- X2, Y2, Z2
  21.6100,  38.1652,  8.0000,  !- X3, Y3, Z3
  20.3900,  38.1652,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_29,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  42.7237,  8.0000,  !- X1, Y1, Z1
  3.6100,  42.7237,  8.0000,  !- X2, Y2, Z2
  3.6100,  43.9429,  8.0000,  !- X3, Y3, Z3
  2.3900,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_30,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  42.7237,  8.0000,  !- X1, Y1, Z1
  9.6100,  42.7237,  8.0000,  !- X2, Y2, Z2
  9.6100,  43.9429,  8.0000,  !- X3, Y3, Z3
  8.3900,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_31,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  42.7237,  8.0000,  !- X1, Y1, Z1
  15.6100,  42.7237,  8.0000,  !- X2, Y2, Z2
  15.6100,  43.9429,  8.0000,  !- X3, Y3, Z3
  14.3900,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_32,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  42.7237,  8.0000,  !- X1, Y1, Z1
  21.6100,  42.7237,  8.0000,  !- X2, Y2, Z2
  21.6100,  43.9429,  8.0000,  !- X3, Y3, Z3
  20.3900,  43.9429,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_33,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  2.3900,  48.5015,  8.0000,  !- X1, Y1, Z1
  3.6100,  48.5015,  8.0000,  !- X2, Y2, Z2
  3.6100,  49.7207,  8.0000,  !- X3, Y3, Z3
  2.3900,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_34,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  8.3900,  48.5015,  8.0000,  !- X1, Y1, Z1
  9.6100,  48.5015,  8.0000,  !- X2, Y2, Z2
  9.6100,  49.7207,  8.0000,  !- X3, Y3, Z3
  8.3900,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_35,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  14.3900,  48.5015,  8.0000,  !- X1, Y1, Z1
  15.6100,  48.5015,  8.0000,  !- X2, Y2, Z2
  15.6100,  49.7207,  8.0000,  !- X3, Y3, Z3
  14.3900,  49.7207,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Aux_Gym_ZN_1_FLR_2_skylight_36,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Construction Name
  Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1,  !- Multiplier
  4,  !- Number of Vertices
  20.3900,  48.5015,  8.0000,  !- X1, Y1, Z1
  21.6100,  48.5015,  8.0000,  !- X2, Y2, Z2
  21.6100,  49.7207,  8.0000,  !- X3, Y3, Z3
  20.3900,  49.7207,  8.0000;  !- X4, Y4, Z4

InternalMass,
  Aux_Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  2496.0000;  !- Surface Area

ZoneInfiltration,
  Aux_Gym_ZN_1_FLR_1_Infiltration,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.5547,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Aux_Gym_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Aux_Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.5547,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Aux_Gym_ZN_1_FLR_1,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Gym,  !- Schedule Name
  People,  !- Number of People Calculation Method
  374.4000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Aux_Gym_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Aux_Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  374.4000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Aux_Gym_ZN_1_FLR_1_Lights,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  18794.8800,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Aux_Gym_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Aux_Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  6240.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Aux_Gym_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Aux_Gym_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.2400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Aux_Gym_ZN_1_FLR_1 *****

Sizing:Zone,
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  3.744,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Aux_Gym_ZN_1_FLR_1 Thermostat,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Aux_Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Aux_Gym_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Aux_Gym_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Aux_Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Aux_Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Aux_Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Aux_Gym_ZN_1_FLR_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Aux_Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Aux_Gym_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrAux_Gym_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Aux_Gym_ZN_1_FLR_1,  !- Control Zone Name
  Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Auditorium_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  79.0000,  !- X Origin
  75.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  7904.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  38.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  38.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  37.950,  26.0000,  2.5037,  !- X1, Y1, Z1
  37.950,  26.0000,  1.1000,  !- X2, Y2, Z2
  0.050,  26.0000,  1.1000,  !- X3, Y3, Z3
  0.050,  26.0000,  2.5037;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  0.0000,  !- X1, Y1, Z1
  38.0000,  26.0000,  0.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_2,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  4.0000,  !- X2, Y2, Z2
  38.0000,  26.0000,  4.0000,  !- X3, Y3, Z3
  38.0000,  26.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  38.0000,  26.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  26.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  26.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  8.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_north,  !- Construction Name
  Auditorium_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  37.950,  26.0000,  6.5037,  !- X1, Y1, Z1
  37.950,  26.0000,  5.1000,  !- X2, Y2, Z2
  0.050,  26.0000,  5.1000,  !- X3, Y3, Z3
  0.050,  26.0000,  6.5037;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_4,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  26.0000,  8.0000,  !- X1, Y1, Z1
  0.0000,  26.0000,  4.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  8.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  8.0000,  !- X1, Y1, Z1
  38.0000,  0.0000,  8.0000,  !- X2, Y2, Z2
  38.0000,  26.0000,  8.0000,  !- X3, Y3, Z3
  0.0000,  26.0000,  8.0000;  !- X4, Y4, Z4

InternalMass,
  Auditorium_ZN_1_FLR_1_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  1976.0000;  !- Surface Area

ZoneInfiltration,
  Auditorium_ZN_1_FLR_1_Infiltration,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.4611,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Auditorium_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Auditorium_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4611,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  Auditorium_ZN_1_FLR_1,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  BLDG_OCC_SCH_Auditorium,  !- Schedule Name
  People,  !- Number of People Calculation Method
  988.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:Auditorium_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Auditorium_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  988.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  Auditorium_ZN_1_FLR_1_Lights,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  9563.8400,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.3700,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Auditorium_ZN_1_FLR_1,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  Auditorium_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  Auditorium_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  4940.0000,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Auditorium_ZN_1_FLR_1:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  Auditorium_ZN_1_FLR_1,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.9400,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: Auditorium_ZN_1_FLR_1 *****

Sizing:Zone,
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  7.904,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Auditorium_ZN_1_FLR_1 Thermostat,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Auditorium_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Auditorium_ZN_1_FLR_1 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Auditorium_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Auditorium_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Auditorium_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Auditorium_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Auditorium_ZN_1_FLR_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Auditorium_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  Auditorium_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrAuditorium_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Auditorium_ZN_1_FLR_1,  !- Control Zone Name
  Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  Kitchen_ZN_1_FLR_1,  !- Name
  0.0000,  !- Direction of Relative North
  117.0000,  !- X Origin
  66.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  4.0000,  !- Ceiling Height
  864.0000,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13_Ext-wall,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  0.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  24.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_6.878_SHGC_0.25_VT_0.25_east,  !- Construction Name
  Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.000,  0.0500,  2.5157,  !- X1, Y1, Z1
  24.000,  0.0500,  1.1000,  !- X2, Y2, Z2
  24.000,  8.9500,  1.1000,  !- X3, Y3, Z3
  24.000,  8.9500,  2.5157;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  24.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  24.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  4.0000,  !- X1, Y1, Z1
  0.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  4.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Kitchen_ZN_1_FLR_1_Floor,  !- Name
  Floor,  !- Surface Type
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab,  !- Construction Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.0000,  0.0000,  !- X1, Y1, Z1
  24.0000,  9.0000,  0.0000,  !- X2, Y2, Z2
  24.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
