<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Secondary School New V1.1_3.1 MIAMI FL USA TMY2-12839 WMO#=722020
  2009-04-28
  01:01:35 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Secondary School New V1.1_3.1</b></p>
<p>Environment: <b>MIAMI FL USA TMY2-12839 WMO#=722020</b></p>
<p>Simulation Timestamp: <b>2009-04-28
  01:01:35</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    15438.04</td>
    <td align="right">      787.98</td>
    <td align="right">      787.98</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    15438.04</td>
    <td align="right">      787.98</td>
    <td align="right">      787.98</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    49235.84</td>
    <td align="right">     2513.06</td>
    <td align="right">     2513.06</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    49235.84</td>
    <td align="right">     2513.06</td>
    <td align="right">     2513.06</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.317</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      158.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     6363.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3338.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      375.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2425.02</td>
    <td align="right">      544.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1823.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       60.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      183.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      164.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    14551.69</td>
    <td align="right">      886.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.86</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">       82.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       75.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     6363.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3338.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      375.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2167.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      179.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">       66.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      544.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1817.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        6.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       60.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      183.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       80.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      189.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      420.97</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      132.18</td>
    <td align="right">       27.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      742.74</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      189.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      420.97</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      132.18</td>
    <td align="right">       27.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      742.74</td>
    <td align="right">       45.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    14551.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    14551.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    14551.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    14551.69</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2677.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2677.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2677.86</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       41.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2635.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_1PEOPLE">BATHROOMS_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_2PEOPLE">BATHROOMS_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE">OFFICES_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_2PEOPLE">OFFICES_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE">GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUX_GYM_ZN_1_FLR_1PEOPLE">AUX_GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUDITORIUM_ZN_1_FLR_1PEOPLE">AUDITORIUM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1PEOPLE">KITCHEN_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2PEOPLE">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE">CAFETERIA_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1PEOPLE">MECH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_2PEOPLE">MECH_ZN_1_FLR_2 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3">VAV_POD_3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:5">PSZ-AC_1:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:6">PSZ-AC_2:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:7">PSZ-AC_3:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:8">PSZ-AC_4:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:9">PSZ-AC_5:9</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</a>   |  
<a href="#TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND">FPL_GSD-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::FPL_GS-1_NONDEMAND">FPL_GS-1_NONDEMAND</a>   |  
<a href="#TariffReport::FL_EIAMONTHLYRATEGAS">FL_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -80.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2089.18</td>
    <td align="right">      753.18</td>
    <td align="right">      291.61</td>
    <td align="right">      753.18</td>
    <td align="right">      291.20</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       32.73</td>
    <td align="right">       35.00</td>
    <td align="right">       28.04</td>
    <td align="right">       35.00</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    11902.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      133.82</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       49.00</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       49.00</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">       21.00</td>
    <td align="right">     14.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">       21.00</td>
    <td align="right">     14.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">       25.20</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">       25.20</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">       72.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">       72.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1976.00</td>
    <td align="right">Yes</td>
    <td align="right">    15808.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.28</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">     1248.00</td>
    <td align="right">Yes</td>
    <td align="right">     9984.00</td>
    <td align="right">        1.00</td>
    <td align="right">      608.00</td>
    <td align="right">      266.35</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">      988.00</td>
    <td align="right">Yes</td>
    <td align="right">     7904.00</td>
    <td align="right">        1.00</td>
    <td align="right">      512.00</td>
    <td align="right">      106.40</td>
    <td align="right">      9.6800</td>
    <td align="right">        1.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">      864.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">       12.60</td>
    <td align="right">     12.9000</td>
    <td align="right">        6.67</td>
    <td align="right">   1908.0800</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">      840.00</td>
    <td align="right">Yes</td>
    <td align="right">     3360.00</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">       83.01</td>
    <td align="right">     14.0000</td>
    <td align="right">        4.35</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      624.00</td>
    <td align="right">Yes</td>
    <td align="right">     2496.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       70.00</td>
    <td align="right">     15.1000</td>
    <td align="right">        1.39</td>
    <td align="right">     19.2600</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.0000</td>
    <td align="right">      100.00</td>
    <td align="right">     98.9318</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.0000</td>
    <td align="right">      100.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">     2223.00</td>
    <td align="right">     12.3655</td>
    <td align="right">        3.25</td>
    <td align="right">     30.5807</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">     2223.00</td>
    <td align="right">     12.3655</td>
    <td align="right">        3.25</td>
    <td align="right">     30.5807</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.40</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.10</td>
    <td align="right">        6.70</td>
    <td align="right">       25.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.50</td>
    <td align="right">        6.70</td>
    <td align="right">       26.70</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       72.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">     1140.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       72.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       68.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1140.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      210.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      210.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       12.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      152.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       56.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      532.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      152.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       56.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      532.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">     1976.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1976.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       96.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      208.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       96.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      208.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">     1248.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1248.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      988.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      988.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       36.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      216.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      840.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">      104.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.704</td>
    <td align="right">        0.79</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      624.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      342.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      342.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       19.60</td>
    <td align="right">       19.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       19.60</td>
    <td align="right">       19.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_2</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_3</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_4</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_5</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_6</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_7</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_8</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_9</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_10</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_11</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_12</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_13</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_14</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_15</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_16</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_17</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_18</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_19</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_20</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_21</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_22</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_23</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_24</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_25</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_26</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_27</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_28</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_29</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_30</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_31</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_32</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_33</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_34</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_35</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_36</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_37</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_38</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_39</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_40</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_41</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_42</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_43</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_44</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_45</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_46</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_47</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_48</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_49</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_50</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_51</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_52</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_53</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_54</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       72.80</td>
    <td align="right">       72.80</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       72.80</td>
    <td align="right">       72.80</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36</td>
    <td align="right">STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        6.53</td>
    <td align="right">       0.360</td>
    <td align="right">       0.457</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       49.41</td>
    <td align="right">       49.41</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       36.40</td>
    <td align="right">       36.40</td>
    <td align="right">        6.49</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2223.00</td>
    <td align="right">        6.49</td>
    <td align="right">       0.321</td>
    <td align="right">       0.327</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      753.18</td>
    <td align="right">        6.49</td>
    <td align="right">       0.441</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1469.82</td>
    <td align="right">        6.49</td>
    <td align="right">       0.260</td>
    <td align="right">       0.269</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1700365.60</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  2197447.14</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   402838.28</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   402472.18</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   423524.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   471531.14</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   622971.69</td>
    <td align="right">   421180.71</td>
    <td align="right">   201790.98</td>
    <td align="right">        0.68</td>
    <td align="right">        3.26</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   285945.17</td>
    <td align="right">   214508.51</td>
    <td align="right">    71436.66</td>
    <td align="right">        0.75</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   346570.55</td>
    <td align="right">   234310.53</td>
    <td align="right">   112260.02</td>
    <td align="right">        0.68</td>
    <td align="right">        3.26</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   116899.07</td>
    <td align="right">    79033.50</td>
    <td align="right">    37865.57</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   142256.02</td>
    <td align="right">    96176.91</td>
    <td align="right">    46079.11</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   291380.83</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   162304.43</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   162100.49</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    54676.88</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    66537.02</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.45</td>
    <td align="right">      125.00</td>
    <td align="right">        0.30</td>
    <td align="right">       83.33</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.45</td>
    <td align="right">      125.00</td>
    <td align="right">        0.30</td>
    <td align="right">       83.33</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        2.83</td>
    <td align="right">      353.96</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       23.79</td>
    <td align="right">    53775.26</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       23.75</td>
    <td align="right">    53670.69</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       26.03</td>
    <td align="right">    58828.60</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       35.57</td>
    <td align="right">    80404.82</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       25.09</td>
    <td align="right">    41959.90</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.00</td>
    <td align="right">    25243.82</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       13.96</td>
    <td align="right">    23493.66</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.71</td>
    <td align="right">     8831.27</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        5.73</td>
    <td align="right">    10746.89</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">      114.66</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    12210.08</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    15581.50</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     6821.54</td>
    <td align="right">       0.925</td>
    <td align="right">       1.110</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     8402.60</td>
    <td align="right">       1.140</td>
    <td align="right">       1.368</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    19558.50</td>
    <td align="right">       2.653</td>
    <td align="right">       3.183</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">    24926.43</td>
    <td align="right">       3.381</td>
    <td align="right">       4.058</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       32.51</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     8040.99</td>
    <td align="right">       1.091</td>
    <td align="right">       1.309</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">    11619.21</td>
    <td align="right">       1.576</td>
    <td align="right">       1.891</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       32.06</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7429.47</td>
    <td align="right">       1.008</td>
    <td align="right">       1.209</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.82</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     9213.03</td>
    <td align="right">       1.250</td>
    <td align="right">       1.500</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.82</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    21621.29</td>
    <td align="right">       2.933</td>
    <td align="right">       3.519</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       31.26</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">    28537.49</td>
    <td align="right">       3.871</td>
    <td align="right">       4.645</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       31.40</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     6779.78</td>
    <td align="right">       0.920</td>
    <td align="right">       1.104</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     8384.14</td>
    <td align="right">       1.137</td>
    <td align="right">       1.365</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    19475.29</td>
    <td align="right">       2.642</td>
    <td align="right">       3.170</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">    24789.37</td>
    <td align="right">       3.363</td>
    <td align="right">       4.035</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       32.51</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     8012.38</td>
    <td align="right">       1.087</td>
    <td align="right">       1.304</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">    11605.26</td>
    <td align="right">       1.574</td>
    <td align="right">       1.889</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       32.06</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7430.43</td>
    <td align="right">       1.008</td>
    <td align="right">       1.209</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.82</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     9219.05</td>
    <td align="right">       1.251</td>
    <td align="right">       1.501</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.82</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    21623.66</td>
    <td align="right">       2.933</td>
    <td align="right">       3.520</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       31.26</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">    28566.97</td>
    <td align="right">       3.875</td>
    <td align="right">       4.650</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       31.40</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     6784.45</td>
    <td align="right">       0.920</td>
    <td align="right">       1.104</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     8418.10</td>
    <td align="right">       1.142</td>
    <td align="right">       1.370</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    19623.62</td>
    <td align="right">       2.662</td>
    <td align="right">       3.194</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">    31316.88</td>
    <td align="right">       4.248</td>
    <td align="right">       5.098</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       32.51</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     8110.65</td>
    <td align="right">       1.100</td>
    <td align="right">       1.320</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">    11942.79</td>
    <td align="right">       1.620</td>
    <td align="right">       1.944</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       32.18</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7508.61</td>
    <td align="right">       1.018</td>
    <td align="right">       1.222</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.82</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     9278.03</td>
    <td align="right">       1.259</td>
    <td align="right">       1.510</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.82</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    22277.21</td>
    <td align="right">       3.022</td>
    <td align="right">       3.626</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       31.26</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">    34640.53</td>
    <td align="right">       4.699</td>
    <td align="right">       5.639</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       32.18</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">     7948.21</td>
    <td align="right">       1.078</td>
    <td align="right">       1.294</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       31.26</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">    10627.00</td>
    <td align="right">       1.442</td>
    <td align="right">       1.730</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       31.40</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    20278.69</td>
    <td align="right">       2.750</td>
    <td align="right">       3.301</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">    26155.99</td>
    <td align="right">       3.548</td>
    <td align="right">       4.258</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       32.51</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">   154100.07</td>
    <td align="right">      20.906</td>
    <td align="right">      25.087</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       32.82</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">    92127.33</td>
    <td align="right">      12.497</td>
    <td align="right">      14.996</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       32.97</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">    85729.70</td>
    <td align="right">      11.630</td>
    <td align="right">      13.956</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">       31.40</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">    28907.13</td>
    <td align="right">       3.923</td>
    <td align="right">       4.708</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">       31.96</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">    42013.35</td>
    <td align="right">       5.699</td>
    <td align="right">       6.839</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    35189.66</td>
    <td align="right">       4.774</td>
    <td align="right">       5.729</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       31.26</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">    16320.56</td>
    <td align="right">       2.213</td>
    <td align="right">       2.656</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       33.10</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">    11454.85</td>
    <td align="right">       1.554</td>
    <td align="right">       1.864</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       32.31</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    28418.28</td>
    <td align="right">       3.854</td>
    <td align="right">       4.625</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">    40932.21</td>
    <td align="right">       5.552</td>
    <td align="right">       6.663</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       32.18</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     6092.88</td>
    <td align="right">       0.826</td>
    <td align="right">       0.992</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01717</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">     8316.28</td>
    <td align="right">       1.128</td>
    <td align="right">       1.354</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.43</td>
    <td align="right">     0.01717</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1620.66</td>
    <td align="right">       0.058</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     3235.02</td>
    <td align="right">       0.116</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     2755.78</td>
    <td align="right">       0.098</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     9906.45</td>
    <td align="right">       0.354</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.160</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">     4439.55</td>
    <td align="right">       0.159</td>
    <td align="right">       0.190</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1558.50</td>
    <td align="right">       0.056</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     3214.74</td>
    <td align="right">       0.115</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     2350.47</td>
    <td align="right">       0.084</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     9739.42</td>
    <td align="right">       0.348</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1580.56</td>
    <td align="right">       0.056</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     3219.30</td>
    <td align="right">       0.115</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     2448.12</td>
    <td align="right">       0.087</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     9761.80</td>
    <td align="right">       0.349</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.160</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">     4417.39</td>
    <td align="right">       0.158</td>
    <td align="right">       0.189</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1558.48</td>
    <td align="right">       0.056</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     3216.73</td>
    <td align="right">       0.115</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     2349.99</td>
    <td align="right">       0.084</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     9751.26</td>
    <td align="right">       0.348</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1581.06</td>
    <td align="right">       0.056</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     3209.94</td>
    <td align="right">       0.115</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     2364.46</td>
    <td align="right">       0.084</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     8107.40</td>
    <td align="right">       0.290</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.160</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">     4336.05</td>
    <td align="right">       0.155</td>
    <td align="right">       0.186</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1595.58</td>
    <td align="right">       0.057</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     3218.01</td>
    <td align="right">       0.115</td>
    <td align="right">       0.198</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     2575.81</td>
    <td align="right">       0.092</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     8235.48</td>
    <td align="right">       0.294</td>
    <td align="right">       0.954</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">     1745.58</td>
    <td align="right">       0.062</td>
    <td align="right">       0.283</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">     4953.74</td>
    <td align="right">       0.177</td>
    <td align="right">       0.283</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">     2434.77</td>
    <td align="right">       0.087</td>
    <td align="right">       0.266</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">    10105.67</td>
    <td align="right">       0.361</td>
    <td align="right">       0.433</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    15219.40</td>
    <td align="right">       0.544</td>
    <td align="right">      19.760</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">    25986.18</td>
    <td align="right">       0.928</td>
    <td align="right">       3.744</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">    17021.35</td>
    <td align="right">       0.608</td>
    <td align="right">       7.904</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.832</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">    10614.26</td>
    <td align="right">       0.379</td>
    <td align="right">       1.546</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:30:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      951.25</td>
    <td align="right">       0.034</td>
    <td align="right">       4.478</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.086</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">     2239.02</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      534.65</td>
    <td align="right">       0.019</td>
    <td align="right">       0.570</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:10:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">    16307.80</td>
    <td align="right">       0.583</td>
    <td align="right">       0.699</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      706.75</td>
    <td align="right">       0.025</td>
    <td align="right">       0.105</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">     3784.67</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       23.79</td>
    <td align="right">       23.79</td>
    <td align="right">        4.96</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       23.75</td>
    <td align="right">       23.75</td>
    <td align="right">        4.96</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       26.03</td>
    <td align="right">       26.03</td>
    <td align="right">        4.95</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       35.57</td>
    <td align="right">       35.57</td>
    <td align="right">        4.53</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5</td>
    <td align="right">       25.09</td>
    <td align="right">       25.09</td>
    <td align="right">       19.76</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">        3.74</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7</td>
    <td align="right">       13.96</td>
    <td align="right">       13.96</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8</td>
    <td align="right">        4.71</td>
    <td align="right">        4.71</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9</td>
    <td align="right">        5.73</td>
    <td align="right">        5.73</td>
    <td align="right">        4.48</td>
    <td align="right">        4.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1147.83</td>
    <td align="right">     1546.33</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1461.17</td>
    <td align="right">     1430.50</td>
    <td align="right">       44.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     2180.50</td>
    <td align="right">      653.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     2460.17</td>
    <td align="right">      510.50</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      513.83</td>
    <td align="right">     1964.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1181.00</td>
    <td align="right">     1601.83</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      456.17</td>
    <td align="right">     2366.17</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      864.83</td>
    <td align="right">     2049.83</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1182.33</td>
    <td align="right">     1564.67</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1591.50</td>
    <td align="right">     1244.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1099.33</td>
    <td align="right">     1589.67</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1441.50</td>
    <td align="right">     1448.00</td>
    <td align="right">       43.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     2069.67</td>
    <td align="right">      759.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     2406.50</td>
    <td align="right">      550.00</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      461.17</td>
    <td align="right">     2046.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1128.00</td>
    <td align="right">     1654.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      455.00</td>
    <td align="right">     2366.50</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      864.00</td>
    <td align="right">     2046.83</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1180.33</td>
    <td align="right">     1569.67</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1591.50</td>
    <td align="right">     1247.83</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1127.17</td>
    <td align="right">     1557.83</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1488.50</td>
    <td align="right">     1399.00</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     2161.83</td>
    <td align="right">      671.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     2686.50</td>
    <td align="right">      372.67</td>
    <td align="right">       37.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      610.33</td>
    <td align="right">     1871.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1345.50</td>
    <td align="right">     1430.67</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      528.33</td>
    <td align="right">     2279.00</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      929.00</td>
    <td align="right">     1972.17</td>
    <td align="right">       14.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1416.50</td>
    <td align="right">     1285.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     2087.00</td>
    <td align="right">      825.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">      740.83</td>
    <td align="right">     2154.67</td>
    <td align="right">       48.83</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">     1237.67</td>
    <td align="right">     1801.67</td>
    <td align="right">      119.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">     1769.50</td>
    <td align="right">      869.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">     2201.67</td>
    <td align="right">      688.50</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     3075.17</td>
    <td align="right">     2499.00</td>
    <td align="right">     2330.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">     3147.17</td>
    <td align="right">     1866.50</td>
    <td align="right">     1775.67</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">     2768.50</td>
    <td align="right">     2187.83</td>
    <td align="right">     2012.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     3276.00</td>
    <td align="right">     1944.83</td>
    <td align="right">     1944.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">     2732.00</td>
    <td align="right">      317.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     2592.33</td>
    <td align="right">     1919.00</td>
    <td align="right">     1820.33</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     1543.00</td>
    <td align="right">     1035.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">     2270.00</td>
    <td align="right">      557.67</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3276.00</td>
    <td align="right">     3224.17</td>
    <td align="right">     2635.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        1.67</td>
    <td align="right">       34.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        1.67</td>
    <td align="right">       35.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        2.33</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.17</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.17</td>
    <td align="right">       42.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">       28.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">       26.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">        2.50</td>
    <td align="right">       52.00</td>
    <td align="right">        0.50</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">        0.83</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">        1.50</td>
    <td align="right">       35.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     1418.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">        2.17</td>
    <td align="right">       82.50</td>
    <td align="right">        0.00</td>
    <td align="right">       33.17</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">        0.50</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        4.67</td>
    <td align="right">     1677.00</td>
    <td align="right">        0.50</td>
    <td align="right">       41.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.11</td>
    <td align="right">    0.000456</td>
    <td align="right">    0.333101</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.37</td>
    <td align="right">    0.000562</td>
    <td align="right">    0.410345</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.18</td>
    <td align="right">    0.001307</td>
    <td align="right">    0.955027</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.06</td>
    <td align="right">    0.001666</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.31</td>
    <td align="right">    0.000537</td>
    <td align="right">    0.392611</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000777</td>
    <td align="right">    0.567383</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.21</td>
    <td align="right">    0.000497</td>
    <td align="right">    0.362786</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.50</td>
    <td align="right">    0.000616</td>
    <td align="right">    0.449921</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.52</td>
    <td align="right">    0.001445</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.65</td>
    <td align="right">    0.001907</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.10</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.331062</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.36</td>
    <td align="right">    0.000560</td>
    <td align="right">    0.409443</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.17</td>
    <td align="right">    0.001302</td>
    <td align="right">    0.950964</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.04</td>
    <td align="right">    0.001657</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.30</td>
    <td align="right">    0.000535</td>
    <td align="right">    0.391214</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.89</td>
    <td align="right">    0.000776</td>
    <td align="right">    0.566701</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.21</td>
    <td align="right">    0.000497</td>
    <td align="right">    0.362833</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.50</td>
    <td align="right">    0.000616</td>
    <td align="right">    0.450215</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.52</td>
    <td align="right">    0.001445</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.65</td>
    <td align="right">    0.001909</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.10</td>
    <td align="right">    0.000453</td>
    <td align="right">    0.331290</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.37</td>
    <td align="right">    0.000563</td>
    <td align="right">    0.411102</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.19</td>
    <td align="right">    0.001312</td>
    <td align="right">    0.958207</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.10</td>
    <td align="right">    0.002093</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.32</td>
    <td align="right">    0.000542</td>
    <td align="right">    0.396012</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.94</td>
    <td align="right">    0.000798</td>
    <td align="right">    0.583183</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.22</td>
    <td align="right">    0.000502</td>
    <td align="right">    0.366651</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.51</td>
    <td align="right">    0.000620</td>
    <td align="right">    0.453096</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.63</td>
    <td align="right">    0.001489</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.64</td>
    <td align="right">    0.002316</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.63</td>
    <td align="right">    0.001899</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.66</td>
    <td align="right">    0.002736</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.991653</td>
    <td align="right">    0.000407</td>
    <td align="right">    0.297496</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000556</td>
    <td align="right">    0.406101</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.29</td>
    <td align="right">    0.000531</td>
    <td align="right">    0.388141</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.73</td>
    <td align="right">    0.000710</td>
    <td align="right">    0.519008</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.30</td>
    <td align="right">    0.001355</td>
    <td align="right">    0.990179</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.26</td>
    <td align="right">    0.001748</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.84</td>
    <td align="right">    0.002808</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        2.66</td>
    <td align="right">    0.001091</td>
    <td align="right">    0.796855</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.86</td>
    <td align="right">    0.000766</td>
    <td align="right">    0.559348</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000456</td>
    <td align="right">    20963.64</td>
    <td align="right">      742.20</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000562</td>
    <td align="right">    25824.96</td>
    <td align="right">      914.32</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001307</td>
    <td align="right">    60104.46</td>
    <td align="right">     2127.96</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001666</td>
    <td align="right">    76608.43</td>
    <td align="right">     2712.27</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000537</td>
    <td align="right">    24708.89</td>
    <td align="right">      874.80</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000777</td>
    <td align="right">    35708.10</td>
    <td align="right">     1264.22</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000497</td>
    <td align="right">    22831.89</td>
    <td align="right">      808.35</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000616</td>
    <td align="right">    28315.70</td>
    <td align="right">     1002.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001445</td>
    <td align="right">    66443.48</td>
    <td align="right">     2352.39</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001907</td>
    <td align="right">    87706.37</td>
    <td align="right">     3105.19</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000453</td>
    <td align="right">    20835.31</td>
    <td align="right">      737.66</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000560</td>
    <td align="right">    25768.23</td>
    <td align="right">      912.31</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001302</td>
    <td align="right">    59848.74</td>
    <td align="right">     2118.90</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001657</td>
    <td align="right">    76187.21</td>
    <td align="right">     2697.36</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000535</td>
    <td align="right">    24620.97</td>
    <td align="right">      871.69</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000776</td>
    <td align="right">    35665.22</td>
    <td align="right">     1262.70</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000497</td>
    <td align="right">    22834.83</td>
    <td align="right">      808.45</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000616</td>
    <td align="right">    28334.19</td>
    <td align="right">     1003.15</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001445</td>
    <td align="right">    66450.75</td>
    <td align="right">     2352.64</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001909</td>
    <td align="right">    87796.97</td>
    <td align="right">     3108.39</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000453</td>
    <td align="right">    20849.67</td>
    <td align="right">      738.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000563</td>
    <td align="right">    25872.59</td>
    <td align="right">      916.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001312</td>
    <td align="right">    60304.58</td>
    <td align="right">     2135.04</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002093</td>
    <td align="right">    96255.95</td>
    <td align="right">     3407.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000542</td>
    <td align="right">    24922.96</td>
    <td align="right">      882.38</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000798</td>
    <td align="right">    36702.53</td>
    <td align="right">     1299.43</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000502</td>
    <td align="right">    23075.10</td>
    <td align="right">      816.96</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000620</td>
    <td align="right">    28515.48</td>
    <td align="right">     1009.57</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001489</td>
    <td align="right">    68459.12</td>
    <td align="right">     2423.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002316</td>
    <td align="right">   106471.44</td>
    <td align="right">     3769.55</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001899</td>
    <td align="right">    87325.64</td>
    <td align="right">     3091.71</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002736</td>
    <td align="right">   125793.52</td>
    <td align="right">     4453.64</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000407</td>
    <td align="right">    18722.84</td>
    <td align="right">      662.87</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000556</td>
    <td align="right">    25557.90</td>
    <td align="right">      904.86</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000531</td>
    <td align="right">    24427.58</td>
    <td align="right">      864.84</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000710</td>
    <td align="right">    32663.63</td>
    <td align="right">     1156.43</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001355</td>
    <td align="right">    62316.73</td>
    <td align="right">     2206.28</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001748</td>
    <td align="right">    80386.38</td>
    <td align="right">     2846.03</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002808</td>
    <td align="right">   129121.56</td>
    <td align="right">     4571.46</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001091</td>
    <td align="right">    50149.88</td>
    <td align="right">     1775.52</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000766</td>
    <td align="right">    35202.48</td>
    <td align="right">     1246.32</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    0.000918</td>
    <td align="right">    42187.83</td>
    <td align="right">      692.23</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    0.000919</td>
    <td align="right">    42249.00</td>
    <td align="right">      693.19</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    0.000854</td>
    <td align="right">    39250.54</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    0.000285</td>
    <td align="right">    13103.85</td>
    <td align="right">      218.71</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        5.73</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">       35.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">        5.73</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       35.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9</td>
    <td align="right">        5.73</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">       23.79</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">       23.75</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">       26.03</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">       35.57</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_OA_CONTROLLER</td>
    <td align="right">       25.09</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_OA_CONTROLLER</td>
    <td align="right">       15.00</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_OA_CONTROLLER</td>
    <td align="right">       13.96</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_OA_CONTROLLER</td>
    <td align="right">        4.71</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_OA_CONTROLLER</td>
    <td align="right">        5.73</td>
    <td align="right">        4.48</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Inlet Air Temperature [C]</td>
    <td align="right">Design Outlet Air Temperature [C]</td>
    <td align="right">Design Inlet Water Temperature [C]</td>
    <td align="right">Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC</td>
    <td align="right">    0.014449</td>
    <td align="right">       23.79</td>
    <td align="right">       21.70</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.010459</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC</td>
    <td align="right">    0.014436</td>
    <td align="right">       23.75</td>
    <td align="right">       21.70</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.010463</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC</td>
    <td align="right">    0.015191</td>
    <td align="right">       26.03</td>
    <td align="right">       21.50</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.010324</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC</td>
    <td align="right">    0.016913</td>
    <td align="right">       35.57</td>
    <td align="right">       20.57</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.009713</td>
    <td align="right">    0.008500</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">       35.57</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC_CONTROLLER</td>
    <td align="right">    0.014449</td>
    <td align="right">    0.000033</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.000918</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC_CONTROLLER</td>
    <td align="right">    0.014436</td>
    <td align="right">    0.000033</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.000919</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC_CONTROLLER</td>
    <td align="right">    0.015191</td>
    <td align="right">    0.000031</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.000854</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC_CONTROLLER</td>
    <td align="right">    0.016913</td>
    <td align="right">    0.000028</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.000285</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_COOLC DXCOIL</td>
    <td align="right">       25.09</td>
    <td align="right">   622971.69</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_COOLC DXCOIL</td>
    <td align="right">       15.00</td>
    <td align="right">   285945.17</td>
    <td align="right">    0.750174</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_COOLC DXCOIL</td>
    <td align="right">       13.96</td>
    <td align="right">   346570.55</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_COOLC DXCOIL</td>
    <td align="right">        4.71</td>
    <td align="right">   116899.07</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_COOLC DXCOIL</td>
    <td align="right">        5.73</td>
    <td align="right">   142256.02</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_HEATC</td>
    <td align="right">   291380.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_HEATC</td>
    <td align="right">   162304.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_HEATC</td>
    <td align="right">   162100.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_HEATC</td>
    <td align="right">    54676.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_HEATC</td>
    <td align="right">    66537.02</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_FAN</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_FAN</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_FAN</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_FAN</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_FAN</td>
    <td align="right">        5.73</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000449</td>
    <td align="right">    0.336602</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.047791</td>
    <td align="right">       35.84</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.060987</td>
    <td align="right">       45.74</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.060987</td>
    <td align="right">  1700365.60</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000449</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  2197447.14</td>
    <td align="right">    0.047791</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000449</td>
    <td align="right">      114.66</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.047791</td>
    <td align="right">    12210.08</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.060987</td>
    <td align="right">    15581.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:01:35</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  1420779.34</td>
    <td align="right">  1420779.34</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  1420779.34</td>
    <td align="right">  1420779.34</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       72.52</td>
    <td align="right">       72.52</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">    39184.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    39184.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">     7066.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">   105990.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25</td>
    <td align="right">      753.18</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">   136407.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">      291.61</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">    52812.38</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_6.878_SHGC_0.44_VT_0.44</td>
    <td align="right">      753.18</td>
    <td align="right">m2</td>
    <td align="right">      169.59</td>
    <td align="right">   127735.65</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_6.878_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">      291.20</td>
    <td align="right">m2</td>
    <td align="right">      181.11</td>
    <td align="right">    52737.88</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_6.922_SHGC_0.36_VT_0.457</td>
    <td align="right">      133.82</td>
    <td align="right">m2</td>
    <td align="right">      205.75</td>
    <td align="right">    27534.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">    11768.18</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   404712.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">     6792.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     6792.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:STEEL-FRAMED_R-13_EXT-WALL</td>
    <td align="right">     4294.82</td>
    <td align="right">m2</td>
    <td align="right">       38.21</td>
    <td align="right">   164109.52</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">    11902.00</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">   295883.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_NR_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">DOOR:SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">PEOPLE:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">PEOPLE:CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">PEOPLE:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">PEOPLE:CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        9.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">PEOPLE:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         121</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         122</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         123</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         124</td>
    <td align="right">PEOPLE:CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         125</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         126</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         127</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         128</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         129</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         130</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         131</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         132</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         133</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         134</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         135</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         136</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         137</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         138</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         139</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         140</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         141</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         142</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        9.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         143</td>
    <td align="right">INFILTRATION:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         144</td>
    <td align="right">LIGHTING EQUIP:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        6.13</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         145</td>
    <td align="right">ELECTRICEQUIPMENT:MAIN_CORRIDOR_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         146</td>
    <td align="right">INFILTRATION:MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        0.41</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         147</td>
    <td align="right">LIGHTING EQUIP:MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        6.13</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         148</td>
    <td align="right">ELECTRICEQUIPMENT:MAIN_CORRIDOR_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         149</td>
    <td align="right">INFILTRATION:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         150</td>
    <td align="right">LIGHTING EQUIP:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        2.94</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         151</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         152</td>
    <td align="right">INFILTRATION:LOBBY_ZN_1_FLR_2</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         153</td>
    <td align="right">LIGHTING EQUIP:LOBBY_ZN_1_FLR_2</td>
    <td align="right">        2.94</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         154</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         155</td>
    <td align="right">INFILTRATION:BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         156</td>
    <td align="right">PEOPLE:BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">       21.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         157</td>
    <td align="right">LIGHTING EQUIP:BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">        2.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         158</td>
    <td align="right">ELECTRICEQUIPMENT:BATHROOMS_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         159</td>
    <td align="right">INFILTRATION:BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         160</td>
    <td align="right">PEOPLE:BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">       21.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         161</td>
    <td align="right">LIGHTING EQUIP:BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">        2.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         162</td>
    <td align="right">ELECTRICEQUIPMENT:BATHROOMS_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         163</td>
    <td align="right">INFILTRATION:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         164</td>
    <td align="right">PEOPLE:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       26.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         165</td>
    <td align="right">LIGHTING EQUIP:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        6.30</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         166</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICES_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        5.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         167</td>
    <td align="right">INFILTRATION:OFFICES_ZN_1_FLR_2</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         168</td>
    <td align="right">PEOPLE:OFFICES_ZN_1_FLR_2</td>
    <td align="right">       26.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         169</td>
    <td align="right">LIGHTING EQUIP:OFFICES_ZN_1_FLR_2</td>
    <td align="right">        6.30</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         170</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICES_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        5.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         171</td>
    <td align="right">INFILTRATION:GYM_ZN_1_FLR_1</td>
    <td align="right">        0.61</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         172</td>
    <td align="right">PEOPLE:GYM_ZN_1_FLR_1</td>
    <td align="right">     1976.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">     1976.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         173</td>
    <td align="right">LIGHTING EQUIP:GYM_ZN_1_FLR_1</td>
    <td align="right">       29.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       29.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         174</td>
    <td align="right">ELECTRICEQUIPMENT:GYM_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        9.88</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         175</td>
    <td align="right">INFILTRATION:AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">        0.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         176</td>
    <td align="right">PEOPLE:AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">      374.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      374.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         177</td>
    <td align="right">LIGHTING EQUIP:AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">       18.79</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       18.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         178</td>
    <td align="right">ELECTRICEQUIPMENT:AUX_GYM_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        6.24</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.24</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         179</td>
    <td align="right">INFILTRATION:AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">        0.46</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         180</td>
    <td align="right">PEOPLE:AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">      988.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      988.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         181</td>
    <td align="right">LIGHTING EQUIP:AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">        9.56</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         182</td>
    <td align="right">ELECTRICEQUIPMENT:AUDITORIUM_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.94</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         183</td>
    <td align="right">INFILTRATION:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         184</td>
    <td align="right">PEOPLE:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       32.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         185</td>
    <td align="right">LIGHTING EQUIP:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        2.79</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         186</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_ZN_1_FLR_1:MISCELEC</td>
    <td align="right">       48.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         187</td>
    <td align="right">GASEQUIPMENT:KITCHEN_ZN_1_FLR_1:MISCGAS</td>
    <td align="right">      362.58</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      362.58</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         188</td>
    <td align="right">ELECTRICEQUIPMENT:KITCHEN_ZN_1_FLR_1:EXHFAN</td>
    <td align="right">        1.57</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         189</td>
    <td align="right">INFILTRATION:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">        0.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
