    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       31.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       31.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       29.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       31.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.33</td>
    <td align="right">       16.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.83</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.17</td>
    <td align="right">       30.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.17</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       31.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.33</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.83</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        5.17</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.83</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       31.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       31.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       31.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       29.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       28.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.67</td>
    <td align="right">       29.46</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       31.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.83</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.00</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.67</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.83</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.83</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.33</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">       25.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.00</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.83</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.17</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.83</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.83</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       59.83</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.17</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.83</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.83</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.50</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      138.17</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">       31.05</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.83</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        5.67</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.33</td>
    <td align="right">       16.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.33</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.83</td>
    <td align="right">       30.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.33</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.17</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.17</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.17</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.33</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.33</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.83</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       34.67</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.17</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.17</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.67</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.50</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.83</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.83</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       25.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.83</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.33</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.67</td>
    <td align="right">       25.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.83</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       25.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.67</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.33</td>
    <td align="right">       15.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.50</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.50</td>
    <td align="right">       15.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.00</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      217.00</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       91.67</td>
    <td align="right">       15.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.17</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.67</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.33</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       31.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       31.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       31.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       31.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       29.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       25.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.50</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.00</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.33</td>
    <td align="right">       30.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.33</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       31.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.83</td>
    <td align="right">       17.91</td>
    <td align="right">        4.17</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.67</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.83</td>
    <td align="right">       25.88</td>
    <td align="right">       15.83</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.17</td>
    <td align="right">       19.15</td>
    <td align="right">        1.17</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       56.17</td>
    <td align="right">       18.73</td>
    <td align="right">        5.33</td>
    <td align="right">       19.82</td>
    <td align="right">       28.17</td>
    <td align="right">       25.63</td>
    <td align="right">       15.83</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.83</td>
    <td align="right">       19.93</td>
    <td align="right">        4.17</td>
    <td align="right">       20.04</td>
    <td align="right">       15.83</td>
    <td align="right">       25.88</td>
    <td align="right">       15.83</td>
    <td align="right">       25.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::AUX_GYM_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> AUX_GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       42.83</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.67</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.17</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       30.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       29.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.17</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.67</td>
    <td align="right">       16.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      104.83</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.17</td>
    <td align="right">       30.46</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::AUDITORIUM_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> AUDITORIUM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       55.00</td>
    <td align="right">       16.36</td>
    <td align="right">        0.17</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.17</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.83</td>
    <td align="right">       26.20</td>
    <td align="right">       29.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       25.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.00</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       49.00</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      129.50</td>
    <td align="right">       16.60</td>
    <td align="right">        0.17</td>
    <td align="right">       20.62</td>
    <td align="right">       40.50</td>
    <td align="right">       25.97</td>
    <td align="right">       29.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.17</td>
    <td align="right">       20.62</td>
    <td align="right">       29.83</td>
    <td align="right">       26.20</td>
    <td align="right">       29.00</td>
    <td align="right">       26.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       29.65</td>
    <td align="right">        0.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.67</td>
    <td align="right">       31.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.17</td>
    <td align="right">       31.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.17</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.00</td>
    <td align="right">       31.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.17</td>
    <td align="right">       31.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.83</td>
    <td align="right">       31.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.83</td>
    <td align="right">       31.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.33</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.83</td>
    <td align="right">       28.48</td>
    <td align="right">        0.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       29.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      946.17</td>
    <td align="right">       31.38</td>
    <td align="right">        0.33</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.17</td>
    <td align="right">       31.81</td>
    <td align="right">        0.17</td>
    <td align="right">       25.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.17</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       31.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">       29.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.33</td>
    <td align="right">       31.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">       31.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.17</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.17</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.33</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">       31.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.83</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       25.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">       26.38</td>
    <td align="right">       66.00</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       25.56</td>
    <td align="right">        7.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       25.33</td>
    <td align="right">        1.00</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       25.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.83</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.17</td>
    <td align="right">       26.19</td>
    <td align="right">       74.83</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.00</td>
    <td align="right">       26.38</td>
    <td align="right">       66.00</td>
    <td align="right">       26.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MECH_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.17</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230124E+10</td>
    <td align="right">     4170.42</td>
    <td align="right">30-JAN-15:35</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.451420E+09</td>
    <td align="right">      767.52</td>
    <td align="right">30-JAN-15:39</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244658E+10</td>
    <td align="right">     4499.45</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
    <td align="right">0.419566E+09</td>
    <td align="right">      824.61</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       21.63</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.321620E+10</td>
    <td align="right">     4369.64</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       25.65</td>
    <td align="right">       11.55</td>
    <td align="right">0.506183E+09</td>
    <td align="right">      799.74</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.379688E+10</td>
    <td align="right">     6405.23</td>
    <td align="right">23-APR-14:20</td>
    <td align="right">       28.70</td>
    <td align="right">       12.69</td>
    <td align="right">0.473126E+09</td>
    <td align="right">      895.33</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479590E+10</td>
    <td align="right">     9725.31</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.550326E+09</td>
    <td align="right">      939.85</td>
    <td align="right">15-MAY-14:50</td>
    <td align="right">       33.53</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.539674E+10</td>
    <td align="right">    11898.66</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.380613E+09</td>
    <td align="right">      957.93</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495229E+10</td>
    <td align="right">    12522.38</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.149953E+09</td>
    <td align="right">      187.24</td>
    <td align="right">24-JUL-15:09</td>
    <td align="right">       42.72</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517058E+10</td>
    <td align="right">    12032.85</td>
    <td align="right">14-AUG-06:10</td>
    <td align="right">       25.18</td>
    <td align="right">       15.99</td>
    <td align="right">0.170836E+09</td>
    <td align="right">      188.39</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">       38.90</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507955E+10</td>
    <td align="right">    13505.37</td>
    <td align="right">04-SEP-11:30</td>
    <td align="right">       33.35</td>
    <td align="right">       19.25</td>
    <td align="right">0.356474E+09</td>
    <td align="right">      958.04</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427959E+10</td>
    <td align="right">     6410.71</td>
    <td align="right">15-OCT-15:09</td>
    <td align="right">       25.10</td>
    <td align="right">        9.93</td>
    <td align="right">0.528391E+09</td>
    <td align="right">      952.06</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293127E+10</td>
    <td align="right">     4717.50</td>
    <td align="right">23-NOV-13:09</td>
    <td align="right">       16.13</td>
    <td align="right">        5.80</td>
    <td align="right">0.469571E+09</td>
    <td align="right">      812.24</td>
    <td align="right">09-NOV-14:50</td>
    <td align="right">       21.98</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246351E+10</td>
    <td align="right">     4140.33</td>
    <td align="right">06-DEC-14:39</td>
    <td align="right">       20.40</td>
    <td align="right">        9.17</td>
    <td align="right">0.435220E+09</td>
    <td align="right">      759.97</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468303E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.489168E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230124E+10</td>
    <td align="right">     4140.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.13</td>
    <td align="right">        5.80</td>
    <td align="right">0.149953E+09</td>
    <td align="right">      187.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539674E+10</td>
    <td align="right">    13505.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.35</td>
    <td align="right">       19.25</td>
    <td align="right">0.550326E+09</td>
    <td align="right">      958.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.72</td>
    <td align="right">       18.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215211E+10</td>
    <td align="right">     5468.46</td>
    <td align="right">30-JAN-15:35</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.448191E+09</td>
    <td align="right">      757.41</td>
    <td align="right">30-JAN-15:39</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.288949E+10</td>
    <td align="right">     6179.37</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
    <td align="right">0.415876E+09</td>
    <td align="right">      851.86</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       21.63</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.391771E+10</td>
    <td align="right">     6005.38</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.503907E+09</td>
    <td align="right">      825.69</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.485029E+10</td>
    <td align="right">    11145.83</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.465428E+09</td>
    <td align="right">      947.80</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.639513E+10</td>
    <td align="right">    21049.13</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.549049E+09</td>
    <td align="right">      957.83</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       33.67</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.761016E+10</td>
    <td align="right">    20643.25</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.389270E+09</td>
    <td align="right">      957.91</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712849E+10</td>
    <td align="right">    21082.24</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       27.80</td>
    <td align="right">       13.63</td>
    <td align="right">0.159705E+09</td>
    <td align="right">      205.21</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.729354E+10</td>
    <td align="right">    22493.69</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.179087E+09</td>
    <td align="right">      204.93</td>
    <td align="right">21-AUG-15:09</td>
    <td align="right">       38.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.698443E+10</td>
    <td align="right">    22730.27</td>
    <td align="right">04-SEP-09:30</td>
    <td align="right">       31.40</td>
    <td align="right">       17.41</td>
    <td align="right">0.357264E+09</td>
    <td align="right">      958.15</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539545E+10</td>
    <td align="right">     9986.88</td>
    <td align="right">01-OCT-14:34</td>
    <td align="right">       28.05</td>
    <td align="right">       15.04</td>
    <td align="right">0.513559E+09</td>
    <td align="right">      957.85</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.346026E+10</td>
    <td align="right">     6944.02</td>
    <td align="right">11-NOV-15:47</td>
    <td align="right">       20.53</td>
    <td align="right">        9.78</td>
    <td align="right">0.462046E+09</td>
    <td align="right">      818.19</td>
    <td align="right">09-NOV-15:09</td>
    <td align="right">       22.03</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240227E+10</td>
    <td align="right">     5428.71</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">        9.61</td>
    <td align="right">0.429313E+09</td>
    <td align="right">      750.40</td>
    <td align="right">05-DEC-15:09</td>
    <td align="right">       23.03</td>
    <td align="right">        9.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.604793E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.487269E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215211E+10</td>
    <td align="right">     5428.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.159705E+09</td>
    <td align="right">      204.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.761016E+10</td>
    <td align="right">    22730.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       17.41</td>
    <td align="right">0.549049E+09</td>
    <td align="right">      958.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112824E+11</td>
    <td align="right">    13904.89</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">       18.05</td>
    <td align="right">        6.17</td>
    <td align="right">0.230563E+10</td>
    <td align="right">     4035.85</td>
    <td align="right">30-JAN-14:39</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102116E+11</td>
    <td align="right">    14629.47</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       21.40</td>
    <td align="right">        9.19</td>
    <td align="right">0.220264E+10</td>
    <td align="right">     4237.19</td>
    <td align="right">27-FEB-14:39</td>
    <td align="right">       21.43</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127925E+11</td>
    <td align="right">    14141.61</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       25.55</td>
    <td align="right">       11.42</td>
    <td align="right">0.265616E+10</td>
    <td align="right">     4087.13</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">       25.60</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132995E+11</td>
    <td align="right">    18761.89</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">       30.55</td>
    <td align="right">       14.31</td>
    <td align="right">0.253256E+10</td>
    <td align="right">     4533.43</td>
    <td align="right">24-APR-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159700E+11</td>
    <td align="right">    38412.55</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.290848E+10</td>
    <td align="right">     4615.37</td>
    <td align="right">15-MAY-12:39</td>
    <td align="right">       33.53</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172901E+11</td>
    <td align="right">    37153.46</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.196416E+10</td>
    <td align="right">     4615.72</td>
    <td align="right">07-JUN-13:09</td>
    <td align="right">       38.37</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153437E+11</td>
    <td align="right">    38142.75</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.735215E+09</td>
    <td align="right">      889.61</td>
    <td align="right">24-JUL-13:50</td>
    <td align="right">       41.68</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164174E+11</td>
    <td align="right">    41564.49</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.848680E+09</td>
    <td align="right">      911.54</td>
    <td align="right">21-AUG-13:50</td>
    <td align="right">       38.40</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170663E+11</td>
    <td align="right">    47425.18</td>
    <td align="right">04-SEP-10:09</td>
    <td align="right">       31.88</td>
    <td align="right">       18.03</td>
    <td align="right">0.185272E+10</td>
    <td align="right">     4616.54</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151809E+11</td>
    <td align="right">    19222.81</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       30.00</td>
    <td align="right">       13.48</td>
    <td align="right">0.286895E+10</td>
    <td align="right">     4615.82</td>
    <td align="right">31-OCT-14:09</td>
    <td align="right">       24.40</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120821E+11</td>
    <td align="right">    15054.81</td>
    <td align="right">23-NOV-13:09</td>
    <td align="right">       16.13</td>
    <td align="right">        5.80</td>
    <td align="right">0.250779E+10</td>
    <td align="right">     4251.60</td>
    <td align="right">09-NOV-14:09</td>
    <td align="right">       21.92</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113750E+11</td>
    <td align="right">    13964.17</td>
    <td align="right">06-DEC-14:09</td>
    <td align="right">       20.10</td>
    <td align="right">        9.06</td>
    <td align="right">0.227493E+10</td>
    <td align="right">     4039.61</td>
    <td align="right">06-DEC-14:20</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168312E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.256579E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102116E+11</td>
    <td align="right">    13904.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.13</td>
    <td align="right">        5.80</td>
    <td align="right">0.735215E+09</td>
    <td align="right">      889.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172901E+11</td>
    <td align="right">    47425.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.88</td>
    <td align="right">       18.03</td>
    <td align="right">0.290848E+10</td>
    <td align="right">     4616.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.68</td>
    <td align="right">       18.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112055E+11</td>
    <td align="right">    19195.07</td>
    <td align="right">30-JAN-15:15</td>
    <td align="right">       17.88</td>
    <td align="right">        6.20</td>
    <td align="right">0.222846E+10</td>
    <td align="right">     3963.33</td>
    <td align="right">30-JAN-15:20</td>
    <td align="right">       17.97</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128583E+11</td>
    <td align="right">    21255.72</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       21.50</td>
    <td align="right">        9.25</td>
    <td align="right">0.212823E+10</td>
    <td align="right">     4385.26</td>
    <td align="right">27-FEB-15:09</td>
    <td align="right">       21.53</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165378E+11</td>
    <td align="right">    20670.06</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       25.65</td>
    <td align="right">       11.55</td>
    <td align="right">0.258179E+10</td>
    <td align="right">     4252.83</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182786E+11</td>
    <td align="right">    73738.37</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.246716E+10</td>
    <td align="right">     4615.14</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229669E+11</td>
    <td align="right">    71883.67</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.290882E+10</td>
    <td align="right">     4615.40</td>
    <td align="right">19-MAY-14:00</td>
    <td align="right">       32.10</td>
    <td align="right">       16.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.267372E+11</td>
    <td align="right">    70111.31</td>
    <td align="right">12-JUN-06:11</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.201271E+10</td>
    <td align="right">     4615.57</td>
    <td align="right">07-JUN-13:09</td>
    <td align="right">       38.37</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.239666E+11</td>
    <td align="right">    75771.85</td>
    <td align="right">31-JUL-06:11</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.803353E+09</td>
    <td align="right">      988.91</td>
    <td align="right">26-JUL-14:00</td>
    <td align="right">       40.90</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.250256E+11</td>
    <td align="right">    76320.51</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.908564E+09</td>
    <td align="right">      988.78</td>
    <td align="right">21-AUG-13:09</td>
    <td align="right">       38.80</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254684E+11</td>
    <td align="right">    83710.48</td>
    <td align="right">04-SEP-12:51</td>
    <td align="right">       34.32</td>
    <td align="right">       19.46</td>
    <td align="right">0.186503E+10</td>
    <td align="right">     4616.53</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207609E+11</td>
    <td align="right">    43905.51</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">       20.68</td>
    <td align="right">        9.87</td>
    <td align="right">0.277345E+10</td>
    <td align="right">     4615.67</td>
    <td align="right">31-OCT-14:09</td>
    <td align="right">       24.40</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152851E+11</td>
    <td align="right">    32863.68</td>
    <td align="right">11-NOV-12:16</td>
    <td align="right">       19.08</td>
    <td align="right">        9.07</td>
    <td align="right">0.240208E+10</td>
    <td align="right">     4304.56</td>
    <td align="right">10-NOV-14:39</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120553E+11</td>
    <td align="right">    19343.96</td>
    <td align="right">06-DEC-14:39</td>
    <td align="right">       20.40</td>
    <td align="right">        9.17</td>
    <td align="right">0.217349E+10</td>
    <td align="right">     3981.47</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231146E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.252531E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112055E+11</td>
    <td align="right">    19195.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.88</td>
    <td align="right">        6.20</td>
    <td align="right">0.803353E+09</td>
    <td align="right">      988.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267372E+11</td>
    <td align="right">    83710.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.32</td>
    <td align="right">       19.46</td>
    <td align="right">0.290882E+10</td>
    <td align="right">     4616.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.90</td>
    <td align="right">       18.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222305E+10</td>
    <td align="right">     3314.07</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
    <td align="right">0.574602E+09</td>
    <td align="right">      868.29</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228558E+10</td>
    <td align="right">     3583.09</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.525574E+09</td>
    <td align="right">      930.91</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306782E+10</td>
    <td align="right">     3597.44</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.640368E+09</td>
    <td align="right">      932.10</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377268E+10</td>
    <td align="right">     4581.22</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">       30.55</td>
    <td align="right">       14.31</td>
    <td align="right">0.622284E+09</td>
    <td align="right">     1102.95</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.465541E+10</td>
    <td align="right">     5047.09</td>
    <td align="right">15-MAY-06:11</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.736249E+09</td>
    <td align="right">     1162.22</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.512887E+10</td>
    <td align="right">    10818.04</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.512246E+09</td>
    <td align="right">     1197.55</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462330E+10</td>
    <td align="right">     7785.36</td>
    <td align="right">10-JUL-06:10</td>
    <td align="right">       29.08</td>
    <td align="right">       19.24</td>
    <td align="right">0.197485E+09</td>
    <td align="right">      228.34</td>
    <td align="right">10-JUL-07:30</td>
    <td align="right">       30.75</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479669E+10</td>
    <td align="right">     8468.00</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.220838E+09</td>
    <td align="right">      229.01</td>
    <td align="right">07-AUG-07:30</td>
    <td align="right">       31.70</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463386E+10</td>
    <td align="right">     8463.02</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.454322E+09</td>
    <td align="right">     1153.54</td>
    <td align="right">25-SEP-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.407739E+10</td>
    <td align="right">     4582.03</td>
    <td align="right">01-OCT-14:35</td>
    <td align="right">       28.05</td>
    <td align="right">       15.04</td>
    <td align="right">0.673279E+09</td>
    <td align="right">     1119.88</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288254E+10</td>
    <td align="right">     3619.90</td>
    <td align="right">09-NOV-15:50</td>
    <td align="right">       22.17</td>
    <td align="right">       10.86</td>
    <td align="right">0.588800E+09</td>
    <td align="right">      938.45</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236889E+10</td>
    <td align="right">     3415.83</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
    <td align="right">0.548659E+09</td>
    <td align="right">      890.90</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445161E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.629471E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222305E+10</td>
    <td align="right">     3314.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
    <td align="right">0.197485E+09</td>
    <td align="right">      228.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.512887E+10</td>
    <td align="right">    10818.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.55</td>
    <td align="right">       19.24</td>
    <td align="right">0.736249E+09</td>
    <td align="right">     1197.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       21.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186558E+10</td>
    <td align="right">     6168.92</td>
    <td align="right">19-JAN-07:13</td>
    <td align="right">        5.10</td>
    <td align="right">        1.16</td>
    <td align="right">0.573720E+09</td>
    <td align="right">      836.89</td>
    <td align="right">25-JAN-11:09</td>
    <td align="right">       10.68</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.298197E+10</td>
    <td align="right">     6946.27</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.520704E+09</td>
    <td align="right">      944.49</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.447074E+10</td>
    <td align="right">     6994.93</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.633734E+09</td>
    <td align="right">      947.79</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.659226E+10</td>
    <td align="right">    29885.25</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.591375E+09</td>
    <td align="right">     1117.37</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.889113E+10</td>
    <td align="right">    33311.51</td>
    <td align="right">15-MAY-06:11</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.721451E+09</td>
    <td align="right">     1238.03</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106508E+11</td>
    <td align="right">    32988.26</td>
    <td align="right">28-JUN-06:13</td>
    <td align="right">       31.80</td>
    <td align="right">       15.58</td>
    <td align="right">0.527766E+09</td>
    <td align="right">     1238.27</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.984427E+10</td>
    <td align="right">    33613.22</td>
    <td align="right">03-JUL-06:11</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.215997E+09</td>
    <td align="right">      264.83</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.989881E+10</td>
    <td align="right">    32555.27</td>
    <td align="right">28-AUG-06:11</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.235100E+09</td>
    <td align="right">      254.20</td>
    <td align="right">21-AUG-16:10</td>
    <td align="right">       38.30</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.913512E+10</td>
    <td align="right">    30347.54</td>
    <td align="right">11-SEP-06:10</td>
    <td align="right">       19.05</td>
    <td align="right">        7.32</td>
    <td align="right">0.454677E+09</td>
    <td align="right">     1210.44</td>
    <td align="right">18-SEP-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.705181E+10</td>
    <td align="right">    10347.25</td>
    <td align="right">01-OCT-14:35</td>
    <td align="right">       28.05</td>
    <td align="right">       15.04</td>
    <td align="right">0.628897E+09</td>
    <td align="right">     1140.23</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373951E+10</td>
    <td align="right">     6828.04</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
    <td align="right">0.576780E+09</td>
    <td align="right">      929.58</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.216900E+10</td>
    <td align="right">     6245.24</td>
    <td align="right">21-DEC-07:12</td>
    <td align="right">        9.50</td>
    <td align="right">        6.08</td>
    <td align="right">0.546494E+09</td>
    <td align="right">      852.90</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.772910E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.622669E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186558E+10</td>
    <td align="right">     6168.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.10</td>
    <td align="right">        1.16</td>
    <td align="right">0.215997E+09</td>
    <td align="right">      254.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.68</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106508E+11</td>
    <td align="right">    33613.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.80</td>
    <td align="right">       15.58</td>
    <td align="right">0.721451E+09</td>
    <td align="right">     1238.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122716E+10</td>
    <td align="right">     3622.67</td>
    <td align="right">26-JAN-07:12</td>
    <td align="right">        4.78</td>
    <td align="right">        2.03</td>
    <td align="right">0.443834E+09</td>
    <td align="right">      647.52</td>
    <td align="right">23-JAN-13:50</td>
    <td align="right">       14.72</td>
    <td align="right">        8.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159768E+10</td>
    <td align="right">     3687.29</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.401829E+09</td>
    <td align="right">      685.81</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230589E+10</td>
    <td align="right">     3823.72</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.487368E+09</td>
    <td align="right">      706.11</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335844E+10</td>
    <td align="right">     5761.07</td>
    <td align="right">22-APR-17:10</td>
    <td align="right">       30.50</td>
    <td align="right">       13.93</td>
    <td align="right">0.441936E+09</td>
    <td align="right">      805.63</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460574E+10</td>
    <td align="right">    11288.93</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.526537E+09</td>
    <td align="right">      887.11</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.536100E+10</td>
    <td align="right">    14426.32</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.376661E+09</td>
    <td align="right">      957.46</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.482681E+10</td>
    <td align="right">    13503.63</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.146525E+09</td>
    <td align="right">      178.66</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476714E+10</td>
    <td align="right">    11687.61</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.160944E+09</td>
    <td align="right">      170.44</td>
    <td align="right">21-AUG-15:39</td>
    <td align="right">       38.50</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.447030E+10</td>
    <td align="right">     9862.51</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.316806E+09</td>
    <td align="right">      857.75</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.344331E+10</td>
    <td align="right">     5117.17</td>
    <td align="right">01-OCT-14:34</td>
    <td align="right">       28.05</td>
    <td align="right">       15.04</td>
    <td align="right">0.466937E+09</td>
    <td align="right">      812.29</td>
    <td align="right">06-OCT-14:50</td>
    <td align="right">       32.30</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194333E+10</td>
    <td align="right">     3665.91</td>
    <td align="right">09-NOV-15:30</td>
    <td align="right">       22.10</td>
    <td align="right">       10.88</td>
    <td align="right">0.444459E+09</td>
    <td align="right">      680.94</td>
    <td align="right">09-NOV-15:39</td>
    <td align="right">       22.13</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133342E+10</td>
    <td align="right">     3648.01</td>
    <td align="right">27-DEC-07:12</td>
    <td align="right">        7.88</td>
    <td align="right">        1.81</td>
    <td align="right">0.422695E+09</td>
    <td align="right">      647.57</td>
    <td align="right">26-DEC-11:50</td>
    <td align="right">        9.13</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392402E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.463653E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122716E+10</td>
    <td align="right">     3622.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.78</td>
    <td align="right">        1.81</td>
    <td align="right">0.146525E+09</td>
    <td align="right">      170.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.13</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.536100E+10</td>
    <td align="right">    14426.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       15.54</td>
    <td align="right">0.526537E+09</td>
    <td align="right">      957.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111303E+10</td>
    <td align="right">     5000.09</td>
    <td align="right">20-JAN-07:12</td>
    <td align="right">        5.97</td>
    <td align="right">        1.67</td>
    <td align="right">0.443836E+09</td>
    <td align="right">      647.68</td>
    <td align="right">24-JAN-11:39</td>
    <td align="right">       12.97</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186442E+10</td>
    <td align="right">     5146.58</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.401857E+09</td>
    <td align="right">      701.05</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287772E+10</td>
    <td align="right">     5358.86</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.487795E+09</td>
    <td align="right">      724.36</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429716E+10</td>
    <td align="right">     9568.63</td>
    <td align="right">22-APR-17:10</td>
    <td align="right">       30.50</td>
    <td align="right">       13.93</td>
    <td align="right">0.439287E+09</td>
    <td align="right">      844.48</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.623827E+10</td>
    <td align="right">    22859.66</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.523863E+09</td>
    <td align="right">      934.10</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.770125E+10</td>
    <td align="right">    22533.64</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.385014E+09</td>
    <td align="right">      957.91</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.709294E+10</td>
    <td align="right">    22371.46</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       27.80</td>
    <td align="right">       13.63</td>
    <td align="right">0.155587E+09</td>
    <td align="right">      199.39</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.687452E+10</td>
    <td align="right">    21458.86</td>
    <td align="right">10-AUG-06:10</td>
    <td align="right">       27.48</td>
    <td align="right">       13.95</td>
    <td align="right">0.167920E+09</td>
    <td align="right">      188.25</td>
    <td align="right">04-AUG-17:40</td>
    <td align="right">       40.17</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.617760E+10</td>
    <td align="right">    21130.31</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">       27.23</td>
    <td align="right">       13.90</td>
    <td align="right">0.316455E+09</td>
    <td align="right">      897.66</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425204E+10</td>
    <td align="right">     8135.21</td>
    <td align="right">01-OCT-14:34</td>
    <td align="right">       28.05</td>
    <td align="right">       15.04</td>
    <td align="right">0.460935E+09</td>
    <td align="right">      822.82</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222734E+10</td>
    <td align="right">     5023.65</td>
    <td align="right">03-NOV-07:12</td>
    <td align="right">        6.43</td>
    <td align="right">        5.99</td>
    <td align="right">0.444198E+09</td>
    <td align="right">      678.04</td>
    <td align="right">09-NOV-15:39</td>
    <td align="right">       22.13</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120177E+10</td>
    <td align="right">     4987.68</td>
    <td align="right">06-DEC-07:12</td>
    <td align="right">        6.88</td>
    <td align="right">        1.58</td>
    <td align="right">0.422688E+09</td>
    <td align="right">      647.84</td>
    <td align="right">22-DEC-12:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519181E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.464943E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111303E+10</td>
    <td align="right">     4987.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.97</td>
    <td align="right">        1.58</td>
    <td align="right">0.155587E+09</td>
    <td align="right">      188.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.770125E+10</td>
    <td align="right">    22859.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       15.04</td>
    <td align="right">0.523863E+09</td>
    <td align="right">      957.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       19.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.718811E+10</td>
    <td align="right">     9941.82</td>
    <td align="right">19-JAN-15:35</td>
    <td align="right">       19.15</td>
    <td align="right">        8.89</td>
    <td align="right">0.215101E+10</td>
    <td align="right">     3344.85</td>
    <td align="right">19-JAN-15:39</td>
    <td align="right">       18.87</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703826E+10</td>
    <td align="right">    10334.95</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.198825E+10</td>
    <td align="right">     3467.74</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.931286E+10</td>
    <td align="right">    10941.75</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.244910E+10</td>
    <td align="right">     3648.95</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108715E+11</td>
    <td align="right">    14035.18</td>
    <td align="right">30-APR-12:30</td>
    <td align="right">       30.55</td>
    <td align="right">       14.31</td>
    <td align="right">0.238979E+10</td>
    <td align="right">     4157.01</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137923E+11</td>
    <td align="right">    36120.17</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.287057E+10</td>
    <td align="right">     4509.44</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154778E+11</td>
    <td align="right">    40297.63</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.201561E+10</td>
    <td align="right">     4615.73</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134015E+11</td>
    <td align="right">    35950.00</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.740310E+09</td>
    <td align="right">      847.85</td>
    <td align="right">10-JUL-17:00</td>
    <td align="right">       39.10</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136019E+11</td>
    <td align="right">    31443.42</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.812152E+09</td>
    <td align="right">      839.58</td>
    <td align="right">07-AUG-12:50</td>
    <td align="right">       36.70</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132167E+11</td>
    <td align="right">    25966.97</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.171430E+10</td>
    <td align="right">     4407.08</td>
    <td align="right">21-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114648E+11</td>
    <td align="right">    12749.01</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.61</td>
    <td align="right">0.252830E+10</td>
    <td align="right">     4219.82</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.835100E+10</td>
    <td align="right">    10676.20</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       15.60</td>
    <td align="right">        9.39</td>
    <td align="right">0.223226E+10</td>
    <td align="right">     3558.76</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.732841E+10</td>
    <td align="right">     9933.04</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">       20.10</td>
    <td align="right">        9.06</td>
    <td align="right">0.205276E+10</td>
    <td align="right">     3343.43</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131045E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.239444E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.703826E+10</td>
    <td align="right">     9933.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        8.89</td>
    <td align="right">0.740310E+09</td>
    <td align="right">      839.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154778E+11</td>
    <td align="right">    40297.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       16.61</td>
    <td align="right">0.287057E+10</td>
    <td align="right">     4615.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       22.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.575833E+10</td>
    <td align="right">    14713.76</td>
    <td align="right">24-JAN-07:13</td>
    <td align="right">        2.85</td>
    <td align="right">        1.02</td>
    <td align="right">0.213861E+10</td>
    <td align="right">     3160.31</td>
    <td align="right">19-JAN-15:50</td>
    <td align="right">       18.58</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.836397E+10</td>
    <td align="right">    15998.70</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.194490E+10</td>
    <td align="right">     3461.28</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120108E+11</td>
    <td align="right">    17123.39</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.238691E+10</td>
    <td align="right">     3677.05</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158597E+11</td>
    <td align="right">    30895.93</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.227114E+10</td>
    <td align="right">     4281.20</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214202E+11</td>
    <td align="right">    71676.31</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.281680E+10</td>
    <td align="right">     4615.18</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260851E+11</td>
    <td align="right">    72941.73</td>
    <td align="right">07-JUN-06:11</td>
    <td align="right">       26.57</td>
    <td align="right">       12.35</td>
    <td align="right">0.204211E+10</td>
    <td align="right">     4615.59</td>
    <td align="right">07-JUN-13:09</td>
    <td align="right">       38.37</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.228307E+11</td>
    <td align="right">    77134.30</td>
    <td align="right">03-JUL-06:11</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.799375E+09</td>
    <td align="right">      966.43</td>
    <td align="right">24-JUL-17:40</td>
    <td align="right">       41.80</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225208E+11</td>
    <td align="right">    71889.67</td>
    <td align="right">21-AUG-06:11</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.855408E+09</td>
    <td align="right">      919.39</td>
    <td align="right">07-AUG-13:09</td>
    <td align="right">       36.32</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209427E+11</td>
    <td align="right">    65515.53</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">       27.23</td>
    <td align="right">       13.90</td>
    <td align="right">0.170394E+10</td>
    <td align="right">     4601.15</td>
    <td align="right">21-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162319E+11</td>
    <td align="right">    22919.88</td>
    <td align="right">01-OCT-14:35</td>
    <td align="right">       28.05</td>
    <td align="right">       15.04</td>
    <td align="right">0.236719E+10</td>
    <td align="right">     4253.90</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100427E+11</td>
    <td align="right">    15961.75</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
    <td align="right">0.215627E+10</td>
    <td align="right">     3450.18</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603986E+10</td>
    <td align="right">    14600.46</td>
    <td align="right">21-DEC-07:12</td>
    <td align="right">        9.50</td>
    <td align="right">        6.08</td>
    <td align="right">0.203689E+10</td>
    <td align="right">     3155.81</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188107E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235195E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.575833E+10</td>
    <td align="right">    14600.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.85</td>
    <td align="right">        1.02</td>
    <td align="right">0.799375E+09</td>
    <td align="right">      919.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.58</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260851E+11</td>
    <td align="right">    77134.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.05</td>
    <td align="right">       15.54</td>
    <td align="right">0.281680E+10</td>
    <td align="right">     4615.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.80</td>
    <td align="right">       22.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222688E+10</td>
    <td align="right">     4123.58</td>
    <td align="right">30-JAN-15:35</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.450897E+09</td>
    <td align="right">      764.02</td>
    <td align="right">30-JAN-15:39</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240818E+10</td>
    <td align="right">     4445.23</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
    <td align="right">0.418773E+09</td>
    <td align="right">      820.04</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       21.63</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317226E+10</td>
    <td align="right">     4323.19</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       25.65</td>
    <td align="right">       11.55</td>
    <td align="right">0.505151E+09</td>
    <td align="right">      796.49</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.375184E+10</td>
    <td align="right">     6281.01</td>
    <td align="right">29-APR-16:30</td>
    <td align="right">       30.85</td>
    <td align="right">       14.18</td>
    <td align="right">0.471826E+09</td>
    <td align="right">      892.70</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475185E+10</td>
    <td align="right">     9937.24</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.549433E+09</td>
    <td align="right">      936.80</td>
    <td align="right">15-MAY-14:50</td>
    <td align="right">       33.53</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535118E+10</td>
    <td align="right">    11794.33</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.379983E+09</td>
    <td align="right">      957.94</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.490053E+10</td>
    <td align="right">    12519.64</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.149695E+09</td>
    <td align="right">      186.71</td>
    <td align="right">24-JUL-15:09</td>
    <td align="right">       42.72</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511895E+10</td>
    <td align="right">    12027.85</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.170610E+09</td>
    <td align="right">      187.49</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">       38.90</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.502525E+10</td>
    <td align="right">    13324.58</td>
    <td align="right">04-SEP-11:30</td>
    <td align="right">       33.35</td>
    <td align="right">       19.25</td>
    <td align="right">0.356373E+09</td>
    <td align="right">      958.02</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.422931E+10</td>
    <td align="right">     6593.82</td>
    <td align="right">15-OCT-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">        9.89</td>
    <td align="right">0.526717E+09</td>
    <td align="right">      947.52</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286765E+10</td>
    <td align="right">     4781.04</td>
    <td align="right">23-NOV-15:50</td>
    <td align="right">       16.67</td>
    <td align="right">        5.99</td>
    <td align="right">0.468104E+09</td>
    <td align="right">      810.02</td>
    <td align="right">09-NOV-14:50</td>
    <td align="right">       21.98</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238254E+10</td>
    <td align="right">     4095.61</td>
    <td align="right">06-DEC-14:39</td>
    <td align="right">       20.40</td>
    <td align="right">        9.17</td>
    <td align="right">0.434284E+09</td>
    <td align="right">      756.84</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.488185E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222688E+10</td>
    <td align="right">     4095.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.67</td>
    <td align="right">        5.99</td>
    <td align="right">0.149695E+09</td>
    <td align="right">      186.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535118E+10</td>
    <td align="right">    13324.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.35</td>
    <td align="right">       19.25</td>
    <td align="right">0.549433E+09</td>
    <td align="right">      958.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.72</td>
    <td align="right">       18.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212452E+10</td>
    <td align="right">     5431.92</td>
    <td align="right">30-JAN-15:35</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.448032E+09</td>
    <td align="right">      754.42</td>
    <td align="right">30-JAN-15:39</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286448E+10</td>
    <td align="right">     6138.07</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
    <td align="right">0.415526E+09</td>
    <td align="right">      848.28</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       21.63</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.388910E+10</td>
    <td align="right">     5977.82</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.503488E+09</td>
    <td align="right">      824.01</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.481200E+10</td>
    <td align="right">    10294.24</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.464738E+09</td>
    <td align="right">      946.42</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.636432E+10</td>
    <td align="right">    20856.99</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.548613E+09</td>
    <td align="right">      957.83</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       33.67</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.757974E+10</td>
    <td align="right">    20495.64</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.388991E+09</td>
    <td align="right">      957.91</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.709025E+10</td>
    <td align="right">    20997.69</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       27.80</td>
    <td align="right">       13.63</td>
    <td align="right">0.159587E+09</td>
    <td align="right">      205.21</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.725494E+10</td>
    <td align="right">    22421.13</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.178987E+09</td>
    <td align="right">      204.54</td>
    <td align="right">21-AUG-15:09</td>
    <td align="right">       38.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.693700E+10</td>
    <td align="right">    22958.97</td>
    <td align="right">04-SEP-10:09</td>
    <td align="right">       31.88</td>
    <td align="right">       18.03</td>
    <td align="right">0.357188E+09</td>
    <td align="right">      958.15</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.535745E+10</td>
    <td align="right">    10232.03</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.88</td>
    <td align="right">0.512486E+09</td>
    <td align="right">      957.85</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.341953E+10</td>
    <td align="right">     7510.96</td>
    <td align="right">11-NOV-14:52</td>
    <td align="right">       20.37</td>
    <td align="right">        9.66</td>
    <td align="right">0.461449E+09</td>
    <td align="right">      816.67</td>
    <td align="right">09-NOV-15:09</td>
    <td align="right">       22.03</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237335E+10</td>
    <td align="right">     5401.59</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">        9.61</td>
    <td align="right">0.429018E+09</td>
    <td align="right">      748.65</td>
    <td align="right">05-DEC-15:09</td>
    <td align="right">       23.03</td>
    <td align="right">        9.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600667E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.486810E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212452E+10</td>
    <td align="right">     5401.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.159587E+09</td>
    <td align="right">      204.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.757974E+10</td>
    <td align="right">    22958.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.88</td>
    <td align="right">       18.03</td>
    <td align="right">0.548613E+09</td>
    <td align="right">      958.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106900E+11</td>
    <td align="right">    13507.80</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">       18.05</td>
    <td align="right">        6.17</td>
    <td align="right">0.228127E+10</td>
    <td align="right">     3972.20</td>
    <td align="right">30-JAN-14:39</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982732E+10</td>
    <td align="right">    14197.23</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       21.40</td>
    <td align="right">        9.19</td>
    <td align="right">0.217303E+10</td>
    <td align="right">     4164.49</td>
    <td align="right">27-FEB-14:39</td>
    <td align="right">       21.43</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123925E+11</td>
    <td align="right">    13810.74</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       25.55</td>
    <td align="right">       11.42</td>
    <td align="right">0.262358E+10</td>
    <td align="right">     4043.68</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">       25.60</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129792E+11</td>
    <td align="right">    18049.31</td>
    <td align="right">29-APR-13:09</td>
    <td align="right">       30.10</td>
    <td align="right">       14.28</td>
    <td align="right">0.250769E+10</td>
    <td align="right">     4501.24</td>
    <td align="right">24-APR-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156642E+11</td>
    <td align="right">    38270.86</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.289297E+10</td>
    <td align="right">     4615.36</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       33.67</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169807E+11</td>
    <td align="right">    36447.97</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.195591E+10</td>
    <td align="right">     4615.64</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150265E+11</td>
    <td align="right">    37731.71</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.731148E+09</td>
    <td align="right">      883.85</td>
    <td align="right">24-JUL-13:39</td>
    <td align="right">       41.57</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160532E+11</td>
    <td align="right">    44896.13</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.842751E+09</td>
    <td align="right">      900.24</td>
    <td align="right">21-AUG-13:39</td>
    <td align="right">       38.50</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165800E+11</td>
    <td align="right">    44131.12</td>
    <td align="right">04-SEP-10:50</td>
    <td align="right">       32.62</td>
    <td align="right">       18.70</td>
    <td align="right">0.184020E+10</td>
    <td align="right">     4616.54</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147090E+11</td>
    <td align="right">    18958.85</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.88</td>
    <td align="right">0.282588E+10</td>
    <td align="right">     4615.82</td>
    <td align="right">02-OCT-13:09</td>
    <td align="right">       29.60</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115523E+11</td>
    <td align="right">    14578.55</td>
    <td align="right">23-NOV-13:39</td>
    <td align="right">       16.23</td>
    <td align="right">        5.86</td>
    <td align="right">0.246557E+10</td>
    <td align="right">     4205.49</td>
    <td align="right">09-NOV-14:09</td>
    <td align="right">       21.92</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107350E+11</td>
    <td align="right">    13619.10</td>
    <td align="right">06-DEC-14:20</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
    <td align="right">0.223517E+10</td>
    <td align="right">     3991.45</td>
    <td align="right">06-DEC-14:30</td>
    <td align="right">       20.30</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163190E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253752E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.982732E+10</td>
    <td align="right">    13507.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.23</td>
    <td align="right">        5.86</td>
    <td align="right">0.731148E+09</td>
    <td align="right">      883.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169807E+11</td>
    <td align="right">    44896.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.62</td>
    <td align="right">       18.70</td>
    <td align="right">0.289297E+10</td>
    <td align="right">     4616.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.57</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107345E+11</td>
    <td align="right">    18805.52</td>
    <td align="right">30-JAN-15:20</td>
    <td align="right">       17.97</td>
    <td align="right">        6.23</td>
    <td align="right">0.221975E+10</td>
    <td align="right">     3908.49</td>
    <td align="right">30-JAN-15:20</td>
    <td align="right">       17.97</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125181E+11</td>
    <td align="right">    20841.40</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       21.50</td>
    <td align="right">        9.25</td>
    <td align="right">0.211426E+10</td>
    <td align="right">     4325.32</td>
    <td align="right">27-FEB-15:09</td>
    <td align="right">       21.53</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161793E+11</td>
    <td align="right">    20394.28</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       25.65</td>
    <td align="right">       11.55</td>
    <td align="right">0.256640E+10</td>
    <td align="right">     4222.43</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179777E+11</td>
    <td align="right">    68057.15</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.245146E+10</td>
    <td align="right">     4615.15</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226927E+11</td>
    <td align="right">    71300.79</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.289937E+10</td>
    <td align="right">     4615.41</td>
    <td align="right">19-MAY-14:00</td>
    <td align="right">       32.10</td>
    <td align="right">       16.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264544E+11</td>
    <td align="right">    69609.05</td>
    <td align="right">12-JUN-06:11</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.200886E+10</td>
    <td align="right">     4615.57</td>
    <td align="right">07-JUN-13:09</td>
    <td align="right">       38.37</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.236817E+11</td>
    <td align="right">    75082.41</td>
    <td align="right">31-JUL-06:11</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.800767E+09</td>
    <td align="right">      988.76</td>
    <td align="right">24-JUL-14:09</td>
    <td align="right">       41.93</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246911E+11</td>
    <td align="right">    75586.99</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.904556E+09</td>
    <td align="right">      988.73</td>
    <td align="right">21-AUG-13:30</td>
    <td align="right">       38.60</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.249811E+11</td>
    <td align="right">    82853.95</td>
    <td align="right">04-SEP-12:51</td>
    <td align="right">       34.32</td>
    <td align="right">       19.46</td>
    <td align="right">0.185756E+10</td>
    <td align="right">     4616.53</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203140E+11</td>
    <td align="right">    39364.82</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">       20.68</td>
    <td align="right">        9.87</td>
    <td align="right">0.274502E+10</td>
    <td align="right">     4615.64</td>
    <td align="right">02-OCT-13:09</td>
    <td align="right">       29.60</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148356E+11</td>
    <td align="right">    31428.34</td>
    <td align="right">11-NOV-13:28</td>
    <td align="right">       20.07</td>
    <td align="right">        9.47</td>
    <td align="right">0.238115E+10</td>
    <td align="right">     4267.75</td>
    <td align="right">10-NOV-14:39</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115721E+11</td>
    <td align="right">    19049.74</td>
    <td align="right">06-DEC-14:39</td>
    <td align="right">       20.40</td>
    <td align="right">        9.17</td>
    <td align="right">0.216094E+10</td>
    <td align="right">     3946.44</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226633E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.251101E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107345E+11</td>
    <td align="right">    18805.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.23</td>
    <td align="right">0.800767E+09</td>
    <td align="right">      988.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264544E+11</td>
    <td align="right">    82853.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.32</td>
    <td align="right">       19.46</td>
    <td align="right">0.289937E+10</td>
    <td align="right">     4616.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.93</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212393E+10</td>
    <td align="right">     3264.83</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        8.84</td>
    <td align="right">0.574353E+09</td>
    <td align="right">      860.95</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        8.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220480E+10</td>
    <td align="right">     3523.63</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.524480E+09</td>
    <td align="right">      922.24</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298989E+10</td>
    <td align="right">     3555.60</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.638873E+09</td>
    <td align="right">      927.81</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.372324E+10</td>
    <td align="right">     4503.67</td>
    <td align="right">23-APR-12:01</td>
    <td align="right">       28.30</td>
    <td align="right">       12.47</td>
    <td align="right">0.619631E+09</td>
    <td align="right">     1096.53</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460866E+10</td>
    <td align="right">     5008.17</td>
    <td align="right">15-MAY-06:11</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.734576E+09</td>
    <td align="right">     1158.48</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.508236E+10</td>
    <td align="right">    10674.64</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.511240E+09</td>
    <td align="right">     1194.71</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457403E+10</td>
    <td align="right">     7692.23</td>
    <td align="right">10-JUL-06:10</td>
    <td align="right">       29.08</td>
    <td align="right">       19.24</td>
    <td align="right">0.197087E+09</td>
    <td align="right">      227.65</td>
    <td align="right">10-JUL-07:30</td>
    <td align="right">       30.75</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473944E+10</td>
    <td align="right">     7560.79</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       28.27</td>
    <td align="right">       20.00</td>
    <td align="right">0.220236E+09</td>
    <td align="right">      228.37</td>
    <td align="right">07-AUG-07:30</td>
    <td align="right">       31.70</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.456585E+10</td>
    <td align="right">     8376.49</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.452350E+09</td>
    <td align="right">     1151.62</td>
    <td align="right">18-SEP-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.401825E+10</td>
    <td align="right">     4540.55</td>
    <td align="right">01-OCT-12:21</td>
    <td align="right">       26.47</td>
    <td align="right">       14.85</td>
    <td align="right">0.668234E+09</td>
    <td align="right">     1108.99</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277597E+10</td>
    <td align="right">     3573.83</td>
    <td align="right">09-NOV-15:50</td>
    <td align="right">       22.17</td>
    <td align="right">       10.86</td>
    <td align="right">0.586599E+09</td>
    <td align="right">      933.14</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225041E+10</td>
    <td align="right">     3358.43</td>
    <td align="right">06-DEC-15:39</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
    <td align="right">0.548098E+09</td>
    <td align="right">      883.15</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">       20.10</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436568E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.627576E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212393E+10</td>
    <td align="right">     3264.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        8.84</td>
    <td align="right">0.197087E+09</td>
    <td align="right">      227.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        8.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.508236E+10</td>
    <td align="right">    10674.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.08</td>
    <td align="right">       20.00</td>
    <td align="right">0.734576E+09</td>
    <td align="right">     1194.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       21.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178835E+10</td>
    <td align="right">     6127.50</td>
    <td align="right">19-JAN-07:13</td>
    <td align="right">        5.10</td>
    <td align="right">        1.16</td>
    <td align="right">0.573721E+09</td>
    <td align="right">      836.88</td>
    <td align="right">25-JAN-10:50</td>
    <td align="right">       10.32</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289281E+10</td>
    <td align="right">     6864.55</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.520433E+09</td>
    <td align="right">      936.00</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.438213E+10</td>
    <td align="right">     6949.71</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.633240E+09</td>
    <td align="right">      944.02</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.651483E+10</td>
    <td align="right">    27046.72</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.589344E+09</td>
    <td align="right">     1110.01</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883531E+10</td>
    <td align="right">    33184.32</td>
    <td align="right">15-MAY-06:11</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.719709E+09</td>
    <td align="right">     1235.30</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105940E+11</td>
    <td align="right">    32964.98</td>
    <td align="right">28-JUN-06:13</td>
    <td align="right">       31.80</td>
    <td align="right">       15.58</td>
    <td align="right">0.526810E+09</td>
    <td align="right">     1238.27</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.978403E+10</td>
    <td align="right">    33606.39</td>
    <td align="right">03-JUL-06:11</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.215585E+09</td>
    <td align="right">      264.25</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.982617E+10</td>
    <td align="right">    32857.94</td>
    <td align="right">28-AUG-06:11</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.234474E+09</td>
    <td align="right">      253.22</td>
    <td align="right">21-AUG-16:10</td>
    <td align="right">       38.30</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.903753E+10</td>
    <td align="right">    30121.06</td>
    <td align="right">25-SEP-06:10</td>
    <td align="right">       19.37</td>
    <td align="right">       13.37</td>
    <td align="right">0.452570E+09</td>
    <td align="right">     1210.28</td>
    <td align="right">18-SEP-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.694327E+10</td>
    <td align="right">    10212.27</td>
    <td align="right">07-OCT-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       13.42</td>
    <td align="right">0.625291E+09</td>
    <td align="right">     1127.76</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361216E+10</td>
    <td align="right">     6774.59</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
    <td align="right">0.576330E+09</td>
    <td align="right">      924.72</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207188E+10</td>
    <td align="right">     6248.94</td>
    <td align="right">21-DEC-07:12</td>
    <td align="right">        9.50</td>
    <td align="right">        6.08</td>
    <td align="right">0.546452E+09</td>
    <td align="right">      849.03</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762825E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.621396E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178835E+10</td>
    <td align="right">     6127.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.10</td>
    <td align="right">        1.16</td>
    <td align="right">0.215585E+09</td>
    <td align="right">      253.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.32</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105940E+11</td>
    <td align="right">    33606.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.80</td>
    <td align="right">       15.58</td>
    <td align="right">0.719709E+09</td>
    <td align="right">     1238.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122350E+10</td>
    <td align="right">     3621.71</td>
    <td align="right">26-JAN-07:12</td>
    <td align="right">        4.78</td>
    <td align="right">        2.03</td>
    <td align="right">0.443832E+09</td>
    <td align="right">      647.57</td>
    <td align="right">23-JAN-12:39</td>
    <td align="right">       13.67</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159335E+10</td>
    <td align="right">     3682.58</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.401818E+09</td>
    <td align="right">      684.98</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230217E+10</td>
    <td align="right">     3822.63</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.487352E+09</td>
    <td align="right">      705.90</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.334717E+10</td>
    <td align="right">     5768.80</td>
    <td align="right">22-APR-17:10</td>
    <td align="right">       30.50</td>
    <td align="right">       13.93</td>
    <td align="right">0.441776E+09</td>
    <td align="right">      804.68</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460048E+10</td>
    <td align="right">    11298.13</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.526495E+09</td>
    <td align="right">      886.97</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535819E+10</td>
    <td align="right">    14454.54</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.376643E+09</td>
    <td align="right">      957.46</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481887E+10</td>
    <td align="right">    13371.16</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.146539E+09</td>
    <td align="right">      178.61</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475700E+10</td>
    <td align="right">    11797.32</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.160960E+09</td>
    <td align="right">      170.44</td>
    <td align="right">21-AUG-15:39</td>
    <td align="right">       38.50</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445316E+10</td>
    <td align="right">     9898.63</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.316764E+09</td>
    <td align="right">      857.44</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343339E+10</td>
    <td align="right">     5456.87</td>
    <td align="right">07-OCT-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       13.42</td>
    <td align="right">0.466618E+09</td>
    <td align="right">      811.85</td>
    <td align="right">06-OCT-14:50</td>
    <td align="right">       32.30</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193459E+10</td>
    <td align="right">     3663.56</td>
    <td align="right">09-NOV-15:30</td>
    <td align="right">       22.10</td>
    <td align="right">       10.88</td>
    <td align="right">0.444444E+09</td>
    <td align="right">      680.51</td>
    <td align="right">09-NOV-15:39</td>
    <td align="right">       22.13</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133067E+10</td>
    <td align="right">     3649.21</td>
    <td align="right">27-DEC-07:12</td>
    <td align="right">        7.88</td>
    <td align="right">        1.81</td>
    <td align="right">0.422687E+09</td>
    <td align="right">      647.69</td>
    <td align="right">22-DEC-12:50</td>
    <td align="right">       12.12</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391525E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.463593E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122350E+10</td>
    <td align="right">     3621.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.78</td>
    <td align="right">        1.81</td>
    <td align="right">0.146539E+09</td>
    <td align="right">      170.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.12</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535819E+10</td>
    <td align="right">    14454.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       15.54</td>
    <td align="right">0.526495E+09</td>
    <td align="right">      957.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111571E+10</td>
    <td align="right">     5000.92</td>
    <td align="right">20-JAN-07:12</td>
    <td align="right">        5.97</td>
    <td align="right">        1.67</td>
    <td align="right">0.443835E+09</td>
    <td align="right">      647.68</td>
    <td align="right">24-JAN-12:09</td>
    <td align="right">       13.72</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186217E+10</td>
    <td align="right">     5143.50</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.401843E+09</td>
    <td align="right">      700.29</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287777E+10</td>
    <td align="right">     5361.97</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.487794E+09</td>
    <td align="right">      724.35</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.428463E+10</td>
    <td align="right">     9611.40</td>
    <td align="right">22-APR-17:10</td>
    <td align="right">       30.50</td>
    <td align="right">       13.93</td>
    <td align="right">0.439185E+09</td>
    <td align="right">      844.31</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.623483E+10</td>
    <td align="right">    22906.25</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.523865E+09</td>
    <td align="right">      934.11</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.770090E+10</td>
    <td align="right">    22453.86</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.384997E+09</td>
    <td align="right">      957.91</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708584E+10</td>
    <td align="right">    22326.96</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       27.80</td>
    <td align="right">       13.63</td>
    <td align="right">0.155611E+09</td>
    <td align="right">      199.36</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.686595E+10</td>
    <td align="right">    21453.78</td>
    <td align="right">10-AUG-06:10</td>
    <td align="right">       27.48</td>
    <td align="right">       13.95</td>
    <td align="right">0.167957E+09</td>
    <td align="right">      188.19</td>
    <td align="right">04-AUG-17:40</td>
    <td align="right">       40.17</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.615680E+10</td>
    <td align="right">    21004.20</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">       27.23</td>
    <td align="right">       13.90</td>
    <td align="right">0.316420E+09</td>
    <td align="right">      897.28</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.424211E+10</td>
    <td align="right">     8600.09</td>
    <td align="right">07-OCT-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       13.42</td>
    <td align="right">0.460724E+09</td>
    <td align="right">      821.52</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221884E+10</td>
    <td align="right">     5038.73</td>
    <td align="right">11-NOV-15:50</td>
    <td align="right">       20.57</td>
    <td align="right">        9.80</td>
    <td align="right">0.444194E+09</td>
    <td align="right">      677.65</td>
    <td align="right">09-NOV-15:39</td>
    <td align="right">       22.13</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120220E+10</td>
    <td align="right">     4994.03</td>
    <td align="right">06-DEC-07:12</td>
    <td align="right">        6.88</td>
    <td align="right">        1.58</td>
    <td align="right">0.422692E+09</td>
    <td align="right">      647.87</td>
    <td align="right">22-DEC-12:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.518477E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.464912E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111571E+10</td>
    <td align="right">     4994.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.97</td>
    <td align="right">        1.58</td>
    <td align="right">0.155611E+09</td>
    <td align="right">      188.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.770090E+10</td>
    <td align="right">    22906.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       13.95</td>
    <td align="right">0.523865E+09</td>
    <td align="right">      957.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       19.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.716827E+10</td>
    <td align="right">     9943.01</td>
    <td align="right">19-JAN-15:15</td>
    <td align="right">       19.72</td>
    <td align="right">        9.11</td>
    <td align="right">0.215065E+10</td>
    <td align="right">     3342.36</td>
    <td align="right">19-JAN-15:39</td>
    <td align="right">       18.87</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.702518E+10</td>
    <td align="right">    10328.06</td>
    <td align="right">09-FEB-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.91</td>
    <td align="right">0.198717E+10</td>
    <td align="right">     3463.37</td>
    <td align="right">09-FEB-15:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.930451E+10</td>
    <td align="right">    10943.49</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.244786E+10</td>
    <td align="right">     3646.29</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108493E+11</td>
    <td align="right">    13675.41</td>
    <td align="right">29-APR-13:09</td>
    <td align="right">       30.10</td>
    <td align="right">       14.28</td>
    <td align="right">0.238738E+10</td>
    <td align="right">     4149.88</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137857E+11</td>
    <td align="right">    35828.51</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.286925E+10</td>
    <td align="right">     4506.76</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154771E+11</td>
    <td align="right">    40147.27</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.201485E+10</td>
    <td align="right">     4615.73</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133866E+11</td>
    <td align="right">    35585.70</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.740072E+09</td>
    <td align="right">      847.23</td>
    <td align="right">10-JUL-17:00</td>
    <td align="right">       39.10</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135795E+11</td>
    <td align="right">    31753.67</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.811886E+09</td>
    <td align="right">      839.15</td>
    <td align="right">07-AUG-12:50</td>
    <td align="right">       36.70</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131752E+11</td>
    <td align="right">    26063.87</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.171318E+10</td>
    <td align="right">     4402.94</td>
    <td align="right">21-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114476E+11</td>
    <td align="right">    13437.93</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.88</td>
    <td align="right">0.252405E+10</td>
    <td align="right">     4215.32</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.832489E+10</td>
    <td align="right">    10674.37</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       15.60</td>
    <td align="right">        9.39</td>
    <td align="right">0.223043E+10</td>
    <td align="right">     3555.08</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.732701E+10</td>
    <td align="right">     9930.22</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">       20.10</td>
    <td align="right">        9.06</td>
    <td align="right">0.205228E+10</td>
    <td align="right">     3339.75</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130851E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.239290E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.702518E+10</td>
    <td align="right">     9930.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        8.91</td>
    <td align="right">0.740072E+09</td>
    <td align="right">      839.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154771E+11</td>
    <td align="right">    40147.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.10</td>
    <td align="right">       15.54</td>
    <td align="right">0.286925E+10</td>
    <td align="right">     4615.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       22.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.576262E+10</td>
    <td align="right">    14732.30</td>
    <td align="right">24-JAN-07:13</td>
    <td align="right">        2.85</td>
    <td align="right">        1.02</td>
    <td align="right">0.213860E+10</td>
    <td align="right">     3159.49</td>
    <td align="right">19-JAN-15:50</td>
    <td align="right">       18.58</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.835170E+10</td>
    <td align="right">    15991.33</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.194477E+10</td>
    <td align="right">     3456.50</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120135E+11</td>
    <td align="right">    17141.19</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.238694E+10</td>
    <td align="right">     3677.05</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158268E+11</td>
    <td align="right">    28295.26</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.226990E+10</td>
    <td align="right">     4280.13</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214149E+11</td>
    <td align="right">    71821.95</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.281650E+10</td>
    <td align="right">     4615.18</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260942E+11</td>
    <td align="right">    72579.37</td>
    <td align="right">07-JUN-06:11</td>
    <td align="right">       26.57</td>
    <td align="right">       12.35</td>
    <td align="right">0.204188E+10</td>
    <td align="right">     4615.59</td>
    <td align="right">07-JUN-13:09</td>
    <td align="right">       38.37</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.228127E+11</td>
    <td align="right">    77468.38</td>
    <td align="right">03-JUL-06:11</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.799409E+09</td>
    <td align="right">      966.07</td>
    <td align="right">24-JUL-17:40</td>
    <td align="right">       41.80</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224962E+11</td>
    <td align="right">    71930.21</td>
    <td align="right">21-AUG-06:11</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.855475E+09</td>
    <td align="right">      919.81</td>
    <td align="right">07-AUG-13:09</td>
    <td align="right">       36.32</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208809E+11</td>
    <td align="right">    65131.70</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">       27.23</td>
    <td align="right">       13.90</td>
    <td align="right">0.170323E+10</td>
    <td align="right">     4598.76</td>
    <td align="right">21-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161998E+11</td>
    <td align="right">    24518.45</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       13.88</td>
    <td align="right">0.236435E+10</td>
    <td align="right">     4250.23</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100078E+11</td>
    <td align="right">    15965.23</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
    <td align="right">0.215603E+10</td>
    <td align="right">     3447.63</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.603281E+10</td>
    <td align="right">    14634.43</td>
    <td align="right">11-DEC-07:13</td>
    <td align="right">        5.78</td>
    <td align="right">        -0.2</td>
    <td align="right">0.203685E+10</td>
    <td align="right">     3153.50</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187894E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235139E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.576262E+10</td>
    <td align="right">    14634.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.85</td>
    <td align="right">        -0.2</td>
    <td align="right">0.799409E+09</td>
    <td align="right">      919.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.58</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260942E+11</td>
    <td align="right">    77468.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.23</td>
    <td align="right">       15.54</td>
    <td align="right">0.281650E+10</td>
    <td align="right">     4615.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.80</td>
    <td align="right">       22.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222848E+10</td>
    <td align="right">     4146.56</td>
    <td align="right">30-JAN-15:35</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.451171E+09</td>
    <td align="right">      767.63</td>
    <td align="right">30-JAN-15:39</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242366E+10</td>
    <td align="right">     4469.07</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
    <td align="right">0.419316E+09</td>
    <td align="right">      823.88</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       21.63</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.319311E+10</td>
    <td align="right">     4336.69</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       25.65</td>
    <td align="right">       11.55</td>
    <td align="right">0.505769E+09</td>
    <td align="right">      798.34</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.379941E+10</td>
    <td align="right">     6482.10</td>
    <td align="right">23-APR-14:00</td>
    <td align="right">       28.30</td>
    <td align="right">       12.46</td>
    <td align="right">0.473361E+09</td>
    <td align="right">      896.31</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479155E+10</td>
    <td align="right">    10991.95</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.551087E+09</td>
    <td align="right">      940.39</td>
    <td align="right">15-MAY-14:50</td>
    <td align="right">       33.53</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.541299E+10</td>
    <td align="right">    11720.18</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.380755E+09</td>
    <td align="right">      957.93</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.494104E+10</td>
    <td align="right">    12384.12</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.150036E+09</td>
    <td align="right">      186.78</td>
    <td align="right">24-JUL-15:09</td>
    <td align="right">       42.72</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.514661E+10</td>
    <td align="right">    11853.79</td>
    <td align="right">14-AUG-06:10</td>
    <td align="right">       25.18</td>
    <td align="right">       15.99</td>
    <td align="right">0.170884E+09</td>
    <td align="right">      187.78</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">       38.90</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.506818E+10</td>
    <td align="right">    13034.63</td>
    <td align="right">04-SEP-11:30</td>
    <td align="right">       33.35</td>
    <td align="right">       19.25</td>
    <td align="right">0.357101E+09</td>
    <td align="right">      958.07</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.427181E+10</td>
    <td align="right">     6615.45</td>
    <td align="right">15-OCT-15:09</td>
    <td align="right">       25.10</td>
    <td align="right">        9.93</td>
    <td align="right">0.528104E+09</td>
    <td align="right">      949.30</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289920E+10</td>
    <td align="right">     4669.99</td>
    <td align="right">23-NOV-14:30</td>
    <td align="right">       16.40</td>
    <td align="right">        5.89</td>
    <td align="right">0.468905E+09</td>
    <td align="right">      811.57</td>
    <td align="right">09-NOV-14:50</td>
    <td align="right">       21.98</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.238507E+10</td>
    <td align="right">     4106.79</td>
    <td align="right">06-DEC-14:39</td>
    <td align="right">       20.40</td>
    <td align="right">        9.17</td>
    <td align="right">0.434692E+09</td>
    <td align="right">      758.35</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.465611E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.489118E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222848E+10</td>
    <td align="right">     4106.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.40</td>
    <td align="right">        5.89</td>
    <td align="right">0.150036E+09</td>
    <td align="right">      186.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541299E+10</td>
    <td align="right">    13034.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.35</td>
    <td align="right">       19.25</td>
    <td align="right">0.551087E+09</td>
    <td align="right">      958.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.72</td>
    <td align="right">       18.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215980E+10</td>
    <td align="right">     5489.40</td>
    <td align="right">30-JAN-15:35</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.448291E+09</td>
    <td align="right">      759.37</td>
    <td align="right">30-JAN-15:39</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292431E+10</td>
    <td align="right">     6201.41</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
    <td align="right">0.416234E+09</td>
    <td align="right">      853.98</td>
    <td align="right">27-FEB-15:39</td>
    <td align="right">       21.63</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.396469E+10</td>
    <td align="right">     6024.74</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.504391E+09</td>
    <td align="right">      827.38</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.492187E+10</td>
    <td align="right">    13131.06</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.466807E+09</td>
    <td align="right">      950.10</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.646131E+10</td>
    <td align="right">    20341.55</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.551175E+09</td>
    <td align="right">      957.83</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       33.67</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.771484E+10</td>
    <td align="right">    20050.56</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.390350E+09</td>
    <td align="right">      957.90</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.717668E+10</td>
    <td align="right">    19475.79</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.160166E+09</td>
    <td align="right">      205.21</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.732932E+10</td>
    <td align="right">    21847.37</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.179529E+09</td>
    <td align="right">      204.97</td>
    <td align="right">21-AUG-15:09</td>
    <td align="right">       38.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.704284E+10</td>
    <td align="right">    22662.95</td>
    <td align="right">04-SEP-09:30</td>
    <td align="right">       31.40</td>
    <td align="right">       17.41</td>
    <td align="right">0.358546E+09</td>
    <td align="right">      958.13</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.545708E+10</td>
    <td align="right">    10273.06</td>
    <td align="right">15-OCT-15:09</td>
    <td align="right">       25.10</td>
    <td align="right">        9.93</td>
    <td align="right">0.514539E+09</td>
    <td align="right">      957.85</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350299E+10</td>
    <td align="right">     6776.80</td>
    <td align="right">11-NOV-14:07</td>
    <td align="right">       20.40</td>
    <td align="right">        9.69</td>
    <td align="right">0.462371E+09</td>
    <td align="right">      819.35</td>
    <td align="right">09-NOV-15:09</td>
    <td align="right">       22.03</td>
    <td align="right">       10.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241311E+10</td>
    <td align="right">     5440.37</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">        9.61</td>
    <td align="right">0.429427E+09</td>
    <td align="right">      751.07</td>
    <td align="right">05-DEC-15:09</td>
    <td align="right">       23.03</td>
    <td align="right">        9.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610688E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.488182E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215980E+10</td>
    <td align="right">     5440.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">0.160166E+09</td>
    <td align="right">      204.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.13</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.771484E+10</td>
    <td align="right">    22662.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       17.41</td>
    <td align="right">0.551175E+09</td>
    <td align="right">      958.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108986E+11</td>
    <td align="right">    13764.34</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">       18.05</td>
    <td align="right">        6.17</td>
    <td align="right">0.229171E+10</td>
    <td align="right">     4019.93</td>
    <td align="right">30-JAN-14:39</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100839E+11</td>
    <td align="right">    14460.58</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       21.40</td>
    <td align="right">        9.19</td>
    <td align="right">0.218881E+10</td>
    <td align="right">     4213.82</td>
    <td align="right">27-FEB-14:39</td>
    <td align="right">       21.43</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126945E+11</td>
    <td align="right">    14015.32</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       25.55</td>
    <td align="right">       11.42</td>
    <td align="right">0.264393E+10</td>
    <td align="right">     4075.33</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">       25.60</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133178E+11</td>
    <td align="right">    18479.49</td>
    <td align="right">23-APR-13:50</td>
    <td align="right">       28.80</td>
    <td align="right">       12.75</td>
    <td align="right">0.253326E+10</td>
    <td align="right">     4545.07</td>
    <td align="right">24-APR-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159868E+11</td>
    <td align="right">    39137.87</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.291855E+10</td>
    <td align="right">     4615.37</td>
    <td align="right">15-MAY-12:39</td>
    <td align="right">       33.53</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173950E+11</td>
    <td align="right">    36822.16</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.196940E+10</td>
    <td align="right">     4615.77</td>
    <td align="right">07-JUN-13:09</td>
    <td align="right">       38.37</td>
    <td align="right">       15.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153022E+11</td>
    <td align="right">    37821.02</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.735369E+09</td>
    <td align="right">      884.84</td>
    <td align="right">24-JUL-13:39</td>
    <td align="right">       41.57</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163069E+11</td>
    <td align="right">    44151.96</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.847604E+09</td>
    <td align="right">      903.83</td>
    <td align="right">21-AUG-13:39</td>
    <td align="right">       38.50</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169511E+11</td>
    <td align="right">    43348.61</td>
    <td align="right">11-SEP-06:10</td>
    <td align="right">       19.05</td>
    <td align="right">        7.32</td>
    <td align="right">0.184935E+10</td>
    <td align="right">     4616.49</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150472E+11</td>
    <td align="right">    19310.64</td>
    <td align="right">01-OCT-12:39</td>
    <td align="right">       26.83</td>
    <td align="right">       14.83</td>
    <td align="right">0.284795E+10</td>
    <td align="right">     4615.81</td>
    <td align="right">02-OCT-13:09</td>
    <td align="right">       29.60</td>
    <td align="right">       13.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118869E+11</td>
    <td align="right">    14564.45</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       21.90</td>
    <td align="right">       10.84</td>
    <td align="right">0.248620E+10</td>
    <td align="right">     4234.07</td>
    <td align="right">09-NOV-14:09</td>
    <td align="right">       21.92</td>
    <td align="right">       10.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109467E+11</td>
    <td align="right">    13805.16</td>
    <td align="right">06-DEC-14:20</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
    <td align="right">0.224924E+10</td>
    <td align="right">     4018.39</td>
    <td align="right">06-DEC-14:30</td>
    <td align="right">       20.30</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166818E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255614E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100839E+11</td>
    <td align="right">    13764.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">        6.17</td>
    <td align="right">0.735369E+09</td>
    <td align="right">      884.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173950E+11</td>
    <td align="right">    44151.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.80</td>
    <td align="right">       14.83</td>
    <td align="right">0.291855E+10</td>
    <td align="right">     4616.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.57</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160675E+11</td>
    <td align="right">    23087.10</td>
    <td align="right">30-JAN-15:15</td>
    <td align="right">       17.88</td>
    <td align="right">        6.20</td>
    <td align="right">0.318221E+10</td>
    <td align="right">     3961.45</td>
    <td align="right">30-JAN-15:09</td>
    <td align="right">       17.88</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169751E+11</td>
    <td align="right">    25407.29</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       21.50</td>
    <td align="right">        9.25</td>
    <td align="right">0.303992E+10</td>
    <td align="right">     4354.91</td>
    <td align="right">27-FEB-15:09</td>
    <td align="right">       21.53</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214845E+11</td>
    <td align="right">    24789.48</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">       25.60</td>
    <td align="right">       11.48</td>
    <td align="right">0.373655E+10</td>
    <td align="right">     4237.93</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       25.65</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227685E+11</td>
    <td align="right">    91381.48</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.358396E+10</td>
    <td align="right">     4615.30</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281372E+11</td>
    <td align="right">    88804.91</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">       17.97</td>
    <td align="right">        7.75</td>
    <td align="right">0.421539E+10</td>
    <td align="right">     4615.47</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">       37.05</td>
    <td align="right">       15.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333504E+11</td>
    <td align="right">    90707.25</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">       19.90</td>
    <td align="right">       13.98</td>
    <td align="right">0.450227E+10</td>
    <td align="right">     4615.99</td>
    <td align="right">26-JUN-10:09</td>
    <td align="right">       39.05</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289325E+11</td>
    <td align="right">    86553.61</td>
    <td align="right">31-JUL-06:11</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.270187E+10</td>
    <td align="right">     3296.41</td>
    <td align="right">24-JUL-14:09</td>
    <td align="right">       41.93</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302536E+11</td>
    <td align="right">    91043.57</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.305984E+10</td>
    <td align="right">     3296.38</td>
    <td align="right">21-AUG-13:20</td>
    <td align="right">       38.70</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311895E+11</td>
    <td align="right">    93805.60</td>
    <td align="right">12-SEP-06:10</td>
    <td align="right">       21.47</td>
    <td align="right">        9.68</td>
    <td align="right">0.403421E+10</td>
    <td align="right">     4616.55</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253552E+11</td>
    <td align="right">    89580.19</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">       20.68</td>
    <td align="right">        9.87</td>
    <td align="right">0.396563E+10</td>
    <td align="right">     4615.74</td>
    <td align="right">03-OCT-16:10</td>
    <td align="right">       33.12</td>
    <td align="right">       14.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199443E+11</td>
    <td align="right">    32488.48</td>
    <td align="right">11-NOV-12:27</td>
    <td align="right">       19.27</td>
    <td align="right">        9.15</td>
    <td align="right">0.340014E+10</td>
    <td align="right">     4278.33</td>
    <td align="right">10-NOV-14:39</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167258E+11</td>
    <td align="right">    23226.16</td>
    <td align="right">06-DEC-14:39</td>
    <td align="right">       20.40</td>
    <td align="right">        9.17</td>
    <td align="right">0.308824E+10</td>
    <td align="right">     3972.71</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291184E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.425102E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160675E+11</td>
    <td align="right">    23087.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.88</td>
    <td align="right">        6.20</td>
    <td align="right">0.270187E+10</td>
    <td align="right">     3296.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.88</td>
    <td align="right">        6.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333504E+11</td>
    <td align="right">    93805.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       13.98</td>
    <td align="right">0.450227E+10</td>
    <td align="right">     4616.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.93</td>
    <td align="right">       18.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216267E+10</td>
    <td align="right">     3339.31</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
    <td align="right">0.574523E+09</td>
    <td align="right">      867.76</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229903E+10</td>
    <td align="right">     3624.89</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.525600E+09</td>
    <td align="right">      933.74</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311590E+10</td>
    <td align="right">     3640.61</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.641192E+09</td>
    <td align="right">      935.14</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385114E+10</td>
    <td align="right">     4712.72</td>
    <td align="right">23-APR-14:00</td>
    <td align="right">       28.30</td>
    <td align="right">       12.46</td>
    <td align="right">0.626980E+09</td>
    <td align="right">     1111.50</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475697E+10</td>
    <td align="right">     5400.98</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.743930E+09</td>
    <td align="right">     1174.59</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526755E+10</td>
    <td align="right">    10999.28</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.517037E+09</td>
    <td align="right">     1204.99</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.471992E+10</td>
    <td align="right">     9632.68</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.199155E+09</td>
    <td align="right">      232.16</td>
    <td align="right">10-JUL-07:30</td>
    <td align="right">       30.75</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486766E+10</td>
    <td align="right">    10575.78</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.222125E+09</td>
    <td align="right">      231.18</td>
    <td align="right">07-AUG-07:30</td>
    <td align="right">       31.70</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.470196E+10</td>
    <td align="right">     8566.82</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.455949E+09</td>
    <td align="right">     1161.51</td>
    <td align="right">25-SEP-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413669E+10</td>
    <td align="right">     4658.91</td>
    <td align="right">01-OCT-12:39</td>
    <td align="right">       26.83</td>
    <td align="right">       14.83</td>
    <td align="right">0.673760E+09</td>
    <td align="right">     1117.69</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288712E+10</td>
    <td align="right">     3640.04</td>
    <td align="right">09-NOV-15:50</td>
    <td align="right">       22.17</td>
    <td align="right">       10.86</td>
    <td align="right">0.588440E+09</td>
    <td align="right">      936.36</td>
    <td align="right">10-NOV-15:50</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228118E+10</td>
    <td align="right">     3418.76</td>
    <td align="right">06-DEC-15:39</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
    <td align="right">0.548307E+09</td>
    <td align="right">      885.37</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">       20.10</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.450478E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.631700E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.216267E+10</td>
    <td align="right">     3339.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
    <td align="right">0.199155E+09</td>
    <td align="right">      231.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526755E+10</td>
    <td align="right">    10999.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       15.54</td>
    <td align="right">0.743930E+09</td>
    <td align="right">     1204.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       21.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203797E+10</td>
    <td align="right">     6325.24</td>
    <td align="right">30-JAN-07:13</td>
    <td align="right">        6.15</td>
    <td align="right">        -0.3</td>
    <td align="right">0.573721E+09</td>
    <td align="right">      836.91</td>
    <td align="right">23-JAN-13:20</td>
    <td align="right">       13.87</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324893E+10</td>
    <td align="right">     7189.33</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.521159E+09</td>
    <td align="right">      953.54</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.486241E+10</td>
    <td align="right">     7239.88</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.635199E+09</td>
    <td align="right">      956.83</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.701451E+10</td>
    <td align="right">    30977.84</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.599025E+09</td>
    <td align="right">     1130.76</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.932582E+10</td>
    <td align="right">    33958.59</td>
    <td align="right">29-MAY-06:11</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.733644E+09</td>
    <td align="right">     1238.20</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112296E+11</td>
    <td align="right">    35427.85</td>
    <td align="right">27-JUN-06:13</td>
    <td align="right">       31.78</td>
    <td align="right">       15.02</td>
    <td align="right">0.534567E+09</td>
    <td align="right">     1238.27</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102307E+11</td>
    <td align="right">    34814.34</td>
    <td align="right">17-JUL-06:12</td>
    <td align="right">       27.22</td>
    <td align="right">       16.42</td>
    <td align="right">0.218463E+09</td>
    <td align="right">      265.31</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102569E+11</td>
    <td align="right">    34235.47</td>
    <td align="right">07-AUG-06:13</td>
    <td align="right">       28.27</td>
    <td align="right">       20.00</td>
    <td align="right">0.237657E+09</td>
    <td align="right">      255.66</td>
    <td align="right">21-AUG-16:10</td>
    <td align="right">       38.30</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.951764E+10</td>
    <td align="right">    31473.79</td>
    <td align="right">25-SEP-06:10</td>
    <td align="right">       19.37</td>
    <td align="right">       13.37</td>
    <td align="right">0.460201E+09</td>
    <td align="right">     1218.24</td>
    <td align="right">25-SEP-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.741905E+10</td>
    <td align="right">    10650.87</td>
    <td align="right">07-OCT-13:30</td>
    <td align="right">       26.95</td>
    <td align="right">       14.15</td>
    <td align="right">0.633450E+09</td>
    <td align="right">     1141.32</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.404521E+10</td>
    <td align="right">     7381.55</td>
    <td align="right">11-NOV-17:19</td>
    <td align="right">       17.37</td>
    <td align="right">        8.68</td>
    <td align="right">0.577374E+09</td>
    <td align="right">      933.98</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236309E+10</td>
    <td align="right">     6374.99</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
    <td align="right">0.546531E+09</td>
    <td align="right">      855.33</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.815518E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.627099E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203797E+10</td>
    <td align="right">     6325.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.15</td>
    <td align="right">        -0.3</td>
    <td align="right">0.218463E+09</td>
    <td align="right">      255.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.87</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112296E+11</td>
    <td align="right">    35427.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.78</td>
    <td align="right">       20.00</td>
    <td align="right">0.733644E+09</td>
    <td align="right">     1238.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123381E+10</td>
    <td align="right">     3680.27</td>
    <td align="right">26-JAN-07:12</td>
    <td align="right">        4.78</td>
    <td align="right">        2.03</td>
    <td align="right">0.443828E+09</td>
    <td align="right">      647.53</td>
    <td align="right">23-JAN-13:39</td>
    <td align="right">       14.43</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163320E+10</td>
    <td align="right">     3757.90</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.401898E+09</td>
    <td align="right">      690.85</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.237342E+10</td>
    <td align="right">     3894.10</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.487741E+09</td>
    <td align="right">      710.72</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345527E+10</td>
    <td align="right">     5954.42</td>
    <td align="right">29-APR-17:19</td>
    <td align="right">       30.20</td>
    <td align="right">       13.81</td>
    <td align="right">0.443916E+09</td>
    <td align="right">      810.02</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.471418E+10</td>
    <td align="right">    14261.68</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.530202E+09</td>
    <td align="right">      896.18</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.550421E+10</td>
    <td align="right">    14966.47</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.379146E+09</td>
    <td align="right">      957.93</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.494044E+10</td>
    <td align="right">    13034.57</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.147596E+09</td>
    <td align="right">      179.64</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486289E+10</td>
    <td align="right">    11879.47</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.161710E+09</td>
    <td align="right">      171.94</td>
    <td align="right">21-AUG-15:30</td>
    <td align="right">       38.60</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.454669E+10</td>
    <td align="right">     9997.62</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.317631E+09</td>
    <td align="right">      858.99</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.351102E+10</td>
    <td align="right">     5402.42</td>
    <td align="right">07-OCT-13:30</td>
    <td align="right">       26.95</td>
    <td align="right">       14.15</td>
    <td align="right">0.467781E+09</td>
    <td align="right">      817.00</td>
    <td align="right">06-OCT-14:50</td>
    <td align="right">       32.30</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198257E+10</td>
    <td align="right">     3707.25</td>
    <td align="right">09-NOV-15:30</td>
    <td align="right">       22.10</td>
    <td align="right">       10.88</td>
    <td align="right">0.444507E+09</td>
    <td align="right">      681.01</td>
    <td align="right">09-NOV-15:39</td>
    <td align="right">       22.13</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133337E+10</td>
    <td align="right">     3684.25</td>
    <td align="right">27-DEC-07:12</td>
    <td align="right">        7.88</td>
    <td align="right">        1.81</td>
    <td align="right">0.422694E+09</td>
    <td align="right">      647.68</td>
    <td align="right">22-DEC-12:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400911E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.464865E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123381E+10</td>
    <td align="right">     3680.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.78</td>
    <td align="right">        1.81</td>
    <td align="right">0.147596E+09</td>
    <td align="right">      171.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.20</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550421E+10</td>
    <td align="right">    14966.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.20</td>
    <td align="right">       15.54</td>
    <td align="right">0.530202E+09</td>
    <td align="right">      957.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115181E+10</td>
    <td align="right">     5053.70</td>
    <td align="right">20-JAN-07:12</td>
    <td align="right">        5.97</td>
    <td align="right">        1.67</td>
    <td align="right">0.443826E+09</td>
    <td align="right">      647.78</td>
    <td align="right">23-JAN-12:50</td>
    <td align="right">       13.48</td>
    <td align="right">        8.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192515E+10</td>
    <td align="right">     5226.79</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.401923E+09</td>
    <td align="right">      706.63</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297278E+10</td>
    <td align="right">     5430.90</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.488109E+09</td>
    <td align="right">      728.69</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442942E+10</td>
    <td align="right">     9801.75</td>
    <td align="right">29-APR-17:19</td>
    <td align="right">       30.20</td>
    <td align="right">       13.81</td>
    <td align="right">0.440831E+09</td>
    <td align="right">      849.77</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.637332E+10</td>
    <td align="right">    22185.08</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.527340E+09</td>
    <td align="right">      941.90</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.788000E+10</td>
    <td align="right">    22241.43</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.387326E+09</td>
    <td align="right">      957.91</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721769E+10</td>
    <td align="right">    20613.11</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.156656E+09</td>
    <td align="right">      200.06</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.698483E+10</td>
    <td align="right">    21924.05</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.168795E+09</td>
    <td align="right">      189.34</td>
    <td align="right">04-AUG-17:40</td>
    <td align="right">       40.17</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.629053E+10</td>
    <td align="right">    20136.06</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">       27.23</td>
    <td align="right">       13.90</td>
    <td align="right">0.318169E+09</td>
    <td align="right">      900.09</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.436188E+10</td>
    <td align="right">     8477.66</td>
    <td align="right">07-OCT-13:30</td>
    <td align="right">       26.95</td>
    <td align="right">       14.15</td>
    <td align="right">0.461867E+09</td>
    <td align="right">      824.64</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230103E+10</td>
    <td align="right">     5358.00</td>
    <td align="right">11-NOV-17:19</td>
    <td align="right">       17.37</td>
    <td align="right">        8.68</td>
    <td align="right">0.444247E+09</td>
    <td align="right">      679.88</td>
    <td align="right">09-NOV-15:39</td>
    <td align="right">       22.13</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123380E+10</td>
    <td align="right">     5038.52</td>
    <td align="right">07-DEC-07:12</td>
    <td align="right">        6.57</td>
    <td align="right">        2.59</td>
    <td align="right">0.422688E+09</td>
    <td align="right">      647.65</td>
    <td align="right">26-DEC-11:50</td>
    <td align="right">        9.13</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.531222E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.466178E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115181E+10</td>
    <td align="right">     5038.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.97</td>
    <td align="right">        1.67</td>
    <td align="right">0.156656E+09</td>
    <td align="right">      189.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.13</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.788000E+10</td>
    <td align="right">    22241.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.20</td>
    <td align="right">       14.15</td>
    <td align="right">0.527340E+09</td>
    <td align="right">      957.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       19.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.740907E+10</td>
    <td align="right">    10323.82</td>
    <td align="right">19-JAN-15:15</td>
    <td align="right">       19.72</td>
    <td align="right">        9.11</td>
    <td align="right">0.215186E+10</td>
    <td align="right">     3354.57</td>
    <td align="right">19-JAN-15:20</td>
    <td align="right">       19.43</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.735751E+10</td>
    <td align="right">    10850.51</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
