    <td align="right">        9.19</td>
    <td align="right">0.199418E+10</td>
    <td align="right">     3514.96</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.982870E+10</td>
    <td align="right">    11479.68</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.246435E+10</td>
    <td align="right">     3695.96</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115164E+11</td>
    <td align="right">    14828.62</td>
    <td align="right">30-APR-13:20</td>
    <td align="right">       30.93</td>
    <td align="right">       14.45</td>
    <td align="right">0.242326E+10</td>
    <td align="right">     4205.15</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145944E+11</td>
    <td align="right">    42601.62</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.292182E+10</td>
    <td align="right">     4596.80</td>
    <td align="right">15-MAY-14:50</td>
    <td align="right">       33.53</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165064E+11</td>
    <td align="right">    45814.23</td>
    <td align="right">20-JUN-06:10</td>
    <td align="right">       22.07</td>
    <td align="right">        8.88</td>
    <td align="right">0.204803E+10</td>
    <td align="right">     4615.73</td>
    <td align="right">07-JUN-13:20</td>
    <td align="right">       38.43</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142231E+11</td>
    <td align="right">    36408.66</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.754528E+09</td>
    <td align="right">      870.19</td>
    <td align="right">10-JUL-07:30</td>
    <td align="right">       30.75</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143280E+11</td>
    <td align="right">    33307.88</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.824292E+09</td>
    <td align="right">      860.32</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       36.70</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138663E+11</td>
    <td align="right">    27435.52</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.172847E+10</td>
    <td align="right">     4444.66</td>
    <td align="right">21-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120260E+11</td>
    <td align="right">    14311.94</td>
    <td align="right">07-OCT-13:30</td>
    <td align="right">       26.95</td>
    <td align="right">       14.15</td>
    <td align="right">0.254513E+10</td>
    <td align="right">     4271.86</td>
    <td align="right">06-OCT-14:50</td>
    <td align="right">       32.30</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.871140E+10</td>
    <td align="right">    11191.83</td>
    <td align="right">01-NOV-13:39</td>
    <td align="right">       15.60</td>
    <td align="right">        9.45</td>
    <td align="right">0.223782E+10</td>
    <td align="right">     3601.13</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       15.60</td>
    <td align="right">        9.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748571E+10</td>
    <td align="right">    10236.12</td>
    <td align="right">05-DEC-15:30</td>
    <td align="right">       22.50</td>
    <td align="right">        9.24</td>
    <td align="right">0.205210E+10</td>
    <td align="right">     3331.48</td>
    <td align="right">05-DEC-15:39</td>
    <td align="right">       22.23</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137853E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.241458E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.735751E+10</td>
    <td align="right">    10236.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        8.88</td>
    <td align="right">0.754528E+09</td>
    <td align="right">      860.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165064E+11</td>
    <td align="right">    45814.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.93</td>
    <td align="right">       15.54</td>
    <td align="right">0.292182E+10</td>
    <td align="right">     4615.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.43</td>
    <td align="right">       22.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105626E+11</td>
    <td align="right">    18091.24</td>
    <td align="right">03-JAN-07:12</td>
    <td align="right">        6.70</td>
    <td align="right">        2.49</td>
    <td align="right">0.306639E+10</td>
    <td align="right">     3230.95</td>
    <td align="right">19-JAN-15:50</td>
    <td align="right">       18.58</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128593E+11</td>
    <td align="right">    19970.77</td>
    <td align="right">27-FEB-16:19</td>
    <td align="right">       21.13</td>
    <td align="right">        8.96</td>
    <td align="right">0.280483E+10</td>
    <td align="right">     3563.14</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">       20.85</td>
    <td align="right">        8.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173660E+11</td>
    <td align="right">    21479.82</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.85</td>
    <td align="right">0.347952E+10</td>
    <td align="right">     3812.27</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">       25.67</td>
    <td align="right">       11.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205739E+11</td>
    <td align="right">    84923.69</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.338449E+10</td>
    <td align="right">     4401.85</td>
    <td align="right">21-APR-16:10</td>
    <td align="right">       33.30</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269812E+11</td>
    <td align="right">    90646.07</td>
    <td align="right">15-MAY-06:11</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">0.418574E+10</td>
    <td align="right">     4615.50</td>
    <td align="right">31-MAY-16:10</td>
    <td align="right">       37.05</td>
    <td align="right">       15.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.335388E+11</td>
    <td align="right">    95778.62</td>
    <td align="right">05-JUN-06:11</td>
    <td align="right">       22.98</td>
    <td align="right">       11.88</td>
    <td align="right">0.459905E+10</td>
    <td align="right">     4615.93</td>
    <td align="right">26-JUN-10:09</td>
    <td align="right">       39.05</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.282877E+11</td>
    <td align="right">    90567.54</td>
    <td align="right">21-JUL-06:11</td>
    <td align="right">       27.80</td>
    <td align="right">       13.63</td>
    <td align="right">0.273720E+10</td>
    <td align="right">     3258.98</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280953E+11</td>
    <td align="right">    87009.39</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       24.18</td>
    <td align="right">       12.78</td>
    <td align="right">0.294731E+10</td>
    <td align="right">     3145.48</td>
    <td align="right">07-AUG-13:09</td>
    <td align="right">       36.32</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266327E+11</td>
    <td align="right">    87169.19</td>
    <td align="right">12-SEP-06:10</td>
    <td align="right">       21.47</td>
    <td align="right">        9.68</td>
    <td align="right">0.380168E+10</td>
    <td align="right">     4615.27</td>
    <td align="right">12-SEP-14:50</td>
    <td align="right">       32.80</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210198E+11</td>
    <td align="right">    53893.85</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">       20.68</td>
    <td align="right">        9.87</td>
    <td align="right">0.349686E+10</td>
    <td align="right">     4313.76</td>
    <td align="right">04-OCT-15:39</td>
    <td align="right">       32.40</td>
    <td align="right">       14.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150622E+11</td>
    <td align="right">    19850.00</td>
    <td align="right">11-NOV-17:19</td>
    <td align="right">       17.37</td>
    <td align="right">        8.68</td>
    <td align="right">0.311011E+10</td>
    <td align="right">     3514.38</td>
    <td align="right">10-NOV-16:10</td>
    <td align="right">       22.55</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107525E+11</td>
    <td align="right">    18262.13</td>
    <td align="right">11-DEC-07:12</td>
    <td align="right">        5.78</td>
    <td align="right">        -0.2</td>
    <td align="right">0.292165E+10</td>
    <td align="right">     3217.23</td>
    <td align="right">06-DEC-16:10</td>
    <td align="right">       19.53</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251732E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.405348E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105626E+11</td>
    <td align="right">    18091.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.78</td>
    <td align="right">        -0.2</td>
    <td align="right">0.273720E+10</td>
    <td align="right">     3145.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.58</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335388E+11</td>
    <td align="right">    95778.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       13.63</td>
    <td align="right">0.459905E+10</td>
    <td align="right">     4615.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       22.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.407817E+10</td>
    <td align="right">    11609.03</td>
    <td align="right">19-JAN-07:13</td>
    <td align="right">        5.10</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251806E+10</td>
    <td align="right">    11678.03</td>
    <td align="right">21-FEB-07:13</td>
    <td align="right">        9.47</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470932E+10</td>
    <td align="right">    11674.05</td>
    <td align="right">14-MAR-06:13</td>
    <td align="right">        4.67</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108618E+11</td>
    <td align="right">    16194.24</td>
    <td align="right">30-APR-14:50</td>
    <td align="right">       31.02</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148534E+11</td>
    <td align="right">    17156.66</td>
    <td align="right">28-MAY-16:41</td>
    <td align="right">       31.17</td>
    <td align="right">       11.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169980E+11</td>
    <td align="right">    37376.30</td>
    <td align="right">26-JUN-06:10</td>
    <td align="right">       30.02</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157949E+11</td>
    <td align="right">    17503.52</td>
    <td align="right">16-JUL-16:55</td>
    <td align="right">       36.03</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162298E+11</td>
    <td align="right">    17578.51</td>
    <td align="right">13-AUG-17:00</td>
    <td align="right">       33.90</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147653E+11</td>
    <td align="right">    17255.05</td>
    <td align="right">03-SEP-18:19</td>
    <td align="right">       34.27</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118933E+11</td>
    <td align="right">    16153.62</td>
    <td align="right">01-OCT-15:09</td>
    <td align="right">       28.30</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361528E+10</td>
    <td align="right">    11703.19</td>
    <td align="right">17-NOV-07:11</td>
    <td align="right">       12.00</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389872E+10</td>
    <td align="right">    11643.72</td>
    <td align="right">22-DEC-07:13</td>
    <td align="right">        3.48</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120216E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251806E+10</td>
    <td align="right">    11609.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.48</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169980E+11</td>
    <td align="right">    37376.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.03</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282057E+10</td>
    <td align="right">    18674.45</td>
    <td align="right">19-JAN-07:14</td>
    <td align="right">        5.10</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427785E+10</td>
    <td align="right">    22288.79</td>
    <td align="right">10-FEB-07:12</td>
    <td align="right">       11.03</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.836128E+10</td>
    <td align="right">    22263.72</td>
    <td align="right">30-MAR-06:12</td>
    <td align="right">       11.28</td>
    <td align="right">        5.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169847E+11</td>
    <td align="right">    39839.25</td>
    <td align="right">30-APR-17:19</td>
    <td align="right">       30.03</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269521E+11</td>
    <td align="right">   102927.76</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340893E+11</td>
    <td align="right">   103717.31</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.327605E+11</td>
    <td align="right">   104164.26</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326157E+11</td>
    <td align="right">   101494.85</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283288E+11</td>
    <td align="right">    92805.12</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">       27.23</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177369E+11</td>
    <td align="right">    37164.48</td>
    <td align="right">01-OCT-15:09</td>
    <td align="right">       28.30</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.530104E+10</td>
    <td align="right">    23118.89</td>
    <td align="right">11-NOV-16:31</td>
    <td align="right">       19.40</td>
    <td align="right">        9.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292717E+10</td>
    <td align="right">    21612.25</td>
    <td align="right">06-DEC-07:13</td>
    <td align="right">        6.88</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213156E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282057E+10</td>
    <td align="right">    18674.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.10</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340893E+11</td>
    <td align="right">   104164.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.03</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258839E+10</td>
    <td align="right">     3297.21</td>
    <td align="right">30-JAN-14:39</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234621E+10</td>
    <td align="right">     3548.83</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       21.40</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298641E+10</td>
    <td align="right">     3447.94</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       25.55</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342299E+10</td>
    <td align="right">     4970.90</td>
    <td align="right">30-APR-14:50</td>
    <td align="right">       31.02</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424875E+10</td>
    <td align="right">     5157.02</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">       23.75</td>
    <td align="right">        9.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478749E+10</td>
    <td align="right">    11592.81</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">       30.78</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.436875E+10</td>
    <td align="right">    12696.24</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462913E+10</td>
    <td align="right">    12967.64</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.449933E+10</td>
    <td align="right">    13596.54</td>
    <td align="right">04-SEP-12:09</td>
    <td align="right">       33.98</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.394854E+10</td>
    <td align="right">     5350.55</td>
    <td align="right">01-OCT-15:09</td>
    <td align="right">       28.30</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288162E+10</td>
    <td align="right">     4074.29</td>
    <td align="right">11-NOV-12:20</td>
    <td align="right">       19.27</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.277405E+10</td>
    <td align="right">     3373.52</td>
    <td align="right">06-DEC-14:20</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434817E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.234621E+10</td>
    <td align="right">     3297.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478749E+10</td>
    <td align="right">    13596.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.98</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229434E+10</td>
    <td align="right">     5025.29</td>
    <td align="right">30-JAN-15:35</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297408E+10</td>
    <td align="right">     5784.74</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402199E+10</td>
    <td align="right">     5686.81</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.503265E+10</td>
    <td align="right">    23855.00</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.674650E+10</td>
    <td align="right">    23968.37</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.827457E+10</td>
    <td align="right">    23938.72</td>
    <td align="right">14-JUN-06:10</td>
    <td align="right">       22.97</td>
    <td align="right">       11.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.768910E+10</td>
    <td align="right">    24719.69</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.792557E+10</td>
    <td align="right">    25480.15</td>
    <td align="right">28-AUG-06:11</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.745909E+10</td>
    <td align="right">    25246.06</td>
    <td align="right">04-SEP-14:51</td>
    <td align="right">       31.75</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585382E+10</td>
    <td align="right">    13609.16</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">       15.05</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.363758E+10</td>
    <td align="right">     6809.21</td>
    <td align="right">11-NOV-12:20</td>
    <td align="right">       19.27</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260552E+10</td>
    <td align="right">     5165.23</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.645148E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229434E+10</td>
    <td align="right">     5025.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.05</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.827457E+10</td>
    <td align="right">    25480.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.75</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       15.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280122E+10</td>
    <td align="right">     2930.48</td>
    <td align="right">19-JAN-14:09</td>
    <td align="right">       19.50</td>
    <td align="right">        9.16</td>
    <td align="right">0.280621E+09</td>
    <td align="right">      482.69</td>
    <td align="right">19-JAN-14:20</td>
    <td align="right">       19.60</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256679E+10</td>
    <td align="right">     3233.82</td>
    <td align="right">27-FEB-14:09</td>
    <td align="right">       21.33</td>
    <td align="right">        9.15</td>
    <td align="right">0.281507E+09</td>
    <td align="right">      523.51</td>
    <td align="right">27-FEB-14:20</td>
    <td align="right">       21.37</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329676E+10</td>
    <td align="right">     3473.57</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.356631E+09</td>
    <td align="right">      554.87</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359919E+10</td>
    <td align="right">     5297.46</td>
    <td align="right">30-APR-14:50</td>
    <td align="right">       31.02</td>
    <td align="right">       14.54</td>
    <td align="right">0.379361E+09</td>
    <td align="right">      670.41</td>
    <td align="right">24-APR-11:39</td>
    <td align="right">       24.23</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475642E+10</td>
    <td align="right">     5547.17</td>
    <td align="right">28-MAY-18:19</td>
    <td align="right">       29.93</td>
    <td align="right">       12.14</td>
    <td align="right">0.470809E+09</td>
    <td align="right">      751.05</td>
    <td align="right">15-MAY-11:39</td>
    <td align="right">       32.43</td>
    <td align="right">       12.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.551178E+10</td>
    <td align="right">     5976.10</td>
    <td align="right">10-JUN-09:00</td>
    <td align="right">       35.60</td>
    <td align="right">       15.95</td>
    <td align="right">0.338683E+09</td>
    <td align="right">      804.70</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">       41.57</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.502762E+10</td>
    <td align="right">     5925.71</td>
    <td align="right">02-JUL-09:50</td>
    <td align="right">       32.40</td>
    <td align="right">       13.71</td>
    <td align="right">0.133154E+09</td>
    <td align="right">      154.96</td>
    <td align="right">10-JUL-07:30</td>
    <td align="right">       30.75</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504403E+10</td>
    <td align="right">     5865.34</td>
    <td align="right">06-AUG-12:30</td>
    <td align="right">       37.20</td>
    <td align="right">       22.04</td>
    <td align="right">0.144862E+09</td>
    <td align="right">      152.42</td>
    <td align="right">07-AUG-08:00</td>
    <td align="right">       33.90</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450660E+10</td>
    <td align="right">     5699.42</td>
    <td align="right">03-SEP-09:20</td>
    <td align="right">       34.80</td>
    <td align="right">       16.91</td>
    <td align="right">0.280689E+09</td>
    <td align="right">      707.40</td>
    <td align="right">25-SEP-13:20</td>
    <td align="right">       32.40</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.377096E+10</td>
    <td align="right">     4920.02</td>
    <td align="right">01-OCT-15:09</td>
    <td align="right">       28.30</td>
    <td align="right">       15.09</td>
    <td align="right">0.395979E+09</td>
    <td align="right">      668.28</td>
    <td align="right">06-OCT-13:20</td>
    <td align="right">       32.80</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294091E+10</td>
    <td align="right">     3378.82</td>
    <td align="right">01-NOV-13:39</td>
    <td align="right">       15.60</td>
    <td align="right">        9.45</td>
    <td align="right">0.321830E+09</td>
    <td align="right">      541.40</td>
    <td align="right">01-NOV-13:50</td>
    <td align="right">       15.60</td>
    <td align="right">        9.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282136E+10</td>
    <td align="right">     2931.09</td>
    <td align="right">06-DEC-14:09</td>
    <td align="right">       20.10</td>
    <td align="right">        9.06</td>
    <td align="right">0.272826E+09</td>
    <td align="right">      482.98</td>
    <td align="right">06-DEC-14:20</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.466436E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.365695E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256679E+10</td>
    <td align="right">     2930.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.06</td>
    <td align="right">0.133154E+09</td>
    <td align="right">      152.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551178E+10</td>
    <td align="right">     5976.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       22.04</td>
    <td align="right">0.470809E+09</td>
    <td align="right">      804.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.57</td>
    <td align="right">       21.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279798E+10</td>
    <td align="right">     4180.77</td>
    <td align="right">19-JAN-15:50</td>
    <td align="right">       18.58</td>
    <td align="right">        8.67</td>
    <td align="right">0.237444E+09</td>
    <td align="right">      442.11</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.330034E+10</td>
    <td align="right">     5085.45</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.247117E+09</td>
    <td align="right">      515.74</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451049E+10</td>
    <td align="right">     5587.18</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.321054E+09</td>
    <td align="right">      557.21</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543862E+10</td>
    <td align="right">    10894.15</td>
    <td align="right">30-APR-14:50</td>
    <td align="right">       31.02</td>
    <td align="right">       14.54</td>
    <td align="right">0.355598E+09</td>
    <td align="right">      682.37</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.759548E+10</td>
    <td align="right">    11210.94</td>
    <td align="right">28-MAY-18:19</td>
    <td align="right">       29.93</td>
    <td align="right">       12.14</td>
    <td align="right">0.460828E+09</td>
    <td align="right">      788.20</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.935262E+10</td>
    <td align="right">    11508.46</td>
    <td align="right">10-JUN-19:10</td>
    <td align="right">       33.72</td>
    <td align="right">       13.37</td>
    <td align="right">0.349711E+09</td>
    <td align="right">      880.25</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.880642E+10</td>
    <td align="right">    11678.51</td>
    <td align="right">08-JUL-14:20</td>
    <td align="right">       37.33</td>
    <td align="right">       20.09</td>
    <td align="right">0.144049E+09</td>
    <td align="right">      173.30</td>
    <td align="right">24-JUL-17:40</td>
    <td align="right">       41.80</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.862890E+10</td>
    <td align="right">    11690.19</td>
    <td align="right">06-AUG-12:30</td>
    <td align="right">       37.20</td>
    <td align="right">       22.04</td>
    <td align="right">0.153193E+09</td>
    <td align="right">      164.74</td>
    <td align="right">07-AUG-13:09</td>
    <td align="right">       36.32</td>
    <td align="right">       22.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.739904E+10</td>
    <td align="right">    11178.29</td>
    <td align="right">02-SEP-18:10</td>
    <td align="right">       33.95</td>
    <td align="right">       17.14</td>
    <td align="right">0.280865E+09</td>
    <td align="right">      739.04</td>
    <td align="right">21-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.555413E+10</td>
    <td align="right">     9524.05</td>
    <td align="right">01-OCT-15:09</td>
    <td align="right">       28.30</td>
    <td align="right">       15.09</td>
    <td align="right">0.363611E+09</td>
    <td align="right">      673.58</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.386938E+10</td>
    <td align="right">     5137.05</td>
    <td align="right">11-NOV-11:20</td>
    <td align="right">       18.17</td>
    <td align="right">        8.81</td>
    <td align="right">0.282033E+09</td>
    <td align="right">      510.13</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.281436E+10</td>
    <td align="right">     4208.88</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
    <td align="right">0.231424E+09</td>
    <td align="right">      444.44</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700677E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.342693E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279798E+10</td>
    <td align="right">     4180.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">        8.67</td>
    <td align="right">0.144049E+09</td>
    <td align="right">      164.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.935262E+10</td>
    <td align="right">    11690.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.33</td>
    <td align="right">       22.04</td>
    <td align="right">0.460828E+09</td>
    <td align="right">      880.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.80</td>
    <td align="right">       22.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.934688E+10</td>
    <td align="right">    11354.65</td>
    <td align="right">30-JAN-14:30</td>
    <td align="right">       18.05</td>
    <td align="right">        6.17</td>
    <td align="right">0.694412E+09</td>
    <td align="right">     1040.03</td>
    <td align="right">30-JAN-14:39</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.838634E+10</td>
    <td align="right">    12360.66</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">       21.40</td>
    <td align="right">        9.19</td>
    <td align="right">0.648619E+09</td>
    <td align="right">     1123.59</td>
    <td align="right">27-FEB-14:39</td>
    <td align="right">       21.43</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108680E+11</td>
    <td align="right">    12239.79</td>
    <td align="right">31-MAR-14:30</td>
    <td align="right">       25.55</td>
    <td align="right">       11.42</td>
    <td align="right">0.790375E+09</td>
    <td align="right">     1111.49</td>
    <td align="right">31-MAR-14:39</td>
    <td align="right">       25.60</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119333E+11</td>
    <td align="right">    26281.82</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.770204E+09</td>
    <td align="right">     1283.14</td>
    <td align="right">24-APR-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148090E+11</td>
    <td align="right">    48706.51</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.899171E+09</td>
    <td align="right">     1351.57</td>
    <td align="right">15-MAY-13:30</td>
    <td align="right">       33.80</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167094E+11</td>
    <td align="right">    48413.36</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.968583E+09</td>
    <td align="right">     1396.90</td>
    <td align="right">28-JUN-11:09</td>
    <td align="right">       40.83</td>
    <td align="right">       17.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151006E+11</td>
    <td align="right">    46846.75</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.448476E+09</td>
    <td align="right">      673.96</td>
    <td align="right">24-JUL-13:30</td>
    <td align="right">       41.45</td>
    <td align="right">       18.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159862E+11</td>
    <td align="right">    48012.58</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.514479E+09</td>
    <td align="right">      679.07</td>
    <td align="right">21-AUG-13:39</td>
    <td align="right">       38.50</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155467E+11</td>
    <td align="right">    50319.03</td>
    <td align="right">04-SEP-10:50</td>
    <td align="right">       32.62</td>
    <td align="right">       18.70</td>
    <td align="right">0.877992E+09</td>
    <td align="right">     1396.81</td>
    <td align="right">18-SEP-13:09</td>
    <td align="right">       33.48</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134822E+11</td>
    <td align="right">    19705.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">       15.05</td>
    <td align="right">        8.88</td>
    <td align="right">0.860210E+09</td>
    <td align="right">     1373.28</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">       30.40</td>
    <td align="right">       13.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.996835E+10</td>
    <td align="right">    14465.84</td>
    <td align="right">11-NOV-11:20</td>
    <td align="right">       18.17</td>
    <td align="right">        8.81</td>
    <td align="right">0.731220E+09</td>
    <td align="right">     1133.68</td>
    <td align="right">10-NOV-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.969436E+10</td>
    <td align="right">    11650.47</td>
    <td align="right">06-DEC-14:20</td>
    <td align="right">       20.20</td>
    <td align="right">        9.10</td>
    <td align="right">0.667516E+09</td>
    <td align="right">     1061.81</td>
    <td align="right">06-DEC-14:30</td>
    <td align="right">       20.30</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151831E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.887126E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.838634E+10</td>
    <td align="right">    11354.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.05</td>
    <td align="right">        6.17</td>
    <td align="right">0.448476E+09</td>
    <td align="right">      673.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.97</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167094E+11</td>
    <td align="right">    50319.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.62</td>
    <td align="right">       18.70</td>
    <td align="right">0.968583E+09</td>
    <td align="right">     1396.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.45</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.835316E+10</td>
    <td align="right">    16037.91</td>
    <td align="right">30-JAN-15:26</td>
    <td align="right">       17.97</td>
    <td align="right">        6.23</td>
    <td align="right">0.689512E+09</td>
    <td align="right">     1015.63</td>
    <td align="right">30-JAN-15:30</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103914E+11</td>
    <td align="right">    18552.96</td>
    <td align="right">27-FEB-15:25</td>
    <td align="right">       21.57</td>
    <td align="right">        9.23</td>
    <td align="right">0.639196E+09</td>
    <td align="right">     1162.47</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       21.60</td>
    <td align="right">        9.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140677E+11</td>
    <td align="right">    18571.39</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.782898E+09</td>
    <td align="right">     1161.74</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167029E+11</td>
    <td align="right">    75246.84</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.754942E+09</td>
    <td align="right">     1349.17</td>
    <td align="right">21-APR-15:30</td>
    <td align="right">       33.30</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218751E+11</td>
    <td align="right">    76884.79</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.906447E+09</td>
    <td align="right">     1396.83</td>
    <td align="right">15-MAY-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.266662E+11</td>
    <td align="right">    77804.05</td>
    <td align="right">08-JUN-06:11</td>
    <td align="right">       27.83</td>
    <td align="right">       13.35</td>
    <td align="right">0.998311E+09</td>
    <td align="right">     1396.95</td>
    <td align="right">26-JUN-10:09</td>
    <td align="right">       39.05</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241647E+11</td>
    <td align="right">    78229.18</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.484828E+09</td>
    <td align="right">      735.23</td>
    <td align="right">26-JUL-15:09</td>
    <td align="right">       40.93</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.250180E+11</td>
    <td align="right">    78451.72</td>
    <td align="right">28-AUG-06:11</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.545786E+09</td>
    <td align="right">      735.16</td>
    <td align="right">21-AUG-13:09</td>
    <td align="right">       38.80</td>
    <td align="right">       18.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239466E+11</td>
    <td align="right">    80268.04</td>
    <td align="right">04-SEP-10:50</td>
    <td align="right">       32.62</td>
    <td align="right">       18.70</td>
    <td align="right">0.888278E+09</td>
    <td align="right">     1397.02</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.187989E+11</td>
    <td align="right">    56335.28</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">       15.05</td>
    <td align="right">        8.88</td>
    <td align="right">0.835701E+09</td>
    <td align="right">     1396.89</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       14.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124375E+11</td>
    <td align="right">    31617.85</td>
    <td align="right">11-NOV-14:17</td>
    <td align="right">       20.23</td>
    <td align="right">        9.58</td>
    <td align="right">0.712841E+09</td>
    <td align="right">     1147.35</td>
    <td align="right">10-NOV-14:50</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.920430E+10</td>
    <td align="right">    16545.56</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
    <td align="right">0.659296E+09</td>
    <td align="right">     1042.03</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211627E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.889804E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.835316E+10</td>
    <td align="right">    16037.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.05</td>
    <td align="right">        6.23</td>
    <td align="right">0.484828E+09</td>
    <td align="right">      735.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266662E+11</td>
    <td align="right">    80268.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.62</td>
    <td align="right">       18.70</td>
    <td align="right">0.998311E+09</td>
    <td align="right">     1397.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.93</td>
    <td align="right">       18.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.813670E+11</td>
    <td align="right">   164630.95</td>
    <td align="right">30-JAN-17:00</td>
    <td align="right">       11.70</td>
    <td align="right">        2.89</td>
    <td align="right">0.430387E+11</td>
    <td align="right">   101038.13</td>
    <td align="right">18-JAN-16:30</td>
    <td align="right">       18.05</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.760572E+11</td>
    <td align="right">   158242.89</td>
    <td align="right">07-FEB-20:49</td>
    <td align="right">       11.97</td>
    <td align="right">        4.23</td>
    <td align="right">0.425751E+11</td>
    <td align="right">   103786.35</td>
    <td align="right">07-FEB-16:00</td>
    <td align="right">       19.80</td>
    <td align="right">        8.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.892314E+11</td>
    <td align="right">   162188.02</td>
    <td align="right">07-MAR-18:40</td>
    <td align="right">       11.77</td>
    <td align="right">        5.10</td>
    <td align="right">0.556130E+11</td>
    <td align="right">   103914.53</td>
    <td align="right">23-MAR-16:49</td>
    <td align="right">       19.68</td>
    <td align="right">       10.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765100E+11</td>
    <td align="right">   178134.56</td>
    <td align="right">06-APR-19:10</td>
    <td align="right">       11.52</td>
    <td align="right">        9.00</td>
    <td align="right">0.566940E+11</td>
    <td align="right">   103938.57</td>
    <td align="right">05-APR-19:40</td>
    <td align="right">       19.63</td>
    <td align="right">        8.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.942264E+11</td>
    <td align="right">   384504.58</td>
    <td align="right">29-MAY-18:50</td>
    <td align="right">       27.45</td>
    <td align="right">       13.10</td>
    <td align="right">0.639881E+11</td>
    <td align="right">   103742.19</td>
    <td align="right">04-MAY-15:09</td>
    <td align="right">       21.20</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103173E+12</td>
    <td align="right">   420739.89</td>
    <td align="right">13-JUN-06:10</td>
    <td align="right">       26.70</td>
    <td align="right">       14.93</td>
    <td align="right">0.656957E+11</td>
    <td align="right">   125201.86</td>
    <td align="right">27-JUN-16:10</td>
    <td align="right">       44.22</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602146E+11</td>
    <td align="right">   398745.86</td>
    <td align="right">24-JUL-06:10</td>
    <td align="right">       30.35</td>
    <td align="right">       14.47</td>
    <td align="right">0.357754E+11</td>
    <td align="right">    38224.64</td>
    <td align="right">31-JUL-07:10</td>
    <td align="right">       24.68</td>
    <td align="right">       11.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.636030E+11</td>
    <td align="right">   302269.28</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       28.27</td>
    <td align="right">       20.00</td>
    <td align="right">0.411383E+11</td>
    <td align="right">    38225.22</td>
    <td align="right">09-AUG-07:10</td>
    <td align="right">       28.27</td>
    <td align="right">       17.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.851589E+11</td>
    <td align="right">   445257.63</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.581127E+11</td>
    <td align="right">   103740.33</td>
    <td align="right">13-SEP-15:09</td>
    <td align="right">       27.62</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.777157E+11</td>
    <td align="right">   170792.86</td>
    <td align="right">17-OCT-06:10</td>
    <td align="right">       11.57</td>
    <td align="right">        5.04</td>
    <td align="right">0.605441E+11</td>
    <td align="right">   103966.82</td>
    <td align="right">10-OCT-17:30</td>
    <td align="right">       19.75</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.824997E+11</td>
    <td align="right">   159745.56</td>
    <td align="right">15-NOV-18:00</td>
    <td align="right">       12.20</td>
    <td align="right">        5.82</td>
    <td align="right">0.486342E+11</td>
    <td align="right">   103744.92</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">       21.48</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777967E+11</td>
    <td align="right">   158687.78</td>
    <td align="right">06-DEC-18:49</td>
    <td align="right">       11.97</td>
    <td align="right">        4.89</td>
    <td align="right">0.419877E+11</td>
    <td align="right">   103745.98</td>
    <td align="right">05-DEC-16:10</td>
    <td align="right">       21.42</td>
    <td align="right">        8.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.967553E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.613797E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.602146E+11</td>
    <td align="right">   158242.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.52</td>
    <td align="right">        2.89</td>
    <td align="right">0.357754E+11</td>
    <td align="right">    38224.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103173E+12</td>
    <td align="right">   445257.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.35</td>
    <td align="right">       20.00</td>
    <td align="right">0.656957E+11</td>
    <td align="right">   125201.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.22</td>
    <td align="right">       18.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::AUX_GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> AUX_GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139191E+11</td>
    <td align="right">    46418.46</td>
    <td align="right">30-JAN-07:16</td>
    <td align="right">        6.15</td>
    <td align="right">        -0.3</td>
    <td align="right">0.896885E+10</td>
    <td align="right">    19658.32</td>
    <td align="right">17-JAN-16:10</td>
    <td align="right">       18.15</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130234E+11</td>
    <td align="right">    58032.27</td>
    <td align="right">22-FEB-07:17</td>
    <td align="right">        2.57</td>
    <td align="right">        1.94</td>
    <td align="right">0.943744E+10</td>
    <td align="right">    19673.78</td>
    <td align="right">08-FEB-16:10</td>
    <td align="right">       22.43</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195678E+11</td>
    <td align="right">    49626.78</td>
    <td align="right">10-MAR-07:14</td>
    <td align="right">        6.08</td>
    <td align="right">        1.24</td>
    <td align="right">0.118388E+11</td>
    <td align="right">    19713.53</td>
    <td align="right">22-MAR-16:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270493E+11</td>
    <td align="right">    58274.99</td>
    <td align="right">21-APR-15:25</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
    <td align="right">0.111367E+11</td>
    <td align="right">    19710.74</td>
    <td align="right">07-APR-15:50</td>
    <td align="right">       21.70</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.427732E+11</td>
    <td align="right">   207262.67</td>
    <td align="right">29-MAY-10:39</td>
    <td align="right">       26.60</td>
    <td align="right">       12.51</td>
    <td align="right">0.123425E+11</td>
    <td align="right">    19678.90</td>
    <td align="right">01-MAY-18:19</td>
    <td align="right">       21.57</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.564589E+11</td>
    <td align="right">   259844.45</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.123729E+11</td>
    <td align="right">    19665.67</td>
    <td align="right">01-JUN-15:50</td>
    <td align="right">       21.35</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442502E+11</td>
    <td align="right">   266431.79</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.677889E+10</td>
    <td align="right">     7242.95</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">       24.33</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450769E+11</td>
    <td align="right">   235730.64</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">       24.87</td>
    <td align="right">       15.54</td>
    <td align="right">0.779573E+10</td>
    <td align="right">     7242.69</td>
    <td align="right">22-AUG-18:10</td>
    <td align="right">       33.53</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.444589E+11</td>
    <td align="right">   243295.82</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.110245E+11</td>
    <td align="right">    19658.99</td>
    <td align="right">13-SEP-18:19</td>
    <td align="right">       24.80</td>
    <td align="right">       13.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283620E+11</td>
    <td align="right">    54650.58</td>
    <td align="right">03-OCT-15:25</td>
    <td align="right">       33.30</td>
    <td align="right">       14.87</td>
    <td align="right">0.117020E+11</td>
    <td align="right">    19708.34</td>
    <td align="right">13-OCT-15:50</td>
    <td align="right">       21.70</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137889E+11</td>
    <td align="right">    48862.09</td>
    <td align="right">03-NOV-07:14</td>
    <td align="right">        6.43</td>
    <td align="right">        5.99</td>
    <td align="right">0.107121E+11</td>
    <td align="right">    19658.84</td>
    <td align="right">22-NOV-18:00</td>
    <td align="right">       15.00</td>
    <td align="right">        5.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136692E+11</td>
    <td align="right">    48128.63</td>
    <td align="right">11-DEC-07:16</td>
    <td align="right">        5.78</td>
    <td align="right">        -0.2</td>
    <td align="right">0.880921E+10</td>
    <td align="right">    19658.34</td>
    <td align="right">04-DEC-16:10</td>
    <td align="right">       17.52</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362398E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122920E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130234E+11</td>
    <td align="right">    46418.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.57</td>
    <td align="right">        -0.3</td>
    <td align="right">0.677889E+10</td>
    <td align="right">     7242.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        5.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.564589E+11</td>
    <td align="right">   266431.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
    <td align="right">0.123729E+11</td>
    <td align="right">    19713.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.53</td>
    <td align="right">       19.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::AUDITORIUM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> AUDITORIUM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279611E+11</td>
    <td align="right">    68973.14</td>
    <td align="right">30-JAN-18:40</td>
    <td align="right">       10.17</td>
    <td align="right">        2.17</td>
    <td align="right">0.192981E+11</td>
    <td align="right">    51870.25</td>
    <td align="right">17-JAN-16:19</td>
    <td align="right">       17.40</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255716E+11</td>
    <td align="right">    70978.73</td>
    <td align="right">02-FEB-17:10</td>
    <td align="right">       10.50</td>
    <td align="right">        2.27</td>
    <td align="right">0.197641E+11</td>
    <td align="right">    51898.54</td>
    <td align="right">27-FEB-16:49</td>
    <td align="right">       20.28</td>
    <td align="right">        8.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315621E+11</td>
    <td align="right">    72546.73</td>
    <td align="right">24-MAR-18:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.19</td>
    <td align="right">0.252249E+11</td>
    <td align="right">    52052.59</td>
    <td align="right">22-MAR-14:09</td>
    <td align="right">       22.85</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300050E+11</td>
    <td align="right">    72270.88</td>
    <td align="right">06-APR-18:00</td>
    <td align="right">       11.70</td>
    <td align="right">        9.03</td>
    <td align="right">0.246720E+11</td>
    <td align="right">    51997.29</td>
    <td align="right">14-APR-15:50</td>
    <td align="right">       20.50</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401841E+11</td>
    <td align="right">   165066.83</td>
    <td align="right">29-MAY-13:21</td>
    <td align="right">       30.20</td>
    <td align="right">       14.02</td>
    <td align="right">0.277469E+11</td>
    <td align="right">    51874.47</td>
    <td align="right">22-MAY-14:09</td>
    <td align="right">       23.75</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476488E+11</td>
    <td align="right">   196798.55</td>
    <td align="right">13-JUN-06:10</td>
    <td align="right">       26.70</td>
    <td align="right">       14.93</td>
    <td align="right">0.287100E+11</td>
    <td align="right">    65506.51</td>
    <td align="right">27-JUN-16:10</td>
    <td align="right">       44.22</td>
    <td align="right">       18.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241633E+11</td>
    <td align="right">   195038.38</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">       27.22</td>
    <td align="right">       16.42</td>
    <td align="right">0.806016E+10</td>
    <td align="right">    19336.12</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       42.85</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233684E+11</td>
    <td align="right">   176895.42</td>
    <td align="right">11-AUG-06:10</td>
    <td align="right">       29.18</td>
    <td align="right">       16.06</td>
    <td align="right">0.926810E+10</td>
    <td align="right">    19112.33</td>
    <td align="right">07-AUG-16:10</td>
    <td align="right">       37.88</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369090E+11</td>
    <td align="right">   202139.48</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.246561E+11</td>
    <td align="right">    51875.05</td>
    <td align="right">05-SEP-14:09</td>
    <td align="right">       31.97</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306373E+11</td>
    <td align="right">    72313.55</td>
    <td align="right">10-OCT-06:12</td>
    <td align="right">       11.10</td>
    <td align="right">        9.30</td>
    <td align="right">0.261940E+11</td>
    <td align="right">    52012.68</td>
    <td align="right">11-OCT-18:49</td>
    <td align="right">       20.60</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279467E+11</td>
    <td align="right">    68116.73</td>
    <td align="right">24-NOV-19:40</td>
    <td align="right">       10.50</td>
    <td align="right">        2.98</td>
    <td align="right">0.224987E+11</td>
    <td align="right">    51876.99</td>
    <td align="right">10-NOV-15:09</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264046E+11</td>
    <td align="right">    72292.38</td>
    <td align="right">13-DEC-17:10</td>
    <td align="right">       10.13</td>
    <td align="right">        1.53</td>
    <td align="right">0.189577E+11</td>
    <td align="right">    51875.76</td>
    <td align="right">05-DEC-15:09</td>
    <td align="right">       23.03</td>
    <td align="right">        9.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372362E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255051E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233684E+11</td>
    <td align="right">    68116.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        1.53</td>
    <td align="right">0.806016E+10</td>
    <td align="right">    19112.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.40</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476488E+11</td>
    <td align="right">   202139.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.20</td>
    <td align="right">       16.42</td>
    <td align="right">0.287100E+11</td>
    <td align="right">    65506.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.22</td>
    <td align="right">       21.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276611E+10</td>
    <td align="right">    95249.52</td>
    <td align="right">20-JAN-07:10</td>
    <td align="right">        5.97</td>
    <td align="right">        1.67</td>
    <td align="right">0.923619E+10</td>
    <td align="right">    11504.78</td>
    <td align="right">10-JAN-11:50</td>
    <td align="right">        4.82</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523560E+10</td>
    <td align="right">    99318.25</td>
    <td align="right">20-FEB-11:50</td>
    <td align="right">       15.03</td>
    <td align="right">        4.94</td>
    <td align="right">0.834907E+10</td>
    <td align="right">    11504.78</td>
    <td align="right">21-FEB-11:50</td>
    <td align="right">        8.22</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.815973E+10</td>
    <td align="right">    97603.69</td>
    <td align="right">10-MAR-07:10</td>
    <td align="right">        6.08</td>
    <td align="right">        1.24</td>
    <td align="right">0.962527E+10</td>
    <td align="right">    11506.34</td>
    <td align="right">27-MAR-11:39</td>
    <td align="right">       19.97</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164746E+11</td>
    <td align="right">    98244.20</td>
    <td align="right">13-APR-06:10</td>
    <td align="right">       11.38</td>
    <td align="right">        2.93</td>
    <td align="right">0.887593E+10</td>
    <td align="right">    11508.45</td>
    <td align="right">27-APR-10:30</td>
    <td align="right">       20.25</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216687E+11</td>
    <td align="right">   103451.46</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.943095E+10</td>
    <td align="right">    11505.53</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       20.53</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254918E+11</td>
    <td align="right">   103500.49</td>
    <td align="right">05-JUN-06:10</td>
    <td align="right">       22.98</td>
    <td align="right">       11.88</td>
    <td align="right">0.895267E+10</td>
    <td align="right">    11504.82</td>
    <td align="right">08-JUN-10:39</td>
    <td align="right">       37.57</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223064E+11</td>
    <td align="right">    98294.37</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">       23.98</td>
    <td align="right">       10.45</td>
    <td align="right">0.847510E+10</td>
    <td align="right">    10519.88</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       37.00</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227869E+11</td>
    <td align="right">   102200.92</td>
    <td align="right">18-AUG-06:10</td>
    <td align="right">       23.77</td>
    <td align="right">       10.80</td>
    <td align="right">0.897296E+10</td>
    <td align="right">    10519.89</td>
    <td align="right">15-AUG-11:30</td>
    <td align="right">       30.55</td>
    <td align="right">       12.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218821E+11</td>
    <td align="right">   103097.72</td>
    <td align="right">12-SEP-06:10</td>
    <td align="right">       21.47</td>
    <td align="right">        9.68</td>
    <td align="right">0.859240E+10</td>
    <td align="right">    11504.83</td>
    <td align="right">29-SEP-11:30</td>
    <td align="right">       32.20</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176148E+11</td>
    <td align="right">    98871.85</td>
    <td align="right">09-OCT-06:10</td>
    <td align="right">       12.80</td>
    <td align="right">        8.97</td>
    <td align="right">0.923657E+10</td>
    <td align="right">    11506.13</td>
    <td align="right">19-OCT-09:09</td>
    <td align="right">       20.28</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.768509E+10</td>
    <td align="right">   101186.88</td>
    <td align="right">11-NOV-11:50</td>
    <td align="right">       18.72</td>
    <td align="right">        8.95</td>
    <td align="right">0.907030E+10</td>
    <td align="right">    11505.94</td>
    <td align="right">09-NOV-10:39</td>
    <td align="right">       19.93</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319331E+10</td>
    <td align="right">    95726.61</td>
    <td align="right">08-DEC-07:10</td>
    <td align="right">        6.88</td>
    <td align="right">        3.02</td>
    <td align="right">0.904235E+10</td>
    <td align="right">    11504.79</td>
    <td align="right">26-DEC-11:50</td>
    <td align="right">        9.13</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175265E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107860E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276611E+10</td>
    <td align="right">    95249.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.97</td>
    <td align="right">        1.24</td>
    <td align="right">0.834907E+10</td>
    <td align="right">    10519.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.82</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254918E+11</td>
    <td align="right">   103500.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.98</td>
    <td align="right">       11.88</td>
    <td align="right">0.962527E+10</td>
    <td align="right">    11508.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.57</td>
    <td align="right">       17.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171265E+11</td>
    <td align="right">    24454.43</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.55</td>
    <td align="right">0.349162E+10</td>
    <td align="right">     5700.99</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189551E+11</td>
    <td align="right">    27372.05</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
    <td align="right">0.329781E+10</td>
    <td align="right">     6354.22</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254793E+11</td>
    <td align="right">    29273.93</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
    <td align="right">0.417392E+10</td>
    <td align="right">     6779.66</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279621E+11</td>
    <td align="right">   114467.93</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">       18.58</td>
    <td align="right">        7.35</td>
    <td align="right">0.426685E+10</td>
    <td align="right">     7477.19</td>
    <td align="right">21-APR-13:09</td>
    <td align="right">       32.20</td>
    <td align="right">       15.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370723E+11</td>
    <td align="right">   125166.35</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.513893E+10</td>
    <td align="right">     7477.55</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       31.10</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448770E+11</td>
    <td align="right">   126085.18</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">       22.05</td>
    <td align="right">        9.09</td>
    <td align="right">0.347120E+10</td>
    <td align="right">     7477.70</td>
    <td align="right">02-JUN-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.378596E+11</td>
    <td align="right">   124653.95</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.143972E+10</td>
    <td align="right">     1602.06</td>
    <td align="right">26-JUL-15:09</td>
    <td align="right">       40.93</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379794E+11</td>
    <td align="right">   121464.82</td>
    <td align="right">10-AUG-06:10</td>
    <td align="right">       27.48</td>
    <td align="right">       13.95</td>
    <td align="right">0.158271E+10</td>
    <td align="right">     1601.97</td>
    <td align="right">07-AUG-14:50</td>
    <td align="right">       35.82</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355164E+11</td>
    <td align="right">   117759.25</td>
    <td align="right">01-SEP-06:11</td>
    <td align="right">       27.23</td>
    <td align="right">       13.90</td>
    <td align="right">0.310080E+10</td>
    <td align="right">     7478.35</td>
    <td align="right">26-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289960E+11</td>
    <td align="right">   108829.49</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">       20.68</td>
    <td align="right">        9.87</td>
    <td align="right">0.441709E+10</td>
    <td align="right">     7477.52</td>
    <td align="right">02-OCT-13:20</td>
    <td align="right">       29.80</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217330E+11</td>
    <td align="right">    29205.61</td>
    <td align="right">11-NOV-11:20</td>
    <td align="right">       18.17</td>
    <td align="right">        8.81</td>
    <td align="right">0.370697E+10</td>
    <td align="right">     6380.77</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177962E+11</td>
    <td align="right">    24818.53</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
    <td align="right">0.334065E+10</td>
    <td align="right">     5781.67</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351353E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.414283E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171265E+11</td>
    <td align="right">    24454.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">        7.35</td>
    <td align="right">0.143972E+10</td>
    <td align="right">     1601.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448770E+11</td>
    <td align="right">   126085.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.48</td>
    <td align="right">       13.95</td>
    <td align="right">0.513893E+10</td>
    <td align="right">     7478.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.93</td>
    <td align="right">       22.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193910E+11</td>
    <td align="right">    35374.34</td>
    <td align="right">10-JAN-09:14</td>
    <td align="right">        1.47</td>
    <td align="right">        -2.2</td>
    <td align="right">0.100103E+11</td>
    <td align="right">    23551.73</td>
    <td align="right">18-JAN-14:20</td>
    <td align="right">       20.77</td>
    <td align="right">        9.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180247E+11</td>
    <td align="right">    40700.33</td>
    <td align="right">28-FEB-07:10</td>
    <td align="right">        9.12</td>
    <td align="right">        4.57</td>
    <td align="right">0.100040E+11</td>
    <td align="right">    23565.97</td>
    <td align="right">09-FEB-14:00</td>
    <td align="right">       20.20</td>
    <td align="right">        8.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217211E+11</td>
    <td align="right">    47538.44</td>
    <td align="right">24-MAR-06:10</td>
    <td align="right">       10.00</td>
    <td align="right">        5.53</td>
    <td align="right">0.126684E+11</td>
    <td align="right">    23573.71</td>
    <td align="right">30-MAR-10:50</td>
    <td align="right">       19.98</td>
    <td align="right">        9.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191799E+11</td>
    <td align="right">    59108.58</td>
    <td align="right">17-APR-06:10</td>
    <td align="right">        8.63</td>
    <td align="right">        3.38</td>
    <td align="right">0.129882E+11</td>
    <td align="right">    23573.72</td>
    <td align="right">06-APR-13:50</td>
    <td align="right">       19.82</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240134E+11</td>
    <td align="right">   101880.63</td>
    <td align="right">29-MAY-06:10</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right">0.144316E+11</td>
    <td align="right">    23532.31</td>
    <td align="right">22-MAY-10:00</td>
    <td align="right">       19.60</td>
    <td align="right">       10.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255609E+11</td>
    <td align="right">   105659.61</td>
    <td align="right">12-JUN-06:10</td>
    <td align="right">       24.60</td>
    <td align="right">       10.95</td>
    <td align="right">0.151331E+11</td>
    <td align="right">    31106.69</td>
    <td align="right">27-JUN-13:00</td>
    <td align="right">       43.70</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120369E+11</td>
    <td align="right">   104638.17</td>
    <td align="right">31-JUL-06:10</td>
    <td align="right">       24.40</td>
    <td align="right">       11.47</td>
    <td align="right">0.339823E+10</td>
    <td align="right">     9797.63</td>
    <td align="right">24-JUL-16:30</td>
    <td align="right">       42.85</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120188E+11</td>
    <td align="right">   100364.34</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">       23.45</td>
    <td align="right">       12.50</td>
    <td align="right">0.389442E+10</td>
    <td align="right">     8979.95</td>
    <td align="right">04-AUG-16:40</td>
    <td align="right">       41.87</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212781E+11</td>
    <td align="right">    94896.58</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.127739E+11</td>
    <td align="right">    23512.42</td>
    <td align="right">05-SEP-08:20</td>
    <td align="right">       24.80</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195315E+11</td>
    <td align="right">    53489.68</td>
    <td align="right">23-OCT-06:10</td>
    <td align="right">        8.68</td>
    <td align="right">        2.95</td>
    <td align="right">0.137500E+11</td>
    <td align="right">    23559.28</td>
    <td align="right">13-OCT-11:09</td>
    <td align="right">       19.60</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194548E+11</td>
    <td align="right">    46125.86</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">       10.18</td>
    <td align="right">        8.07</td>
    <td align="right">0.116792E+11</td>
    <td align="right">    23576.86</td>
    <td align="right">13-NOV-14:39</td>
    <td align="right">       20.33</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184643E+11</td>
    <td align="right">    34828.83</td>
    <td align="right">21-DEC-12:30</td>
    <td align="right">       11.95</td>
    <td align="right">        7.27</td>
    <td align="right">0.978949E+10</td>
    <td align="right">    23557.65</td>
    <td align="right">06-DEC-14:50</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230675E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.130521E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+11</td>
    <td align="right">    34828.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.47</td>
    <td align="right">        -2.2</td>
    <td align="right">0.339823E+10</td>
    <td align="right">     8979.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.60</td>
    <td align="right">        8.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255609E+11</td>
    <td align="right">   105659.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.28</td>
    <td align="right">       15.05</td>
    <td align="right">0.151331E+11</td>
    <td align="right">    31106.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.70</td>
    <td align="right">       20.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.924362E+10</td>
    <td align="right">     8245.67</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.22</td>
    <td align="right"> 62052401.00</td>
    <td align="right">      105.19</td>
    <td align="right">19-JAN-15:09</td>
    <td align="right">       19.72</td>
    <td align="right">        9.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710745E+10</td>
    <td align="right">     8514.24</td>
    <td align="right">17-FEB-14:00</td>
    <td align="right">       19.40</td>
    <td align="right">        8.13</td>
    <td align="right"> 60055059.66</td>
    <td align="right">      108.59</td>
    <td align="right">17-FEB-15:09</td>
    <td align="right">       19.40</td>
    <td align="right">        8.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.884240E+10</td>
    <td align="right">     8954.83</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       25.40</td>
    <td align="right">       11.22</td>
    <td align="right"> 74388944.54</td>
    <td align="right">      113.96</td>
    <td align="right">31-MAR-14:09</td>
    <td align="right">       25.45</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.851451E+10</td>
    <td align="right">    10032.81</td>
    <td align="right">30-APR-17:19</td>
    <td align="right">       30.03</td>
    <td align="right">       13.47</td>
    <td align="right"> 73397478.88</td>
    <td align="right">      126.24</td>
    <td align="right">24-APR-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103063E+11</td>
    <td align="right">    10512.68</td>
    <td align="right">29-MAY-06:11</td>
    <td align="right">       21.78</td>
    <td align="right">       10.17</td>
    <td align="right"> 85150413.79</td>
    <td align="right">      130.58</td>
    <td align="right">15-MAY-14:09</td>
    <td align="right">       33.67</td>
    <td align="right">       13.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112220E+11</td>
    <td align="right">    10900.75</td>
    <td align="right">28-JUN-06:13</td>
    <td align="right">       31.80</td>
    <td align="right">       15.58</td>
    <td align="right"> 57680842.94</td>
    <td align="right">      133.92</td>
    <td align="right">09-JUN-14:09</td>
    <td align="right">       41.25</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.991364E+10</td>
    <td align="right">    10614.35</td>
    <td align="right">09-JUL-08:09</td>
    <td align="right">       30.92</td>
    <td align="right">       19.57</td>
    <td align="right"> 21781017.56</td>
    <td align="right">       26.22</td>
    <td align="right">24-JUL-14:09</td>
    <td align="right">       41.93</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104815E+11</td>
    <td align="right">    10470.41</td>
    <td align="right">20-AUG-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       20.14</td>
    <td align="right"> 24727737.80</td>
    <td align="right">       26.16</td>
    <td align="right">21-AUG-14:09</td>
    <td align="right">       38.40</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.996826E+10</td>
    <td align="right">    10585.65</td>
    <td align="right">03-SEP-09:20</td>
    <td align="right">       34.80</td>
    <td align="right">       16.91</td>
    <td align="right"> 51305570.51</td>
    <td align="right">      129.64</td>
    <td align="right">21-SEP-14:09</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.907950E+10</td>
    <td align="right">     9943.52</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       16.99</td>
    <td align="right"> 77722719.33</td>
    <td align="right">      125.87</td>
    <td align="right">06-OCT-14:09</td>
    <td align="right">       32.70</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.799857E+10</td>
    <td align="right">     8919.62</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
    <td align="right"> 68249173.33</td>
    <td align="right">      113.47</td>
    <td align="right">10-NOV-15:09</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.880868E+10</td>
    <td align="right">     8397.15</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.25</td>
    <td align="right"> 60450710.93</td>
    <td align="right">      107.09</td>
    <td align="right">06-DEC-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">        9.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111486E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.716962E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.710745E+10</td>
    <td align="right">     8245.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        8.13</td>
    <td align="right"> 21781017.56</td>
    <td align="right">       26.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">        8.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112220E+11</td>
    <td align="right">    10900.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.80</td>
    <td align="right">       20.14</td>
    <td align="right"> 85150413.79</td>
    <td align="right">      133.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.93</td>
    <td align="right">       18.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MECH_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.563274E+10</td>
    <td align="right">     5830.40</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">       16.70</td>
    <td align="right">        7.59</td>
    <td align="right"> 47925013.38</td>
    <td align="right">       89.15</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.514783E+10</td>
    <td align="right">     6475.76</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">        8.48</td>
    <td align="right"> 49863804.19</td>
    <td align="right">       97.96</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">        9.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.661922E+10</td>
    <td align="right">     7096.86</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       11.85</td>
    <td align="right"> 63507007.32</td>
    <td align="right">      106.31</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">       25.70</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.692686E+10</td>
    <td align="right">    10588.30</td>
    <td align="right">30-APR-17:19</td>
    <td align="right">       30.03</td>
    <td align="right">       13.47</td>
    <td align="right"> 66930127.55</td>
    <td align="right">      123.59</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.892479E+10</td>
    <td align="right">    10778.34</td>
    <td align="right">28-MAY-18:19</td>
    <td align="right">       29.93</td>
    <td align="right">       12.14</td>
    <td align="right"> 82332566.83</td>
    <td align="right">      132.86</td>
    <td align="right">15-MAY-14:00</td>
    <td align="right">       33.50</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103257E+11</td>
    <td align="right">    11259.11</td>
    <td align="right">24-JUN-21:10</td>
    <td align="right">       32.27</td>
    <td align="right">       13.31</td>
    <td align="right"> 59736799.19</td>
    <td align="right">      142.81</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.930950E+10</td>
    <td align="right">    11202.95</td>
    <td align="right">23-JUL-21:10</td>
    <td align="right">       35.82</td>
    <td align="right">       16.15</td>
    <td align="right"> 23854475.66</td>
    <td align="right">       28.29</td>
    <td align="right">24-JUL-16:10</td>
    <td align="right">       43.15</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.950229E+10</td>
    <td align="right">    11041.12</td>
    <td align="right">06-AUG-20:10</td>
    <td align="right">       34.82</td>
    <td align="right">       21.08</td>
    <td align="right"> 26342210.55</td>
    <td align="right">       26.94</td>
    <td align="right">21-AUG-16:10</td>
    <td align="right">       38.30</td>
    <td align="right">       18.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.885164E+10</td>
    <td align="right">    10981.92</td>
    <td align="right">02-SEP-18:10</td>
    <td align="right">       33.95</td>
    <td align="right">       17.14</td>
    <td align="right"> 51379769.41</td>
    <td align="right">      131.22</td>
    <td align="right">20-SEP-14:00</td>
    <td align="right">       36.70</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.736507E+10</td>
    <td align="right">     9811.79</td>
    <td align="right">01-OCT-15:09</td>
    <td align="right">       28.30</td>
    <td align="right">       15.09</td>
    <td align="right"> 70935460.70</td>
    <td align="right">      123.23</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       14.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.587386E+10</td>
    <td align="right">     6813.89</td>
    <td align="right">10-NOV-16:00</td>
    <td align="right">       21.30</td>
    <td align="right">        9.92</td>
    <td align="right"> 57291738.62</td>
    <td align="right">      103.69</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.566188E+10</td>
    <td align="right">     6005.92</td>
    <td align="right">06-DEC-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">        7.77</td>
    <td align="right"> 47534885.20</td>
    <td align="right">       92.16</td>
    <td align="right">06-DEC-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.901414E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.647634E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.514783E+10</td>
    <td align="right">     5830.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        7.59</td>
    <td align="right"> 23854475.66</td>
    <td align="right">       26.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103257E+11</td>
    <td align="right">    11259.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.82</td>
    <td align="right">       21.08</td>
    <td align="right"> 82332566.83</td>
    <td align="right">      142.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.15</td>
    <td align="right">       18.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.185807E+09</td>
    <td align="right">    16625.28</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54444502.57</td>
    <td align="right">    16549.30</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58067939.57</td>
    <td align="right">    16563.95</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1447566.95</td>
    <td align="right">    14895.23</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13652.50</td>
    <td align="right">      227.54</td>
    <td align="right">23-MAY-06:14</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      464.51</td>
    <td align="right">        7.74</td>
    <td align="right">02-JUN-06:15</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    18429.50</td>
    <td align="right">      290.94</td>
    <td align="right">17-AUG-06:16</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   203116.24</td>
    <td align="right">      674.12</td>
    <td align="right">13-OCT-06:14</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34661474.39</td>
    <td align="right">    16525.32</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133557E+09</td>
    <td align="right">    16574.46</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468221E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185807E+09</td>
    <td align="right">    16625.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.657170E+09</td>
    <td align="right">    22375.89</td>
    <td align="right">11-JAN-07:10</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137328E+09</td>
    <td align="right">    21925.90</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172920E+09</td>
    <td align="right">    21878.13</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11179013.03</td>
    <td align="right">    20709.03</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   693843.90</td>
    <td align="right">     9491.83</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26251.38</td>
    <td align="right">      437.52</td>
    <td align="right">24-AUG-06:16</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3110471.94</td>
    <td align="right">    10828.85</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102300E+09</td>
    <td align="right">    21882.10</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.464419E+09</td>
    <td align="right">    22212.74</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154915E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.657170E+09</td>
    <td align="right">    22375.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377880E+09</td>
    <td align="right">    50897.50</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68925991.73</td>
    <td align="right">    49063.30</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 81131711.14</td>
    <td align="right">    50073.94</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34553806.73</td>
    <td align="right">    48897.27</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239286E+09</td>
    <td align="right">    50299.58</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.801778E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377880E+09</td>
    <td align="right">    50897.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123045E+10</td>
    <td align="right">    72094.30</td>
    <td align="right">11-JAN-07:10</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291348E+09</td>
    <td align="right">    71367.16</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316151E+09</td>
    <td align="right">    71303.65</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7561577.93</td>
    <td align="right">    65271.11</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    13044.59</td>
    <td align="right">      217.41</td>
    <td align="right">24-OCT-06:12</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189349E+09</td>
    <td align="right">    71271.34</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.820890E+09</td>
    <td align="right">    71490.40</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285576E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123045E+10</td>
    <td align="right">    72094.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412986E+09</td>
    <td align="right">    15206.06</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68067088.30</td>
    <td align="right">    14627.16</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 80785460.23</td>
    <td align="right">    14915.72</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6032.34</td>
    <td align="right">      100.54</td>
    <td align="right">07-APR-06:16</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32625553.94</td>
    <td align="right">    14436.10</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265978E+09</td>
    <td align="right">    14999.07</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.860449E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412986E+09</td>
    <td align="right">    15206.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151920E+10</td>
    <td align="right">    29632.94</td>
    <td align="right">09-JAN-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.397959E+09</td>
    <td align="right">    29321.59</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394261E+09</td>
    <td align="right">    29372.90</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8609308.59</td>
    <td align="right">    26732.94</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   424447.87</td>
    <td align="right">     2361.23</td>
    <td align="right">11-OCT-06:10</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.313694E+09</td>
    <td align="right">    29238.27</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101732E+10</td>
    <td align="right">    29467.76</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.365147E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151920E+10</td>
    <td align="right">    29632.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309512E+09</td>
    <td align="right">    16616.71</td>
    <td align="right">09-JAN-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 99198779.92</td>
    <td align="right">    16503.48</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 93556611.18</td>
    <td align="right">    16503.56</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2087573.69</td>
    <td align="right">    14994.80</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32799.04</td>
    <td align="right">      266.20</td>
    <td align="right">23-MAY-06:15</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   147125.95</td>
    <td align="right">      791.70</td>
    <td align="right">17-AUG-06:16</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8334.47</td>
    <td align="right">      138.91</td>
    <td align="right">14-SEP-06:15</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1001284.51</td>
    <td align="right">     3137.92</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 79298384.90</td>
    <td align="right">    16495.31</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207782E+09</td>
    <td align="right">    16548.54</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.792624E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.309512E+09</td>
    <td align="right">    16616.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108020E+10</td>
    <td align="right">    24058.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223740E+09</td>
    <td align="right">    22438.52</td>
    <td align="right">23-FEB-07:10</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268472E+09</td>
    <td align="right">    22319.82</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 14957135.12</td>
    <td align="right">    21157.50</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   720528.25</td>
    <td align="right">     9892.23</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    27167.72</td>
    <td align="right">      292.43</td>
    <td align="right">16-AUG-06:15</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 14340162.65</td>
    <td align="right">    20330.63</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194398E+09</td>
    <td align="right">    22526.51</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.765647E+09</td>
    <td align="right">    22734.94</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256250E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108020E+10</td>
    <td align="right">    24058.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595917E+09</td>
    <td align="right">    44466.87</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164445E+09</td>
    <td align="right">    43575.01</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154682E+09</td>
    <td align="right">    44113.65</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117052E+09</td>
    <td align="right">    43003.20</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443365E+09</td>
    <td align="right">    44157.99</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147546E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595917E+09</td>
    <td align="right">    44466.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.251096E+10</td>
    <td align="right">    71810.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.543286E+09</td>
    <td align="right">    68405.08</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.601773E+09</td>
    <td align="right">    68323.67</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15790601.03</td>
    <td align="right">    62815.23</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  8205270.77</td>
    <td align="right">    34048.29</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.466767E+09</td>
    <td align="right">    68310.18</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153757E+10</td>
    <td align="right">    68860.28</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.568436E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.251096E+10</td>
    <td align="right">    71810.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210746E+09</td>
    <td align="right">    16524.06</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62353533.65</td>
    <td align="right">    16450.18</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58861829.70</td>
    <td align="right">    16459.77</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1409028.47</td>
    <td align="right">    14797.82</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13552.03</td>
    <td align="right">      225.87</td>
    <td align="right">23-MAY-06:14</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5255.90</td>
    <td align="right">       87.60</td>
    <td align="right">02-JUN-06:15</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17808.39</td>
    <td align="right">      281.23</td>
    <td align="right">16-AUG-06:16</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   310348.31</td>
    <td align="right">      827.32</td>
    <td align="right">17-OCT-06:13</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 45316996.39</td>
    <td align="right">    16445.94</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162294E+09</td>
    <td align="right">    16473.96</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.541328E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210746E+09</td>
    <td align="right">    16524.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.683745E+09</td>
    <td align="right">    22345.08</td>
    <td align="right">11-JAN-07:10</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140952E+09</td>
    <td align="right">    21874.03</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175604E+09</td>
    <td align="right">    21828.75</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11299053.85</td>
    <td align="right">    20664.04</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   789649.96</td>
    <td align="right">     9612.12</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    21965.84</td>
    <td align="right">      366.10</td>
    <td align="right">24-AUG-06:16</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3626737.38</td>
    <td align="right">    11196.72</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107483E+09</td>
    <td align="right">    21828.96</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489384E+09</td>
    <td align="right">    22207.11</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161290E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.683745E+09</td>
    <td align="right">    22345.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.446405E+09</td>
    <td align="right">    50246.78</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81623482.28</td>
    <td align="right">    48498.45</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 90991953.33</td>
    <td align="right">    49516.18</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5569.26</td>
    <td align="right">       46.41</td>
    <td align="right">19-APR-06:16</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50328832.29</td>
    <td align="right">    48388.56</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.312731E+09</td>
    <td align="right">    49744.89</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.982086E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446405E+09</td>
    <td align="right">    50246.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136564E+10</td>
    <td align="right">    71715.32</td>
    <td align="right">11-JAN-07:10</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325438E+09</td>
    <td align="right">    70959.71</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340968E+09</td>
    <td align="right">    70866.93</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7805950.63</td>
    <td align="right">    64922.61</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    66918.17</td>
    <td align="right">     1115.30</td>
    <td align="right">22-MAY-06:13</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   119779.08</td>
    <td align="right">     1410.25</td>
    <td align="right">24-OCT-06:12</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228230E+09</td>
    <td align="right">    70840.62</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.919486E+09</td>
    <td align="right">    71169.91</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318775E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136564E+10</td>
    <td align="right">    71715.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.447489E+09</td>
    <td align="right">    15100.35</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 76254234.07</td>
    <td align="right">    14557.21</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 84715630.20</td>
    <td align="right">    14831.41</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    30701.57</td>
    <td align="right">      511.69</td>
    <td align="right">07-APR-06:16</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41517942.15</td>
    <td align="right">    14350.03</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292828E+09</td>
    <td align="right">    14911.10</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.942836E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447489E+09</td>
    <td align="right">    15100.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160687E+10</td>
    <td align="right">    29582.87</td>
    <td align="right">09-JAN-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416612E+09</td>
    <td align="right">    29279.31</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.406445E+09</td>
    <td align="right">    29310.42</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  9210230.33</td>
    <td align="right">    26693.67</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   593252.89</td>
    <td align="right">     3821.10</td>
    <td align="right">11-OCT-06:10</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.339790E+09</td>
    <td align="right">    29196.91</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107150E+10</td>
    <td align="right">    29406.61</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385102E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160687E+10</td>
    <td align="right">    29582.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314652E+09</td>
    <td align="right">    16619.74</td>
    <td align="right">09-JAN-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 99898681.84</td>
    <td align="right">    16505.01</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 93613033.72</td>
    <td align="right">    16504.75</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2120872.63</td>
    <td align="right">    14997.97</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    28430.80</td>
    <td align="right">      266.24</td>
    <td align="right">23-MAY-06:15</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   150853.66</td>
    <td align="right">      750.28</td>
    <td align="right">24-AUG-06:16</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14728.25</td>
    <td align="right">      245.47</td>
    <td align="right">14-SEP-06:15</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1106571.93</td>
    <td align="right">     3390.14</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 80827057.54</td>
    <td align="right">    16495.87</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209601E+09</td>
    <td align="right">    16550.10</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.802013E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314652E+09</td>
    <td align="right">    16619.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109479E+10</td>
    <td align="right">    24124.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225218E+09</td>
    <td align="right">    22456.49</td>
    <td align="right">23-FEB-07:10</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269708E+09</td>
    <td align="right">    22396.97</td>
    <td align="right">02-MAR-07:10</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15089861.33</td>
    <td align="right">    21173.45</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   729638.17</td>
    <td align="right">     9969.68</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    39906.53</td>
    <td align="right">      383.48</td>
    <td align="right">16-AUG-06:15</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 15052073.39</td>
    <td align="right">    20355.72</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196478E+09</td>
    <td align="right">    22491.97</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780132E+09</td>
    <td align="right">    22748.52</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259724E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109479E+10</td>
    <td align="right">    24124.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.602760E+09</td>
    <td align="right">    44516.86</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167190E+09</td>
    <td align="right">    43637.17</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155090E+09</td>
    <td align="right">    44166.08</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122481E+09</td>
    <td align="right">    42959.57</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448149E+09</td>
    <td align="right">    44224.80</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149567E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602760E+09</td>
    <td align="right">    44516.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256456E+10</td>
    <td align="right">    72055.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547696E+09</td>
    <td align="right">    68482.38</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.605578E+09</td>
    <td align="right">    68392.20</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16023430.51</td>
    <td align="right">    62892.22</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  9601773.07</td>
    <td align="right">    35885.16</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.475419E+09</td>
    <td align="right">    68440.42</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157666E+10</td>
    <td align="right">    68938.27</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.579554E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.256456E+10</td>
    <td align="right">    72055.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203156E+09</td>
    <td align="right">    16528.90</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57313938.53</td>
    <td align="right">    16395.96</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 56190879.29</td>
    <td align="right">    16468.67</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1235494.91</td>
    <td align="right">    14135.07</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    53174.51</td>
    <td align="right">      490.31</td>
    <td align="right">23-MAY-06:14</td>
    <td align="right">       17.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    40401.67</td>
    <td align="right">      466.33</td>
    <td align="right">16-AUG-06:16</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   339459.25</td>
    <td align="right">      842.34</td>
    <td align="right">10-OCT-06:11</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40456556.88</td>
    <td align="right">    16242.68</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155681E+09</td>
    <td align="right">    16531.39</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.514467E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203156E+09</td>
    <td align="right">    16531.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.639858E+09</td>
    <td align="right">    22418.08</td>
    <td align="right">11-JAN-07:10</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130795E+09</td>
    <td align="right">    22019.76</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164524E+09</td>
    <td align="right">    21999.05</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  9097885.70</td>
    <td align="right">    20659.42</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   481916.91</td>
    <td align="right">     7414.39</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11296.14</td>
    <td align="right">      188.27</td>
    <td align="right">02-JUN-06:14</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19899.80</td>
    <td align="right">      331.66</td>
    <td align="right">24-AUG-06:16</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2936096.32</td>
    <td align="right">     9519.04</td>
    <td align="right">10-OCT-06:10</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98315395.81</td>
    <td align="right">    21924.08</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.446179E+09</td>
    <td align="right">    22271.80</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149222E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.639858E+09</td>
    <td align="right">    22418.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400086E+09</td>
    <td align="right">    50708.74</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60516077.11</td>
    <td align="right">    48632.35</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 72280445.32</td>
    <td align="right">    49598.97</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32776155.35</td>
    <td align="right">    47857.66</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.275314E+09</td>
    <td align="right">    49887.09</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.840972E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400086E+09</td>
    <td align="right">    50708.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.869637E+09</td>
    <td align="right">    85987.70</td>
    <td align="right">11-JAN-07:10</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176625E+09</td>
    <td align="right">    85237.38</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186030E+09</td>
    <td align="right">    85305.43</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2839386.48</td>
    <td align="right">    39822.40</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   102980.33</td>
    <td align="right">      553.78</td>
    <td align="right">12-OCT-06:15</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115460E+09</td>
    <td align="right">    84801.64</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.586784E+09</td>
    <td align="right">    85598.61</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193748E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.869637E+09</td>
    <td align="right">    85987.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.423790E+09</td>
    <td align="right">    15362.66</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60175818.73</td>
    <td align="right">    14732.82</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 70985864.01</td>
    <td align="right">    14991.77</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19383.21</td>
    <td align="right">      323.05</td>
    <td align="right">07-APR-06:17</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30364639.97</td>
    <td align="right">    14455.62</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.269383E+09</td>
    <td align="right">    15145.03</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.854719E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423790E+09</td>
    <td align="right">    15362.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140434E+10</td>
    <td align="right">    30333.31</td>
    <td align="right">09-JAN-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335993E+09</td>
    <td align="right">    29870.64</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.326286E+09</td>
    <td align="right">    30077.96</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4927799.66</td>
    <td align="right">    27145.87</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    31258.35</td>
    <td align="right">      520.97</td>
    <td align="right">24-OCT-06:13</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261342E+09</td>
    <td align="right">    29623.16</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.927120E+09</td>
    <td align="right">    30182.32</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326004E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140434E+10</td>
    <td align="right">    30333.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.307343E+09</td>
    <td align="right">    16799.58</td>
    <td align="right">09-JAN-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95899595.43</td>
    <td align="right">    16683.19</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 90193272.16</td>
    <td align="right">    16681.49</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1738196.66</td>
    <td align="right">    15134.22</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14676.67</td>
    <td align="right">      244.61</td>
    <td align="right">05-MAY-06:12</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3547.15</td>
    <td align="right">       53.21</td>
    <td align="right">25-AUG-06:15</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   977340.77</td>
    <td align="right">     2959.95</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77294881.66</td>
    <td align="right">    16640.21</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206305E+09</td>
    <td align="right">    16744.73</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779770E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307343E+09</td>
    <td align="right">    16799.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104305E+10</td>
    <td align="right">    24100.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210357E+09</td>
    <td align="right">    22730.22</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256072E+09</td>
    <td align="right">    22692.28</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 12070708.64</td>
    <td align="right">    21214.55</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   447166.08</td>
    <td align="right">     7302.43</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    34562.74</td>
    <td align="right">      576.05</td>
    <td align="right">24-AUG-06:16</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15793.90</td>
    <td align="right">      263.23</td>
    <td align="right">14-SEP-06:14</td>
    <td align="right">       18.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11592667.88</td>
    <td align="right">    18947.95</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181848E+09</td>
    <td align="right">    22651.63</td>
    <td align="right">29-NOV-07:10</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.728264E+09</td>
    <td align="right">    22884.66</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244376E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104305E+10</td>
    <td align="right">    24100.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.577067E+09</td>
    <td align="right">    46014.27</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141208E+09</td>
    <td align="right">    45041.69</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129777E+09</td>
    <td align="right">    45500.05</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    53023.33</td>
    <td align="right">      883.72</td>
    <td align="right">07-APR-06:12</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100899E+09</td>
    <td align="right">    44316.51</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.426267E+09</td>
    <td align="right">    45720.64</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137527E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577067E+09</td>
    <td align="right">    46014.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165118E+10</td>
    <td align="right">    83393.37</td>
    <td align="right">09-JAN-07:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.352546E+09</td>
    <td align="right">    82302.56</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.330990E+09</td>
    <td align="right">    82326.00</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3973159.65</td>
    <td align="right">    50026.18</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   777571.42</td>
    <td align="right">     2471.64</td>
    <td align="right">25-OCT-06:13</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279654E+09</td>
    <td align="right">    82261.83</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.928926E+09</td>
    <td align="right">    82720.93</td>
    <td align="right">18-DEC-07:10</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354805E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165118E+10</td>
    <td align="right">    83393.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.428389E+10</td>
    <td align="right">    55491.54</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.894007E+09</td>
    <td align="right">    53748.39</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.778323E+09</td>
    <td align="right">    54046.86</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   588529.57</td>
    <td align="right">     5628.96</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   120217.50</td>
    <td align="right">      666.22</td>
    <td align="right">12-OCT-06:17</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.522151E+09</td>
    <td align="right">    53205.03</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294189E+10</td>
    <td align="right">    54767.02</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.942097E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428389E+10</td>
    <td align="right">    55491.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101444E+11</td>
    <td align="right">   107884.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282956E+10</td>
    <td align="right">   104295.29</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257384E+10</td>
    <td align="right">   104598.75</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 91547938.33</td>
    <td align="right">    96165.63</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3525887.29</td>
    <td align="right">    50026.45</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 52530567.44</td>
    <td align="right">    93002.73</td>
    <td align="right">24-OCT-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227687E+10</td>
    <td align="right">   104054.92</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712924E+10</td>
    <td align="right">   104434.27</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.251016E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101444E+11</td>
    <td align="right">   107884.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240146E+09</td>
    <td align="right">    14778.62</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44727490.87</td>
    <td align="right">    14222.14</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44278728.14</td>
    <td align="right">    14374.91</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 21336250.56</td>
    <td align="right">    14172.31</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146100E+09</td>
    <td align="right">    14582.75</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.496588E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.240146E+09</td>
    <td align="right">    14778.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.859952E+09</td>
    <td align="right">    23271.66</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190876E+09</td>
    <td align="right">    23239.22</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202589E+09</td>
    <td align="right">    23235.39</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6845619.17</td>
    <td align="right">    21358.41</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    24689.81</td>
    <td align="right">      411.50</td>
    <td align="right">05-MAY-06:10</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   413847.40</td>
    <td align="right">     3448.73</td>
    <td align="right">11-OCT-06:10</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123807E+09</td>
    <td align="right">    23185.60</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.545844E+09</td>
    <td align="right">    23273.10</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193035E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.859952E+09</td>
    <td align="right">    23273.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32621893.97</td>
    <td align="right">     5661.32</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1374.32</td>
    <td align="right">        6.87</td>
    <td align="right">05-MAR-04:16</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   549896.10</td>
    <td align="right">      358.73</td>
    <td align="right">25-DEC-06:52</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 33173164.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 32621893.97</td>
    <td align="right">     5661.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162188E+10</td>
    <td align="right">    28485.46</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127519E+09</td>
    <td align="right">    18121.09</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213585E+09</td>
    <td align="right">    15946.74</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 67432240.46</td>
    <td align="right">    11560.89</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115754E+10</td>
    <td align="right">    16553.15</td>
    <td align="right">13-DEC-06:40</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318796E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162188E+10</td>
    <td align="right">    28485.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.565121E+09</td>
    <td align="right">    49512.62</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118957E+09</td>
    <td align="right">    47695.81</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102497E+09</td>
    <td align="right">    48021.23</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   118077.40</td>
    <td align="right">     1967.96</td>
    <td align="right">07-APR-06:12</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56995841.31</td>
    <td align="right">    47668.02</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354342E+09</td>
    <td align="right">    48822.46</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119803E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.565121E+09</td>
    <td align="right">    49512.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177291E+10</td>
    <td align="right">    71510.78</td>
    <td align="right">23-JAN-07:10</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401709E+09</td>
    <td align="right">    71411.84</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        2.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389114E+09</td>
    <td align="right">    71314.00</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6549582.09</td>
    <td align="right">    65006.99</td>
    <td align="right">07-APR-06:10</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   103267.87</td>
    <td align="right">     1721.13</td>
    <td align="right">05-MAY-06:12</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.253680E+09</td>
    <td align="right">    71258.70</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112395E+10</td>
    <td align="right">    71518.38</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.394801E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177291E+10</td>
    <td align="right">    71518.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247043E+10</td>
    <td align="right">   152714.12</td>
    <td align="right">30-JAN-07:10</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195750E+10</td>
    <td align="right">   270358.90</td>
    <td align="right">17-FEB-07:10</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177158E+10</td>
    <td align="right">   202103.05</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 82488727.23</td>
    <td align="right">   140227.80</td>
    <td align="right">17-APR-06:10</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270868E+09</td>
    <td align="right">   171678.44</td>
    <td align="right">29-MAY-16:10</td>
    <td align="right">       31.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116472E+09</td>
    <td align="right">   203698.81</td>
    <td align="right">27-JUN-06:12</td>
    <td align="right">       31.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457563E+09</td>
    <td align="right">   217024.95</td>
    <td align="right">04-JUL-15:09</td>
    <td align="right">       33.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459794E+09</td>
    <td align="right">   141541.08</td>
    <td align="right">11-AUG-06:11</td>
    <td align="right">       29.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214970E+09</td>
    <td align="right">   201593.51</td>
    <td align="right">04-SEP-11:20</td>
    <td align="right">       33.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65927474.37</td>
    <td align="right">   186484.52</td>
    <td align="right">10-OCT-06:10</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166264E+10</td>
    <td align="right">   214954.33</td>
    <td align="right">28-NOV-07:10</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242224E+10</td>
    <td align="right">   185285.10</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119525E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65927474.37</td>
    <td align="right">   140227.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247043E+10</td>
    <td align="right">   270358.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::AUX_GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> AUX_GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.812311E+10</td>
    <td align="right">   178368.86</td>
    <td align="right">03-JAN-07:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227157E+10</td>
    <td align="right">   193476.31</td>
    <td align="right">17-FEB-07:10</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263199E+10</td>
    <td align="right">   189075.13</td>
    <td align="right">31-MAR-06:10</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235071E+09</td>
    <td align="right">   182930.44</td>
    <td align="right">14-APR-06:10</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236175E+09</td>
    <td align="right">   181851.13</td>
    <td align="right">22-MAY-06:10</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.266812E+09</td>
    <td align="right">    75824.28</td>
    <td align="right">24-JUN-13:52</td>
    <td align="right">       39.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430912E+09</td>
    <td align="right">    75419.17</td>
    <td align="right">15-JUL-14:01</td>
    <td align="right">       40.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373406E+09</td>
    <td align="right">    80695.00</td>
    <td align="right">19-AUG-13:51</td>
    <td align="right">       40.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.405831E+09</td>
    <td align="right">    70658.09</td>
    <td align="right">04-SEP-09:32</td>
    <td align="right">       31.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286011E+09</td>
    <td align="right">   187287.76</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183405E+10</td>
    <td align="right">   188744.98</td>
    <td align="right">10-NOV-07:10</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583432E+10</td>
    <td align="right">   183999.65</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229292E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235071E+09</td>
    <td align="right">    70658.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.812311E+10</td>
    <td align="right">   193476.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::AUDITORIUM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> AUDITORIUM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.682417E+10</td>
    <td align="right">   134150.93</td>
    <td align="right">30-JAN-07:10</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.224301E+10</td>
    <td align="right">   174792.22</td>
    <td align="right">17-FEB-07:10</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267038E+10</td>
    <td align="right">   155725.04</td>
    <td align="right">31-MAR-06:10</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238269E+09</td>
    <td align="right">   150251.14</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151764E+09</td>
    <td align="right">   143371.01</td>
    <td align="right">22-MAY-06:10</td>
    <td align="right">       11.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67583795.56</td>
    <td align="right">    73871.01</td>
    <td align="right">09-JUN-06:12</td>
    <td align="right">       29.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171919E+09</td>
    <td align="right">    93894.59</td>
    <td align="right">07-JUL-06:12</td>
    <td align="right">       31.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253912E+09</td>
    <td align="right">    58215.77</td>
    <td align="right">04-AUG-06:11</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184071E+09</td>
    <td align="right">    88392.43</td>
    <td align="right">04-SEP-11:09</td>
    <td align="right">       32.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216145E+09</td>
    <td align="right">   156201.54</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">       12.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201259E+10</td>
    <td align="right">   156815.07</td>
    <td align="right">10-NOV-07:10</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.493590E+10</td>
    <td align="right">   144928.65</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199697E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67583795.56</td>
    <td align="right">    58215.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682417E+10</td>
    <td align="right">   174792.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242881E+10</td>
    <td align="right">    37432.90</td>
    <td align="right">27-JAN-07:11</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130692E+10</td>
    <td align="right">    39825.69</td>
    <td align="right">28-FEB-07:11</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106178E+10</td>
    <td align="right">    39038.21</td>
    <td align="right">29-MAR-06:11</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214730E+09</td>
    <td align="right">    29982.57</td>
    <td align="right">03-APR-06:11</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201083E+09</td>
    <td align="right">    21828.03</td>
    <td align="right">16-MAY-04:41</td>
    <td align="right">       23.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.218813E+09</td>
    <td align="right">    25185.26</td>
    <td align="right">13-JUN-04:41</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197418E+09</td>
    <td align="right">    24617.29</td>
    <td align="right">25-JUL-03:01</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.235378E+09</td>
    <td align="right">    23484.15</td>
    <td align="right">08-AUG-03:01</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231988E+09</td>
    <td align="right">    22780.16</td>
    <td align="right">12-SEP-04:11</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242826E+09</td>
    <td align="right">    31679.97</td>
    <td align="right">25-OCT-06:11</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122835E+10</td>
    <td align="right">    39691.66</td>
    <td align="right">17-NOV-07:11</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199235E+10</td>
    <td align="right">    37213.21</td>
    <td align="right">19-DEC-07:11</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.956045E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197418E+09</td>
    <td align="right">    21828.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242881E+10</td>
    <td align="right">    39825.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162545E+10</td>
    <td align="right">   103068.97</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.373656E+09</td>
    <td align="right">   102663.34</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275268E+09</td>
    <td align="right">   102647.43</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248225E+09</td>
    <td align="right">   102714.26</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.985509E+09</td>
    <td align="right">   103130.56</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350810E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162545E+10</td>
    <td align="right">   103130.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113079E+09</td>
    <td align="right">    22331.54</td>
    <td align="right">03-JAN-07:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27466368.19</td>
    <td align="right">    29154.70</td>
    <td align="right">21-FEB-07:10</td>
    <td align="right">        9.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 28497807.65</td>
    <td align="right">    25591.92</td>
    <td align="right">13-MAR-06:10</td>
    <td align="right">        7.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4847218.86</td>
    <td align="right">    19599.38</td>
    <td align="right">07-APR-06:12</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25980740.64</td>
    <td align="right">    23239.66</td>
    <td align="right">29-MAY-18:50</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 13386126.58</td>
    <td align="right">    35309.51</td>
    <td align="right">09-JUN-06:12</td>
    <td align="right">       29.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 94771833.58</td>
    <td align="right">    50853.05</td>
    <td align="right">04-JUL-15:00</td>
    <td align="right">       33.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24910697.15</td>
    <td align="right">    25039.07</td>
    <td align="right">10-AUG-06:11</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20270793.25</td>
    <td align="right">    24775.27</td>
    <td align="right">01-SEP-06:11</td>
    <td align="right">       27.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3397101.00</td>
    <td align="right">    11515.92</td>
    <td align="right">24-OCT-06:13</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11463832.71</td>
    <td align="right">    18100.00</td>
    <td align="right">06-NOV-07:10</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107635E+09</td>
    <td align="right">    28906.27</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.475706E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3397101.00</td>
    <td align="right">    11515.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113079E+09</td>
    <td align="right">    50853.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MECH_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59846448.88</td>
    <td align="right">     8007.54</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   113247.63</td>
    <td align="right">      566.24</td>
    <td align="right">05-MAR-06:52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3372282.34</td>
    <td align="right">     1603.66</td>
    <td align="right">31-DEC-06:30</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 63331978.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 59846448.88</td>
    <td align="right">     8007.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192988E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204534E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219712E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217075E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136956E+10</td>
    <td align="right">      860.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">      640.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200663E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210804E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207171E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192988E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204534E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219712E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217075E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136956E+10</td>
    <td align="right">      860.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">      640.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200663E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210804E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207171E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
