    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192988E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204534E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219712E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217075E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136956E+10</td>
    <td align="right">      860.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">      640.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200663E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210804E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207171E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192988E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204534E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219712E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217075E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136956E+10</td>
    <td align="right">      860.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">      640.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200663E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210804E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207171E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.116014E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.132087E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.123638E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.130232E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.127348E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.793346E+10</td>
    <td align="right">     4770.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.816529E+10</td>
    <td align="right">     4770.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.121732E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.125493E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.126523E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.142081E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.793346E+10</td>
    <td align="right">     4770.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.132087E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192988E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204534E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219712E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217075E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136956E+10</td>
    <td align="right">      860.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">      640.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200663E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210804E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207171E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192988E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204534E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219712E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217075E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136956E+10</td>
    <td align="right">      860.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">      640.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200663E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213442E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210804E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207171E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.190633E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129756E+10</td>
    <td align="right">      860.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106445E+10</td>
    <td align="right">      640.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225983E+10</td>
    <td align="right">     1549.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177224E+10</td>
    <td align="right">     1216.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167132E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177130E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128304E+10</td>
    <td align="right">      940.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190275E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187991E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118607E+10</td>
    <td align="right">      745.47</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">      495.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173778E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">      940.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184845E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      940.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182561E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179414E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">      940.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112371E+10</td>
    <td align="right">      745.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      495.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195706E+10</td>
    <td align="right">     1341.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.137071E+10</td>
    <td align="right">      940.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.710406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     2385.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660435E+10</td>
    <td align="right">     4531.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.805271E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.116014E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.132087E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853445E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.123638E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.916781E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.130232E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905776E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.127348E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.793346E+10</td>
    <td align="right">     4770.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571468E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.816529E+10</td>
    <td align="right">     4770.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.837294E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.121732E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.890615E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879611E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.125493E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.864449E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.126523E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989970E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.142081E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541424E+10</td>
    <td align="right">     3591.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.793346E+10</td>
    <td align="right">     4770.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.942947E+10</td>
    <td align="right">     6465.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.132087E+11</td>
    <td align="right">     9063.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760386E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.687520E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.554532E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.805065E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.631359E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.728651E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.590976E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.782725E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.622495E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.773330E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.608705E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462255E+10</td>
    <td align="right">     3066.60</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.379210E+10</td>
    <td align="right">     2280.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487905E+10</td>
    <td align="right">     3066.60</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.390290E+10</td>
    <td align="right">     2280.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.714861E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.581865E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760386E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750990E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.599841E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.738046E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.604765E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.845212E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.679130E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462255E+10</td>
    <td align="right">     3066.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.379210E+10</td>
    <td align="right">     2280.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.805065E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.631359E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760386E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.687520E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.554532E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.805065E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.631359E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.728651E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.590976E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.782725E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.622495E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.773330E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.608705E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462255E+10</td>
    <td align="right">     3066.60</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.379210E+10</td>
    <td align="right">     2280.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487905E+10</td>
    <td align="right">     3066.60</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.390290E+10</td>
    <td align="right">     2280.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.714861E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.581865E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760386E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750990E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.599841E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.738046E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.604765E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.845212E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.679130E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462255E+10</td>
    <td align="right">     3066.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.379210E+10</td>
    <td align="right">     2280.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.805065E+10</td>
    <td align="right">     5519.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.631359E+10</td>
    <td align="right">     4332.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.364497E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.329569E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.385914E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349285E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.108864E+10</td>
    <td align="right">      798.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.375206E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.114670E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370702E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221586E+10</td>
    <td align="right">     1470.00</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233881E+10</td>
    <td align="right">     1470.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">      420.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342675E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">      798.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.364497E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359993E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.110497E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353788E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405159E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125103E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221586E+10</td>
    <td align="right">     1470.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385914E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.364497E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.329569E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.385914E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349285E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.108864E+10</td>
    <td align="right">      798.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.375206E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.114670E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370702E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221586E+10</td>
    <td align="right">     1470.00</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.233881E+10</td>
    <td align="right">     1470.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">      420.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.342675E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">      798.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.364497E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359993E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.110497E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353788E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405159E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125103E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221586E+10</td>
    <td align="right">     1470.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385914E+10</td>
    <td align="right">     2646.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252024E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227873E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266832E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241505E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.108864E+10</td>
    <td align="right">      798.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259428E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.114670E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256314E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153211E+10</td>
    <td align="right">     1016.40</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161712E+10</td>
    <td align="right">     1016.40</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">      420.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236935E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">      798.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252024E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248910E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.110497E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244619E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280139E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125103E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153211E+10</td>
    <td align="right">     1016.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266832E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252024E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227873E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266832E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241505E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.108864E+10</td>
    <td align="right">      798.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259428E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.114670E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256314E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153211E+10</td>
    <td align="right">     1016.40</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161712E+10</td>
    <td align="right">     1016.40</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">      420.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236935E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">      798.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252024E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">      798.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248910E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.110497E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244619E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">      798.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280139E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125103E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.153211E+10</td>
    <td align="right">     1016.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.698544E+09</td>
    <td align="right">      420.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266832E+10</td>
    <td align="right">     1829.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116303E+10</td>
    <td align="right">      798.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.780926E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.773174E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.706093E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.698711E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.826813E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.795513E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.748334E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.744630E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803869E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.784343E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794220E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.766969E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474742E+10</td>
    <td align="right">     3149.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.477804E+10</td>
    <td align="right">     2872.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.501085E+10</td>
    <td align="right">     3149.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.491766E+10</td>
    <td align="right">     2872.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.734172E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.733150E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.780926E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.773174E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771277E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.755799E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.757983E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.762004E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.868044E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855704E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.474742E+10</td>
    <td align="right">     3149.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477804E+10</td>
    <td align="right">     2872.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.826813E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.795513E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.780926E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.773174E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.706093E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.698711E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.826813E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.795513E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.748334E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.744630E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803869E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.784343E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794220E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.766969E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474742E+10</td>
    <td align="right">     3149.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.477804E+10</td>
    <td align="right">     2872.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.501085E+10</td>
    <td align="right">     3149.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.491766E+10</td>
    <td align="right">     2872.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.734172E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.733150E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.780926E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.773174E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771277E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.755799E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.757983E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.762004E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.868044E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855704E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.474742E+10</td>
    <td align="right">     3149.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477804E+10</td>
    <td align="right">     2872.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.826813E+10</td>
    <td align="right">     5668.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.795513E+10</td>
    <td align="right">     5458.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.368942E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.132953E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333588E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.120149E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390621E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.136795E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353545E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.128045E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379782E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.134874E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375223E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.131886E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224288E+11</td>
    <td align="right">    14879.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.821621E+10</td>
    <td align="right">     4940.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236734E+11</td>
    <td align="right">    14879.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.845629E+10</td>
    <td align="right">     4940.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346854E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.126071E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.368942E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.132953E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.364384E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.129965E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.358103E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.131033E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.410101E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147145E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224288E+11</td>
    <td align="right">    14879.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.821621E+10</td>
    <td align="right">     4940.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390621E+11</td>
    <td align="right">    26782.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.136795E+11</td>
    <td align="right">     9386.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::AUX_GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> AUX_GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.233016E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.839704E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210687E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.758834E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246708E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.863965E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223291E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.808704E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239862E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.851835E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236983E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.832965E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141656E+11</td>
    <td align="right">     9397.44</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.518918E+10</td>
    <td align="right">     3120.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149516E+11</td>
    <td align="right">     9397.44</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.534082E+10</td>
    <td align="right">     3120.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.219066E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.796236E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233016E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.839704E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230137E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.820835E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226170E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.827574E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259011E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.929336E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141656E+11</td>
    <td align="right">     9397.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.518918E+10</td>
    <td align="right">     3120.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246708E+11</td>
    <td align="right">    16915.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.863965E+10</td>
    <td align="right">     5928.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::AUDITORIUM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> AUDITORIUM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118571E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.664766E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107209E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.600744E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125538E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.683973E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113623E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.640224E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122055E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.674369E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120590E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.659431E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.720820E+10</td>
    <td align="right">     4781.92</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.410810E+10</td>
    <td align="right">     2470.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.760818E+10</td>
    <td align="right">     4781.92</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.422815E+10</td>
    <td align="right">     2470.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111472E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.630354E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118571E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.664766E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117106E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.649827E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115088E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.655163E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131799E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.735724E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.720820E+10</td>
    <td align="right">     4781.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.410810E+10</td>
    <td align="right">     2470.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125538E+11</td>
    <td align="right">     8607.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.683973E+10</td>
    <td align="right">     4693.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.345454E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.162834E+11</td>
    <td align="right">    13571.28</td>
    <td align="right">02-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312350E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.147129E+11</td>
    <td align="right">    13571.28</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365752E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.166099E+11</td>
    <td align="right">    13571.28</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331036E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.157055E+11</td>
    <td align="right">    13571.28</td>
    <td align="right">03-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.355603E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.164467E+11</td>
    <td align="right">    13571.28</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351335E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.160320E+11</td>
    <td align="right">    13571.28</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.210009E+10</td>
    <td align="right">     1393.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159107E+11</td>
    <td align="right">    12549.17</td>
    <td align="right">03-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221662E+10</td>
    <td align="right">     1393.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.163691E+11</td>
    <td align="right">    12549.17</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324772E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.155391E+11</td>
    <td align="right">    12549.17</td>
    <td align="right">01-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.345454E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.161111E+11</td>
    <td align="right">    12549.17</td>
    <td align="right">02-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.341186E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.156964E+11</td>
    <td align="right">    12549.17</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.335305E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.159560E+11</td>
    <td align="right">    12549.17</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383992E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191373E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210009E+10</td>
    <td align="right">     1393.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147129E+11</td>
    <td align="right">    12549.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.365752E+10</td>
    <td align="right">     2507.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166099E+11</td>
    <td align="right">    13571.28</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145799E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.113037E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131827E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.102151E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154366E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.116303E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139714E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.108864E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150082E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.114670E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148281E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.112130E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.886343E+10</td>
    <td align="right">     5880.00</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.698544E+10</td>
    <td align="right">     4200.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.935526E+10</td>
    <td align="right">     5880.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.718956E+10</td>
    <td align="right">     4200.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137070E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.107186E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145799E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.113037E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143997E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.110497E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141515E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.111404E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162064E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125103E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.886343E+10</td>
    <td align="right">     5880.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.698544E+10</td>
    <td align="right">     4200.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154366E+11</td>
    <td align="right">    10584.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116303E+11</td>
    <td align="right">     7980.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116818E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.380954E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">02-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105623E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.344178E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123682E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.386579E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111942E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.367758E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">03-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120250E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.383766E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118806E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.373383E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.710160E+10</td>
    <td align="right">     4711.20</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.378142E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">03-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749566E+10</td>
    <td align="right">     4711.20</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.386579E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109824E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.367758E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116818E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.380954E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">02-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115374E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.370570E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113386E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.378142E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129849E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.449876E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.710160E+10</td>
    <td align="right">     4711.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344178E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123682E+11</td>
    <td align="right">     8480.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.386579E+10</td>
    <td align="right">     3004.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.678411E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.736347E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613401E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.666022E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718273E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.794262E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650097E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.703253E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.698342E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.765304E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689960E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.761168E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412421E+10</td>
    <td align="right">     2736.00</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.639723E+10</td>
    <td align="right">    10424.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435306E+10</td>
    <td align="right">     2736.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.721941E+10</td>
    <td align="right">    10424.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.637794E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.700520E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.678411E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.736347E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670028E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.732210E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.658480E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.707390E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.754092E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866449E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412421E+10</td>
    <td align="right">     2736.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.639723E+10</td>
    <td align="right">    10424.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.718273E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.794262E+10</td>
    <td align="right">    11039.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MECH_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.678411E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.184089E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613401E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.166360E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718273E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.189408E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650097E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.177293E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.698342E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.186748E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689960E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.182612E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412421E+10</td>
    <td align="right">     2736.00</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.113763E+10</td>
    <td align="right">      684.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435306E+10</td>
    <td align="right">     2736.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.117087E+10</td>
    <td align="right">      684.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.637794E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.174560E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.678411E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.184089E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670028E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.179952E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.658480E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.181430E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.754092E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203739E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412421E+10</td>
    <td align="right">     2736.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.113763E+10</td>
    <td align="right">      684.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.718273E+10</td>
    <td align="right">     4924.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.189408E+10</td>
    <td align="right">     1299.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.724555E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">    16264.86</td>
    <td align="right">0.505255E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  1322309.18</td>
    <td align="right">0.527191E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 26646141.82</td>
    <td align="right">0.272596E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right"> 77926799.66</td>
    <td align="right">0.189734E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.224921E+09</td>
    <td align="right"> 46562484.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.325916E+09</td>
    <td align="right">  6425513.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.297773E+09</td>
    <td align="right"> 14829905.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.143620E+09</td>
    <td align="right"> 77080760.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 29093823.51</td>
    <td align="right">0.291155E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">     7157.71</td>
    <td align="right">0.495272E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   116354.13</td>
    <td align="right">0.660034E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.112736E+10</td>
    <td align="right">0.381069E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6425513.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.325916E+09</td>
    <td align="right">0.724555E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154723E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">    19567.27</td>
    <td align="right">0.108355E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  2575640.68</td>
    <td align="right">0.114612E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 49832870.58</td>
    <td align="right">0.653951E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">0.153364E+09</td>
    <td align="right">0.480365E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.402556E+09</td>
    <td align="right">0.169717E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.551724E+09</td>
    <td align="right"> 56505957.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.530145E+09</td>
    <td align="right"> 82493032.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.274571E+09</td>
    <td align="right">0.252655E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 64976053.30</td>
    <td align="right">0.670258E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">     2278.66</td>
    <td align="right">0.105442E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   363123.53</td>
    <td align="right">0.139873E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.203013E+10</td>
    <td align="right">0.859598E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 56505957.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.551724E+09</td>
    <td align="right">0.154723E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202829E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143430E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  1916206.28</td>
    <td align="right">0.149010E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right"> 63701861.92</td>
    <td align="right">0.770438E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.189013E+09</td>
    <td align="right">0.528988E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.603237E+09</td>
    <td align="right">0.124856E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.907642E+09</td>
    <td align="right"> 14282741.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.806978E+09</td>
    <td align="right"> 36762198.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.359081E+09</td>
    <td align="right">0.219913E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right"> 57462181.20</td>
    <td align="right">0.852512E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142591E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186849E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.298903E+10</td>
    <td align="right">0.107948E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14282741.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.907642E+09</td>
    <td align="right">0.202829E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.619693E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.446918E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  4673584.61</td>
    <td align="right">0.469599E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">0.154838E+09</td>
    <td align="right">0.268253E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.511660E+09</td>
    <td align="right">0.196136E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.151208E+10</td>
    <td align="right">0.665760E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.215645E+10</td>
    <td align="right">0.188693E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.201526E+10</td>
    <td align="right">0.310973E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.956586E+09</td>
    <td align="right">0.106450E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">0.177931E+09</td>
    <td align="right">0.285582E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.441758E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     3207.12</td>
    <td align="right">0.566767E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.748948E+10</td>
    <td align="right">0.351770E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188693E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.215645E+10</td>
    <td align="right">0.619693E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223707E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166787E+10</td>
    <td align="right">0.192988E+10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">    47938.81</td>
    <td align="right">0.151235E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">   520455.60</td>
    <td align="right">0.158978E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.204534E+10</td>
    <td align="right">0.165888E+10</td>
    <td align="right"> 10305874.21</td>
    <td align="right"> 77796768.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193121E+10</td>
    <td align="right">0.219712E+10</td>
    <td align="right">0.174735E+10</td>
    <td align="right"> 24089738.78</td>
    <td align="right"> 54281403.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126213E+10</td>
    <td align="right">0.217075E+10</td>
    <td align="right">0.170865E+10</td>
    <td align="right"> 73789088.80</td>
    <td align="right"> 11873324.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">0.110655E+09</td>
    <td align="right">  1145229.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620006E+09</td>
    <td align="right">0.136956E+10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">0.101167E+09</td>
    <td align="right">  2472466.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114739E+10</td>
    <td align="right">0.200663E+10</td>
    <td align="right">0.163331E+10</td>
    <td align="right"> 49187356.88</td>
    <td align="right"> 17817469.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">  9979505.80</td>
    <td align="right"> 82832010.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.210804E+10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">    62885.68</td>
    <td align="right">0.148034E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.207171E+10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">    97523.08</td>
    <td align="right">0.204599E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182283E+11</td>
    <td align="right">0.237252E+11</td>
    <td align="right">0.190633E+11</td>
    <td align="right">0.379902E+09</td>
    <td align="right">0.113477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1145229.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">0.110655E+09</td>
    <td align="right">0.223707E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     2458.57</td>
    <td align="right">0.300657E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166787E+10</td>
    <td align="right">0.192988E+10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">   971892.75</td>
    <td align="right">0.208317E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">  7420135.32</td>
    <td align="right">0.222131E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.204534E+10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">0.116247E+09</td>
    <td align="right">0.119626E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193121E+10</td>
    <td align="right">0.219712E+10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">0.293127E+09</td>
    <td align="right">0.902590E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126213E+10</td>
    <td align="right">0.217075E+10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">0.810086E+09</td>
    <td align="right">0.288280E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">0.116491E+10</td>
    <td align="right"> 67524367.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620006E+09</td>
    <td align="right">0.136956E+10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">0.112753E+10</td>
    <td align="right">0.104193E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114739E+10</td>
    <td align="right">0.200663E+10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">0.579914E+09</td>
    <td align="right">0.408145E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">0.147049E+09</td>
    <td align="right">0.121806E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.210804E+10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">  1761745.08</td>
    <td align="right">0.202221E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.207171E+10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">  1598587.57</td>
    <td align="right">0.272873E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182283E+11</td>
    <td align="right">0.237252E+11</td>
    <td align="right">0.190633E+11</td>
    <td align="right">0.425062E+10</td>
    <td align="right">0.162470E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">     2458.57</td>
    <td align="right"> 67524367.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">0.116491E+10</td>
    <td align="right">0.300657E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      858.12</td>
    <td align="right">0.694287E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">   307035.19</td>
    <td align="right">0.467391E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  2310115.02</td>
    <td align="right">0.498108E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 34525851.84</td>
    <td align="right">0.248499E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right"> 83881005.05</td>
    <td align="right">0.182576E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.224418E+09</td>
    <td align="right"> 48142261.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.331120E+09</td>
    <td align="right">  6551841.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.317299E+09</td>
    <td align="right"> 11925916.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.170228E+09</td>
    <td align="right"> 61712511.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 42586852.04</td>
    <td align="right">0.252455E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">   753426.87</td>
    <td align="right">0.451243E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   378576.00</td>
    <td align="right">0.628722E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.120781E+10</td>
    <td align="right">0.355161E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      858.12</td>
    <td align="right">  6551841.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.331120E+09</td>
    <td align="right">0.694287E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">     1214.42</td>
    <td align="right">0.147560E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">   638608.60</td>
    <td align="right">0.987092E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  4763099.63</td>
    <td align="right">0.107355E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 63719636.24</td>
    <td align="right">0.590558E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">0.167078E+09</td>
    <td align="right">0.462813E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.402557E+09</td>
    <td align="right">0.176852E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.563057E+09</td>
    <td align="right"> 57235693.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.570599E+09</td>
    <td align="right"> 67593728.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.328234E+09</td>
    <td align="right">0.204281E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 92775973.52</td>
    <td align="right">0.570920E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">  1758263.18</td>
    <td align="right">0.943421E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   882357.38</td>
    <td align="right">0.132377E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.219607E+10</td>
    <td align="right">0.793368E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">     1214.42</td>
    <td align="right"> 57235693.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.570599E+09</td>
    <td align="right">0.147560E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190588E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">   312851.27</td>
    <td align="right">0.130156E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  3846189.94</td>
    <td align="right">0.138290E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right"> 84345462.56</td>
    <td align="right">0.697937E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.193753E+09</td>
    <td align="right">0.512830E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.583298E+09</td>
    <td align="right">0.133125E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.905681E+09</td>
    <td align="right"> 15087730.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.854394E+09</td>
    <td align="right"> 29055252.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.423511E+09</td>
    <td align="right">0.176468E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right"> 90889122.67</td>
    <td align="right">0.720866E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">   659729.73</td>
    <td align="right">0.127113E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">   709977.38</td>
    <td align="right">0.174414E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.314140E+10</td>
    <td align="right">0.989099E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15087730.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.905681E+09</td>
    <td align="right">0.190588E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4727.63</td>
    <td align="right">0.582980E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">  1858964.86</td>
    <td align="right">0.397687E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right"> 12032082.32</td>
    <td align="right">0.430507E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">0.213987E+09</td>
    <td align="right">0.236881E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.542071E+09</td>
    <td align="right">0.189019E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.147106E+10</td>
    <td align="right">0.707444E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.216026E+10</td>
    <td align="right">0.193750E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.217646E+10</td>
    <td align="right">0.248304E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.115727E+10</td>
    <td align="right">0.854421E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">0.302731E+09</td>
    <td align="right">0.233174E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">  4175142.17</td>
    <td align="right">0.383822E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">  3466879.05</td>
    <td align="right">0.527411E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.804537E+10</td>
    <td align="right">0.318187E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     4727.63</td>
    <td align="right">0.193750E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.217646E+10</td>
    <td align="right">0.582980E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.722990E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">    17808.00</td>
    <td align="right">0.504136E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  1360659.15</td>
    <td align="right">0.526467E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 26762514.64</td>
    <td align="right">0.272021E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right"> 78150522.88</td>
    <td align="right">0.189620E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.224967E+09</td>
    <td align="right"> 46691219.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.326270E+09</td>
    <td align="right">  6518171.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.297980E+09</td>
    <td align="right"> 15122933.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.143508E+09</td>
    <td align="right"> 77542792.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 29334662.55</td>
    <td align="right">0.289775E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">     7989.55</td>
    <td align="right">0.493203E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   126331.92</td>
    <td align="right">0.658055E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.112848E+10</td>
    <td align="right">0.380214E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6518171.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.326270E+09</td>
    <td align="right">0.722990E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154460E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">    21437.22</td>
    <td align="right">0.108017E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  2619916.54</td>
    <td align="right">0.114365E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 49814959.81</td>
    <td align="right">0.651807E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">0.153590E+09</td>
    <td align="right">0.478926E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.402475E+09</td>
    <td align="right">0.169206E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.552244E+09</td>
    <td align="right"> 56290783.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.530806E+09</td>
    <td align="right"> 82803118.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.273804E+09</td>
    <td align="right">0.252463E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 65389739.86</td>
    <td align="right">0.665228E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">     3328.11</td>
    <td align="right">0.104996E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   373125.15</td>
    <td align="right">0.139539E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.203114E+10</td>
    <td align="right">0.857050E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 56290783.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.552244E+09</td>
    <td align="right">0.154460E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.201273E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142159E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  2118353.79</td>
    <td align="right">0.148025E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right"> 65761249.08</td>
    <td align="right">0.763427E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.191182E+09</td>
    <td align="right">0.526584E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.605602E+09</td>
    <td align="right">0.124817E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.911905E+09</td>
    <td align="right"> 14341554.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.812451E+09</td>
    <td align="right"> 37085011.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.364152E+09</td>
    <td align="right">0.218158E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right"> 59645520.25</td>
    <td align="right">0.838410E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140778E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">     4398.92</td>
    <td align="right">0.185069E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.301282E+10</td>
    <td align="right">0.106959E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14341554.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.911905E+09</td>
    <td align="right">0.201273E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.616167E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.442525E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  5035055.09</td>
    <td align="right">0.466200E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">0.157612E+09</td>
    <td align="right">0.265027E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.516272E+09</td>
    <td align="right">0.194413E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.151706E+10</td>
    <td align="right">0.658854E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.216889E+10</td>
    <td align="right">0.184630E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.203143E+10</td>
    <td align="right">0.306192E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.964586E+09</td>
    <td align="right">0.104639E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">0.182840E+09</td>
    <td align="right">0.279846E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.436125E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">    47773.95</td>
    <td align="right">0.562631E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.754376E+10</td>
    <td align="right">0.348254E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184630E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.216889E+10</td>
    <td align="right">0.616167E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223005E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166787E+10</td>
    <td align="right">0.192988E+10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">    52153.95</td>
    <td align="right">0.150578E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">   538457.29</td>
    <td align="right">0.158463E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.204534E+10</td>
    <td align="right">0.165888E+10</td>
    <td align="right"> 10444416.19</td>
    <td align="right"> 77247840.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193121E+10</td>
    <td align="right">0.219712E+10</td>
    <td align="right">0.174735E+10</td>
    <td align="right"> 24233328.77</td>
    <td align="right"> 53981462.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126213E+10</td>
    <td align="right">0.217075E+10</td>
    <td align="right">0.170865E+10</td>
    <td align="right"> 74005838.96</td>
    <td align="right"> 11779467.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">0.110986E+09</td>
    <td align="right">  1135525.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620006E+09</td>
    <td align="right">0.136956E+10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">0.101574E+09</td>
    <td align="right">  2441033.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114739E+10</td>
    <td align="right">0.200663E+10</td>
    <td align="right">0.163331E+10</td>
    <td align="right"> 49570772.65</td>
    <td align="right"> 17558241.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right"> 10229610.71</td>
    <td align="right"> 81874752.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.210804E+10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">    71453.87</td>
    <td align="right">0.147135E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.207171E+10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">   100605.49</td>
    <td align="right">0.203863E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182283E+11</td>
    <td align="right">0.237252E+11</td>
    <td align="right">0.190633E+11</td>
    <td align="right">0.381807E+09</td>
    <td align="right">0.112906E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1135525.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">0.110986E+09</td>
    <td align="right">0.223005E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     2406.64</td>
    <td align="right">0.299838E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166787E+10</td>
    <td align="right">0.192988E+10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">  1009475.12</td>
    <td align="right">0.207181E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">  7606985.51</td>
    <td align="right">0.221305E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.204534E+10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">0.117493E+09</td>
    <td align="right">0.118654E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193121E+10</td>
    <td align="right">0.219712E+10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">0.294902E+09</td>
    <td align="right">0.896707E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126213E+10</td>
    <td align="right">0.217075E+10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">0.812401E+09</td>
    <td align="right">0.285551E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">0.116937E+10</td>
    <td align="right"> 66378551.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620006E+09</td>
    <td align="right">0.136956E+10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">0.113351E+10</td>
    <td align="right">0.102725E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114739E+10</td>
    <td align="right">0.200663E+10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">0.584115E+09</td>
    <td align="right">0.401723E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">0.150313E+09</td>
    <td align="right">0.120055E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.210804E+10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">  1876528.42</td>
    <td align="right">0.200821E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.207171E+10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">  1632780.79</td>
    <td align="right">0.271882E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182283E+11</td>
    <td align="right">0.237252E+11</td>
    <td align="right">0.190633E+11</td>
    <td align="right">0.427423E+10</td>
    <td align="right">0.161504E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">     2406.64</td>
    <td align="right"> 66378551.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">0.116937E+10</td>
    <td align="right">0.299838E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      844.43</td>
    <td align="right">0.693935E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">   308666.07</td>
    <td align="right">0.466974E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  2312586.94</td>
    <td align="right">0.497829E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 34400329.23</td>
    <td align="right">0.248241E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right"> 83882504.50</td>
    <td align="right">0.182481E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.224280E+09</td>
    <td align="right"> 48086488.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.331088E+09</td>
    <td align="right">  6595561.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.317314E+09</td>
    <td align="right"> 11989797.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.169946E+09</td>
    <td align="right"> 61668423.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 42720514.83</td>
    <td align="right">0.251619E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">   752375.26</td>
    <td align="right">0.450673E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   378517.66</td>
    <td align="right">0.628223E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.120738E+10</td>
    <td align="right">0.354831E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      844.43</td>
    <td align="right">  6595561.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.331088E+09</td>
    <td align="right">0.693935E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">     1241.97</td>
    <td align="right">0.147499E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">   640018.03</td>
    <td align="right">0.985904E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  4763356.41</td>
    <td align="right">0.107284E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 63338666.60</td>
    <td align="right">0.590184E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">0.166977E+09</td>
    <td align="right">0.462570E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.402028E+09</td>
    <td align="right">0.176639E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.562670E+09</td>
    <td align="right"> 57278360.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.570585E+09</td>
    <td align="right"> 67943561.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.327130E+09</td>
    <td align="right">0.204194E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 92886128.61</td>
    <td align="right">0.568139E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">  1733603.47</td>
    <td align="right">0.942052E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   884236.86</td>
    <td align="right">0.132301E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.219364E+10</td>
    <td align="right">0.792574E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">     1241.97</td>
    <td align="right"> 57278360.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.570585E+09</td>
    <td align="right">0.147499E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190455E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">   318437.61</td>
    <td align="right">0.130022E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  3862263.13</td>
    <td align="right">0.138193E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right"> 84331918.26</td>
    <td align="right">0.696884E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.193920E+09</td>
    <td align="right">0.512428E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.583315E+09</td>
    <td align="right">0.132903E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.905893E+09</td>
    <td align="right"> 15120211.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.854805E+09</td>
    <td align="right"> 29113584.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.423396E+09</td>
    <td align="right">0.176074E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right"> 91491190.28</td>
    <td align="right">0.718323E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">   676397.31</td>
    <td align="right">0.126924E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">   719303.70</td>
    <td align="right">0.174252E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.314273E+10</td>
    <td align="right">0.987931E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15120211.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.905893E+09</td>
    <td align="right">0.190455E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">     4890.84</td>
    <td align="right">0.582668E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">  1867618.96</td>
    <td align="right">0.397180E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right"> 12033924.18</td>
    <td align="right">0.430198E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right">0.212756E+09</td>
    <td align="right">0.236541E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.542007E+09</td>
    <td align="right">0.188869E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.146971E+10</td>
    <td align="right">0.706066E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.215975E+10</td>
    <td align="right">0.193612E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.217709E+10</td>
    <td align="right">0.248824E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.115483E+10</td>
    <td align="right">0.852832E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">0.304146E+09</td>
    <td align="right">0.232043E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">  4156746.02</td>
    <td align="right">0.383178E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">  3511746.58</td>
    <td align="right">0.526981E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.804187E+10</td>
    <td align="right">0.317779E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">     4890.84</td>
    <td align="right">0.193612E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.217709E+10</td>
    <td align="right">0.582668E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.725740E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">    16744.35</td>
    <td align="right">0.506578E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  1337740.67</td>
    <td align="right">0.528906E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 26772526.15</td>
    <td align="right">0.274389E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right"> 77849974.25</td>
    <td align="right">0.191422E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.225320E+09</td>
    <td align="right"> 47175008.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.325077E+09</td>
    <td align="right">  6665227.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.297077E+09</td>
    <td align="right"> 15239553.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.143241E+09</td>
    <td align="right"> 78538871.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 29114515.56</td>
    <td align="right">0.291780E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">     6863.20</td>
    <td align="right">0.495183E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   122194.11</td>
    <td align="right">0.661310E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.112594E+10</td>
    <td align="right">0.382293E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6665227.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.325077E+09</td>
    <td align="right">0.725740E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155307E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">    17956.18</td>
    <td align="right">0.109250E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  2520277.75</td>
    <td align="right">0.115576E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 49576496.39</td>
    <td align="right">0.664651E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">0.152657E+09</td>
    <td align="right">0.490037E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.402696E+09</td>
    <td align="right">0.173387E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.548219E+09</td>
    <td align="right"> 58800296.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.527560E+09</td>
    <td align="right"> 85150864.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.272933E+09</td>
    <td align="right">0.260306E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 64534834.96</td>
    <td align="right">0.677853E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">     1534.49</td>
    <td align="right">0.106064E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   359399.15</td>
    <td align="right">0.140468E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.202108E+10</td>
    <td align="right">0.867684E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 58800296.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.548219E+09</td>
    <td align="right">0.155307E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203261E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144224E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  1954281.80</td>
    <td align="right">0.150224E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right"> 63615284.70</td>
    <td align="right">0.784084E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.187123E+09</td>
    <td align="right">0.542548E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.598037E+09</td>
    <td align="right">0.130789E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.902340E+09</td>
    <td align="right"> 15257247.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.803876E+09</td>
    <td align="right"> 38906906.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.358477E+09</td>
    <td align="right">0.227743E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right"> 58057474.00</td>
    <td align="right">0.858513E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142813E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">      167.61</td>
    <td align="right">0.187302E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.297348E+10</td>
    <td align="right">0.108761E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15257247.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.902340E+09</td>
    <td align="right">0.203261E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984471E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.637799E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.890712E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.116014E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.471418E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107823E+11</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.132087E+11</td>
    <td align="right">  3446360.22</td>
    <td align="right">0.496932E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937591E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.123638E+11</td>
    <td align="right">0.143402E+09</td>
    <td align="right">0.296307E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103135E+11</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.130232E+11</td>
    <td align="right">0.492165E+09</td>
    <td align="right">0.221961E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103135E+11</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.127348E+11</td>
    <td align="right">0.144523E+10</td>
    <td align="right">0.823411E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.669708E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.793346E+10</td>
    <td align="right">0.208084E+10</td>
    <td align="right">0.246980E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770164E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.816529E+10</td>
    <td align="right">0.195500E+10</td>
    <td align="right">0.391546E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.924197E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.121732E+11</td>
    <td align="right">0.924251E+09</td>
    <td align="right">0.126445E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.984471E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">0.171543E+09</td>
    <td align="right">0.311226E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984471E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.125493E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.465348E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.937591E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.126523E+11</td>
    <td align="right">     6802.75</td>
    <td align="right">0.587046E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112243E+12</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.142081E+12</td>
    <td align="right">0.721588E+10</td>
    <td align="right">0.376068E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.669708E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.793346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.246980E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107823E+11</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.132087E+11</td>
    <td align="right">0.208084E+10</td>
    <td align="right">0.637799E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223886E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166787E+10</td>
    <td align="right">0.192988E+10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">    49597.77</td>
    <td align="right">0.151686E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">   508413.57</td>
    <td align="right">0.159759E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.204534E+10</td>
    <td align="right">0.165888E+10</td>
    <td align="right"> 10043835.37</td>
    <td align="right"> 79060839.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193121E+10</td>
    <td align="right">0.219712E+10</td>
    <td align="right">0.174735E+10</td>
    <td align="right"> 23517023.28</td>
    <td align="right"> 55602200.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126213E+10</td>
    <td align="right">0.217075E+10</td>
    <td align="right">0.170865E+10</td>
    <td align="right"> 72681457.28</td>
    <td align="right"> 12399830.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">0.109303E+09</td>
    <td align="right">  1247405.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620006E+09</td>
    <td align="right">0.136956E+10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">0.100247E+09</td>
    <td align="right">  2593931.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114739E+10</td>
    <td align="right">0.200663E+10</td>
    <td align="right">0.163331E+10</td>
    <td align="right"> 48663006.32</td>
    <td align="right"> 18336677.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">  9928944.99</td>
    <td align="right"> 83449653.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.210804E+10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">    66272.33</td>
    <td align="right">0.148128E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.207171E+10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">    99265.53</td>
    <td align="right">0.204837E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182283E+11</td>
    <td align="right">0.237252E+11</td>
    <td align="right">0.190633E+11</td>
    <td align="right">0.375108E+09</td>
    <td align="right">0.114099E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1247405.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">0.109303E+09</td>
    <td align="right">0.223886E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">     2479.76</td>
    <td align="right">0.303287E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166787E+10</td>
    <td align="right">0.192988E+10</td>
    <td align="right">0.155658E+10</td>
    <td align="right">   932568.56</td>
    <td align="right">0.212132E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">  6879601.24</td>
    <td align="right">0.226508E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.204534E+10</td>
    <td align="right">0.165888E+10</td>
    <td align="right">0.109220E+09</td>
    <td align="right">0.125233E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193121E+10</td>
    <td align="right">0.219712E+10</td>
    <td align="right">0.174735E+10</td>
    <td align="right">0.281509E+09</td>
    <td align="right">0.956693E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126213E+10</td>
    <td align="right">0.217075E+10</td>
    <td align="right">0.170865E+10</td>
    <td align="right">0.788833E+09</td>
    <td align="right">0.315625E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">0.113674E+10</td>
    <td align="right"> 77062556.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620006E+09</td>
    <td align="right">0.136956E+10</td>
    <td align="right">0.109555E+10</td>
    <td align="right">0.110403E+10</td>
    <td align="right">0.115052E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114739E+10</td>
    <td align="right">0.200663E+10</td>
    <td align="right">0.163331E+10</td>
    <td align="right">0.562641E+09</td>
    <td align="right">0.441740E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.213442E+10</td>
    <td align="right">0.172247E+10</td>
    <td align="right">0.142382E+09</td>
    <td align="right">0.126365E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184343E+10</td>
    <td align="right">0.210804E+10</td>
    <td align="right">0.168376E+10</td>
    <td align="right">  1656155.39</td>
    <td align="right">0.205483E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.207171E+10</td>
    <td align="right">0.169759E+10</td>
    <td align="right">  1583159.58</td>
    <td align="right">0.275740E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182283E+11</td>
    <td align="right">0.237252E+11</td>
    <td align="right">0.190633E+11</td>
    <td align="right">0.413641E+10</td>
    <td align="right">0.166536E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.539136E+09</td>
    <td align="right">0.129756E+10</td>
    <td align="right">0.106445E+10</td>
    <td align="right">     2479.76</td>
    <td align="right"> 77062556.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201900E+10</td>
    <td align="right">0.225983E+10</td>
    <td align="right">0.177224E+10</td>
    <td align="right">0.113674E+10</td>
    <td align="right">0.303287E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">      861.39</td>
    <td align="right">0.695488E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">   296019.05</td>
    <td align="right">0.468876E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  2255264.43</td>
    <td align="right">0.500135E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 33781972.61</td>
    <td align="right">0.251335E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right"> 82792791.05</td>
    <td align="right">0.185791E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.223067E+09</td>
    <td align="right"> 49394498.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.327441E+09</td>
    <td align="right">  6941497.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.314983E+09</td>
    <td align="right"> 12158953.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.169021E+09</td>
    <td align="right"> 62456668.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 42376101.28</td>
    <td align="right">0.253408E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">   757964.51</td>
    <td align="right">0.451685E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   378499.08</td>
    <td align="right">0.629899E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.119715E+10</td>
    <td align="right">0.356757E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">      861.39</td>
    <td align="right">  6941497.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.327441E+09</td>
    <td align="right">0.695488E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right">     1287.84</td>
    <td align="right">0.148076E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128999E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">   629412.95</td>
    <td align="right">0.997294E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">  4637928.93</td>
    <td align="right">0.108456E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.177130E+10</td>
    <td align="right">0.128304E+10</td>
    <td align="right"> 62749161.82</td>
    <td align="right">0.605406E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149367E+10</td>
    <td align="right">0.190275E+10</td>
    <td align="right">0.135147E+10</td>
    <td align="right">0.164938E+09</td>
    <td align="right">0.477048E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.976180E+09</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.132153E+10</td>
    <td align="right">0.400694E+09</td>
    <td align="right">0.183137E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">0.555351E+09</td>
    <td align="right"> 61442163.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.118607E+10</td>
    <td align="right">0.847341E+09</td>
    <td align="right">0.564828E+09</td>
    <td align="right"> 71157169.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.887436E+09</td>
    <td align="right">0.173778E+10</td>
    <td align="right">0.126326E+10</td>
    <td align="right">0.324584E+09</td>
    <td align="right">0.213298E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.184845E+10</td>
    <td align="right">0.133222E+10</td>
    <td align="right"> 92042737.24</td>
    <td align="right">0.581518E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142578E+10</td>
    <td align="right">0.182561E+10</td>
    <td align="right">0.130229E+10</td>
    <td align="right">  1744870.54</td>
    <td align="right">0.951285E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135788E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.131298E+10</td>
    <td align="right">   867330.89</td>
    <td align="right">0.132905E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140985E+11</td>
    <td align="right">0.205465E+11</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.217307E+10</td>
    <td align="right">0.803596E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.112371E+10</td>
    <td align="right">0.823284E+09</td>
    <td align="right">     1287.84</td>
    <td align="right"> 61442163.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156157E+10</td>
    <td align="right">0.195706E+10</td>
    <td align="right">0.137071E+10</td>
    <td align="right">0.564828E+09</td>
    <td align="right">0.148076E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191363E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621541E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.580070E+10</td>
    <td align="right">   310144.91</td>
    <td align="right">0.131421E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">  3500365.65</td>
    <td align="right">0.139987E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.618192E+10</td>
    <td align="right"> 78693340.48</td>
    <td align="right">0.720799E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719679E+10</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.651162E+10</td>
    <td align="right">0.184899E+09</td>
    <td align="right">0.537645E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470341E+10</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.636738E+10</td>
    <td align="right">0.564686E+09</td>
    <td align="right">0.144573E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">0.878864E+09</td>
    <td align="right"> 17439538.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.408264E+10</td>
    <td align="right">0.835146E+09</td>
    <td align="right"> 31503678.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427583E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.608662E+10</td>
    <td align="right">0.412110E+09</td>
    <td align="right">0.186236E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.641889E+10</td>
    <td align="right"> 88209569.33</td>
    <td align="right">0.736236E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686966E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.627465E+10</td>
    <td align="right">   624902.85</td>
    <td align="right">0.128039E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.654253E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.632616E+10</td>
    <td align="right">   703555.76</td>
    <td align="right">0.175244E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.679290E+11</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.710406E+11</td>
    <td align="right">0.304775E+10</td>
    <td align="right">0.100350E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.396673E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17439538.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.752391E+10</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.660435E+10</td>
    <td align="right">0.878864E+09</td>
    <td align="right">0.191363E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984471E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.600930E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.890712E+10</td>
    <td align="right">0.805271E+10</td>
    <td align="right">0.116014E+11</td>
    <td align="right">  1276010.05</td>
    <td align="right">0.423329E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107823E+11</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.132087E+11</td>
    <td align="right">  7751390.87</td>
    <td align="right">0.458776E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937591E+10</td>
    <td align="right">0.853445E+10</td>
    <td align="right">0.123638E+11</td>
    <td align="right">0.181799E+09</td>
    <td align="right">0.270258E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103135E+11</td>
    <td align="right">0.916781E+10</td>
    <td align="right">0.130232E+11</td>
    <td align="right">0.498808E+09</td>
    <td align="right">0.220084E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103135E+11</td>
    <td align="right">0.905776E+10</td>
    <td align="right">0.127348E+11</td>
    <td align="right">0.138873E+10</td>
    <td align="right">0.901726E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.669708E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.793346E+10</td>
    <td align="right">0.202605E+10</td>
    <td align="right">0.276540E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770164E+10</td>
    <td align="right">0.571468E+10</td>
    <td align="right">0.816529E+10</td>
    <td align="right">0.204929E+10</td>
    <td align="right">0.343790E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.924197E+10</td>
    <td align="right">0.837294E+10</td>
    <td align="right">0.121732E+11</td>
    <td align="right">0.105798E+10</td>
    <td align="right">0.108612E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.984471E+10</td>
    <td align="right">0.890615E+10</td>
    <td align="right">0.128378E+11</td>
    <td align="right">0.267700E+09</td>
    <td align="right">0.264316E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984471E+10</td>
    <td align="right">0.879611E+10</td>
    <td align="right">0.125493E+11</td>
    <td align="right">  2871049.58</td>
    <td align="right">0.409458E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.937591E+10</td>
    <td align="right">0.864449E+10</td>
    <td align="right">0.126523E+11</td>
    <td align="right">  2931368.42</td>
    <td align="right">0.547262E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112243E+12</td>
    <td align="right">0.989970E+11</td>
    <td align="right">0.142081E+12</td>
    <td align="right">0.748519E+10</td>
    <td align="right">0.345523E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.669708E+10</td>
    <td align="right">0.541424E+10</td>
    <td align="right">0.793346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.276540E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107823E+11</td>
    <td align="right">0.942947E+10</td>
    <td align="right">0.132087E+11</td>
    <td align="right">0.204929E+10</td>
    <td align="right">0.600930E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BATHROOMS_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120975E+10</td>
    <td align="right">0.252024E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">   241018.16</td>
    <td align="right">0.902874E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109454E+10</td>
    <td align="right">0.227873E+10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">  1449265.04</td>
    <td align="right">0.596194E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132497E+10</td>
    <td align="right">0.266832E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">  5321055.00</td>
    <td align="right">0.645515E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115214E+10</td>
    <td align="right">0.241505E+10</td>
    <td align="right">0.108864E+10</td>
    <td align="right"> 54682372.35</td>
    <td align="right">0.326558E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126736E+10</td>
    <td align="right">0.259428E+10</td>
    <td align="right">0.114670E+10</td>
    <td align="right">0.119819E+09</td>
    <td align="right">0.241612E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828274E+09</td>
    <td align="right">0.256314E+10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">0.340085E+09</td>
    <td align="right"> 57271032.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353808E+09</td>
    <td align="right">0.153211E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">0.499369E+09</td>
    <td align="right">  6768806.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406879E+09</td>
    <td align="right">0.161712E+10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">0.472479E+09</td>
    <td align="right"> 12327467.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752976E+09</td>
    <td align="right">0.236935E+10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">0.250861E+09</td>
    <td align="right"> 72315800.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120975E+10</td>
    <td align="right">0.252024E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right"> 64974169.11</td>
    <td align="right">0.331525E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120975E+10</td>
    <td align="right">0.248910E+10</td>
    <td align="right">0.110497E+10</td>
    <td align="right">  2473635.63</td>
    <td align="right">0.580900E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115214E+10</td>
    <td align="right">0.244619E+10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">  1463490.64</td>
    <td align="right">0.814198E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119623E+11</td>
    <td align="right">0.280139E+11</td>
    <td align="right">0.125103E+11</td>
    <td align="right">0.181322E+10</td>
    <td align="right">0.458806E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.353808E+09</td>
    <td align="right">0.153211E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">   241018.16</td>
    <td align="right">  6768806.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132497E+10</td>
    <td align="right">0.266832E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">0.499369E+09</td>
    <td align="right">0.902874E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BATHROOMS_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120975E+10</td>
    <td align="right">0.252024E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">  2103771.85</td>
    <td align="right">0.233442E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109454E+10</td>
    <td align="right">0.227873E+10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">  5931458.77</td>
    <td align="right">0.149125E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132497E+10</td>
    <td align="right">0.266832E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right"> 15953300.57</td>
    <td align="right">0.167171E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115214E+10</td>
    <td align="right">0.241505E+10</td>
    <td align="right">0.108864E+10</td>
    <td align="right">0.120599E+09</td>
    <td align="right">0.947439E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126736E+10</td>
    <td align="right">0.259428E+10</td>
    <td align="right">0.114670E+10</td>
    <td align="right">0.285839E+09</td>
    <td align="right">0.766942E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828274E+09</td>
    <td align="right">0.256314E+10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">0.722213E+09</td>
    <td align="right">0.266757E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353808E+09</td>
    <td align="right">0.153211E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">0.101627E+10</td>
    <td align="right"> 75661861.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406879E+09</td>
    <td align="right">0.161712E+10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">0.102280E+10</td>
    <td align="right"> 97186314.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752976E+09</td>
    <td align="right">0.236935E+10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">0.575159E+09</td>
    <td align="right">0.320053E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120975E+10</td>
    <td align="right">0.252024E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">0.187712E+09</td>
    <td align="right">0.907159E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120975E+10</td>
    <td align="right">0.248910E+10</td>
    <td align="right">0.110497E+10</td>
    <td align="right"> 10445042.05</td>
    <td align="right">0.142119E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115214E+10</td>
    <td align="right">0.244619E+10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">  6648949.59</td>
    <td align="right">0.207400E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119623E+11</td>
    <td align="right">0.280139E+11</td>
    <td align="right">0.125103E+11</td>
    <td align="right">0.397168E+10</td>
    <td align="right">0.123738E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.353808E+09</td>
    <td align="right">0.153211E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">  2103771.85</td>
    <td align="right"> 75661861.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132497E+10</td>
    <td align="right">0.266832E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">0.102280E+10</td>
    <td align="right">0.233442E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220803E+10</td>
    <td align="right">0.780926E+10</td>
    <td align="right">0.773174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.199590E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199775E+10</td>
    <td align="right">0.706093E+10</td>
    <td align="right">0.698711E+10</td>
    <td align="right">    88105.19</td>
    <td align="right">0.140735E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241832E+10</td>
    <td align="right">0.826813E+10</td>
    <td align="right">0.795513E+10</td>
    <td align="right">  3422290.32</td>
    <td align="right">0.147800E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210289E+10</td>
    <td align="right">0.748334E+10</td>
    <td align="right">0.744630E+10</td>
    <td align="right"> 66754401.58</td>
    <td align="right">0.777070E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231318E+10</td>
    <td align="right">0.803869E+10</td>
    <td align="right">0.784343E+10</td>
    <td align="right">0.196886E+09</td>
    <td align="right">0.544249E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231318E+10</td>
    <td align="right">0.794220E+10</td>
    <td align="right">0.766969E+10</td>
    <td align="right">0.600595E+09</td>
    <td align="right">0.133296E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117210E+10</td>
    <td align="right">0.474742E+10</td>
    <td align="right">0.477804E+10</td>
    <td align="right">0.890999E+09</td>
    <td align="right"> 17622936.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134792E+10</td>
    <td align="right">0.501085E+10</td>
    <td align="right">0.491766E+10</td>
    <td align="right">0.792695E+09</td>
    <td align="right"> 43548806.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205635E+10</td>
    <td align="right">0.734172E+10</td>
    <td align="right">0.733150E+10</td>
    <td align="right">0.355028E+09</td>
    <td align="right">0.234192E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220803E+10</td>
    <td align="right">0.780926E+10</td>
    <td align="right">0.773174E+10</td>
    <td align="right"> 69508147.74</td>
    <td align="right">0.842615E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220803E+10</td>
    <td align="right">0.771277E+10</td>
    <td align="right">0.755799E+10</td>
    <td align="right">    48303.06</td>
    <td align="right">0.139965E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210289E+10</td>
    <td align="right">0.757983E+10</td>
    <td align="right">0.762004E+10</td>
    <td align="right">   468788.19</td>
    <td align="right">0.182713E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244487E+11</td>
    <td align="right">0.868044E+11</td>
    <td align="right">0.855704E+11</td>
    <td align="right">0.297649E+10</td>
    <td align="right">0.107006E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117210E+10</td>
    <td align="right">0.474742E+10</td>
    <td align="right">0.477804E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17622936.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241832E+10</td>
    <td align="right">0.826813E+10</td>
    <td align="right">0.795513E+10</td>
    <td align="right">0.890999E+09</td>
    <td align="right">0.199590E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICES_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220803E+10</td>
    <td align="right">0.780926E+10</td>
    <td align="right">0.773174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.650995E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199775E+10</td>
    <td align="right">0.706093E+10</td>
    <td align="right">0.698711E+10</td>
    <td align="right">   200501.30</td>
    <td align="right">0.465244E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241832E+10</td>
    <td align="right">0.826813E+10</td>
    <td align="right">0.795513E+10</td>
    <td align="right">  9625491.37</td>
    <td align="right">0.494698E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210289E+10</td>
    <td align="right">0.748334E+10</td>
    <td align="right">0.744630E+10</td>
    <td align="right">0.172997E+09</td>
    <td align="right">0.287155E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231318E+10</td>
    <td align="right">0.803869E+10</td>
    <td align="right">0.784343E+10</td>
    <td align="right">0.564455E+09</td>
    <td align="right">0.212765E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231318E+10</td>
    <td align="right">0.794220E+10</td>
    <td align="right">0.766969E+10</td>
    <td align="right">0.161324E+10</td>
    <td align="right">0.731196E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117210E+10</td>
    <td align="right">0.474742E+10</td>
    <td align="right">0.477804E+10</td>
    <td align="right">0.225583E+10</td>
    <td align="right">0.218574E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134792E+10</td>
    <td align="right">0.501085E+10</td>
    <td align="right">0.491766E+10</td>
    <td align="right">0.210471E+10</td>
    <td align="right">0.362427E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205635E+10</td>
    <td align="right">0.734172E+10</td>
    <td align="right">0.733150E+10</td>
    <td align="right">0.995432E+09</td>
    <td align="right">0.118436E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220803E+10</td>
    <td align="right">0.780926E+10</td>
    <td align="right">0.773174E+10</td>
    <td align="right">0.232596E+09</td>
    <td align="right">0.299011E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220803E+10</td>
    <td align="right">0.771277E+10</td>
    <td align="right">0.755799E+10</td>
    <td align="right">    27351.72</td>
    <td align="right">0.460465E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210289E+10</td>
    <td align="right">0.757983E+10</td>
    <td align="right">0.762004E+10</td>
    <td align="right">  2100684.28</td>
    <td align="right">0.592255E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244487E+11</td>
    <td align="right">0.868044E+11</td>
    <td align="right">0.855704E+11</td>
    <td align="right">0.795121E+10</td>
    <td align="right">0.371224E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117210E+10</td>
    <td align="right">0.474742E+10</td>
    <td align="right">0.477804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.218574E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241832E+10</td>
    <td align="right">0.826813E+10</td>
    <td align="right">0.795513E+10</td>
    <td align="right">0.225583E+10</td>
    <td align="right">0.650995E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::GYM_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135343E+12</td>
    <td align="right">0.368942E+11</td>
    <td align="right">0.132953E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.181971E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122454E+12</td>
    <td align="right">0.333588E+11</td>
    <td align="right">0.120149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123597E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148233E+12</td>
    <td align="right">0.390621E+11</td>
    <td align="right">0.136795E+11</td>
    <td align="right">  2223071.97</td>
    <td align="right">0.136243E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128898E+12</td>
    <td align="right">0.353545E+11</td>
    <td align="right">0.128045E+11</td>
    <td align="right">0.422669E+09</td>
    <td align="right">0.731160E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141788E+12</td>
    <td align="right">0.379782E+11</td>
    <td align="right">0.134874E+11</td>
    <td align="right">0.126534E+10</td>
    <td align="right">0.511633E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141788E+12</td>
    <td align="right">0.375223E+11</td>
    <td align="right">0.131886E+11</td>
    <td align="right">0.483513E+10</td>
    <td align="right">0.134726E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.776805E+11</td>
    <td align="right">0.224288E+11</td>
    <td align="right">0.821621E+10</td>
    <td align="right">0.690877E+10</td>
    <td align="right">0.181775E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.893326E+11</td>
    <td align="right">0.236734E+11</td>
    <td align="right">0.845629E+10</td>
    <td align="right">0.614788E+10</td>
    <td align="right">0.393923E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126338E+12</td>
    <td align="right">0.346854E+11</td>
    <td align="right">0.126071E+11</td>
    <td align="right">0.297137E+10</td>
    <td align="right">0.195712E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135343E+12</td>
    <td align="right">0.368942E+11</td>
    <td align="right">0.132953E+11</td>
    <td align="right">0.457815E+09</td>
    <td align="right">0.739402E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135343E+12</td>
    <td align="right">0.364384E+11</td>
    <td align="right">0.129965E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.122591E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128898E+12</td>
    <td align="right">0.358103E+11</td>
    <td align="right">0.131033E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166068E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151144E+13</td>
    <td align="right">0.410101E+12</td>
    <td align="right">0.147145E+12</td>
    <td align="right">0.230112E+11</td>
    <td align="right">0.967490E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.776805E+11</td>
    <td align="right">0.224288E+11</td>
    <td align="right">0.821621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181775E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148233E+12</td>
    <td align="right">0.390621E+11</td>
    <td align="right">0.136795E+11</td>
    <td align="right">0.690877E+10</td>
    <td align="right">0.181971E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::AUX_GYM_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> AUX_GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256440E+11</td>
    <td align="right">0.233016E+11</td>
    <td align="right">0.839704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159497E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232017E+11</td>
    <td align="right">0.210687E+11</td>
    <td align="right">0.758834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110673E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280863E+11</td>
    <td align="right">0.246708E+11</td>
    <td align="right">0.863965E+10</td>
    <td align="right">  1999118.43</td>
    <td align="right">0.121817E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244229E+11</td>
    <td align="right">0.223291E+11</td>
    <td align="right">0.808704E+10</td>
    <td align="right">0.261326E+09</td>
    <td align="right">0.660753E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268651E+11</td>
    <td align="right">0.239862E+11</td>
    <td align="right">0.851835E+10</td>
    <td align="right">0.102563E+10</td>
    <td align="right">0.460258E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268651E+11</td>
    <td align="right">0.236983E+11</td>
    <td align="right">0.832965E+10</td>
    <td align="right">0.394424E+10</td>
    <td align="right">0.125244E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147184E+11</td>
    <td align="right">0.141656E+11</td>
    <td align="right">0.518918E+10</td>
    <td align="right">0.537383E+10</td>
    <td align="right">0.219468E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169262E+11</td>
    <td align="right">0.149516E+11</td>
    <td align="right">0.534082E+10</td>
    <td align="right">0.486689E+10</td>
    <td align="right">0.421599E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239376E+11</td>
    <td align="right">0.219066E+11</td>
    <td align="right">0.796236E+10</td>
    <td align="right">0.232966E+10</td>
    <td align="right">0.176037E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256440E+11</td>
    <td align="right">0.233016E+11</td>
    <td align="right">0.839704E+10</td>
    <td align="right">0.371034E+09</td>
    <td align="right">0.647342E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256440E+11</td>
    <td align="right">0.230137E+11</td>
    <td align="right">0.820835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110220E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244229E+11</td>
    <td align="right">0.226170E+11</td>
    <td align="right">0.827574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144225E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286378E+12</td>
    <td align="right">0.259011E+12</td>
    <td align="right">0.929336E+11</td>
    <td align="right">0.181746E+11</td>
    <td align="right">0.859806E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147184E+11</td>
    <td align="right">0.141656E+11</td>
    <td align="right">0.518918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.219468E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280863E+11</td>
    <td align="right">0.246708E+11</td>
    <td align="right">0.863965E+10</td>
    <td align="right">0.537383E+10</td>
    <td align="right">0.159497E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::AUDITORIUM_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> AUDITORIUM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.582604E+11</td>
    <td align="right">0.118571E+11</td>
    <td align="right">0.664766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129267E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.527118E+11</td>
    <td align="right">0.107209E+11</td>
    <td align="right">0.600744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.862089E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.638090E+11</td>
    <td align="right">0.125538E+11</td>
    <td align="right">0.683973E+10</td>
    <td align="right">  1666909.96</td>
    <td align="right">0.949639E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554861E+11</td>
    <td align="right">0.113623E+11</td>
    <td align="right">0.640224E+10</td>
    <td align="right">0.337228E+09</td>
    <td align="right">0.502145E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610347E+11</td>
    <td align="right">0.122055E+11</td>
    <td align="right">0.674369E+10</td>
    <td align="right">0.947158E+09</td>
    <td align="right">0.357856E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.610347E+11</td>
    <td align="right">0.120590E+11</td>
    <td align="right">0.659431E+10</td>
    <td align="right">0.347596E+10</td>
    <td align="right">0.979721E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174995E+11</td>
    <td align="right">0.720820E+10</td>
    <td align="right">0.410810E+10</td>
    <td align="right">0.493511E+10</td>
    <td align="right">0.141325E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201244E+11</td>
    <td align="right">0.760818E+10</td>
    <td align="right">0.422815E+10</td>
    <td align="right">0.447206E+10</td>
    <td align="right">0.284373E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.535867E+11</td>
    <td align="right">0.111472E+11</td>
    <td align="right">0.630354E+10</td>
    <td align="right">0.221039E+10</td>
    <td align="right">0.135687E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.582604E+11</td>
    <td align="right">0.118571E+11</td>
    <td align="right">0.664766E+10</td>
    <td align="right">0.360114E+09</td>
    <td align="right">0.501862E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.582604E+11</td>
    <td align="right">0.117106E+11</td>
    <td align="right">0.649827E+10</td>
    <td align="right">    25515.48</td>
    <td align="right">0.851604E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.554861E+11</td>
    <td align="right">0.115088E+11</td>
    <td align="right">0.655163E+10</td>
    <td align="right">  1203305.68</td>
    <td align="right">0.116694E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.615554E+12</td>
    <td align="right">0.131799E+12</td>
    <td align="right">0.735724E+11</td>
    <td align="right">0.167409E+11</td>
    <td align="right">0.676103E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174995E+11</td>
    <td align="right">0.720820E+10</td>
    <td align="right">0.410810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141325E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.638090E+11</td>
    <td align="right">0.125538E+11</td>
    <td align="right">0.683973E+10</td>
    <td align="right">0.493511E+10</td>
    <td align="right">0.129267E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186647E+10</td>
    <td align="right">0.345454E+10</td>
    <td align="right">0.121708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.581431E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168871E+10</td>
    <td align="right">0.312350E+10</td>
    <td align="right">0.109959E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.432108E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204423E+10</td>
    <td align="right">0.365752E+10</td>
    <td align="right">0.123505E+11</td>
    <td align="right">    44305.02</td>
    <td align="right">0.462501E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177759E+10</td>
    <td align="right">0.331036E+10</td>
    <td align="right">0.117492E+11</td>
    <td align="right">  4859863.64</td>
    <td align="right">0.280927E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195535E+10</td>
    <td align="right">0.355603E+10</td>
    <td align="right">0.122607E+11</td>
    <td align="right"> 20647422.78</td>
    <td align="right">0.217513E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127791E+10</td>
    <td align="right">0.351335E+10</td>
    <td align="right">0.119289E+11</td>
    <td align="right"> 70261331.74</td>
    <td align="right"> 85388203.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545875E+09</td>
    <td align="right">0.210009E+10</td>
    <td align="right">0.120810E+11</td>
    <td align="right"> 87898787.48</td>
    <td align="right"> 42096219.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.627756E+09</td>
    <td align="right">0.221662E+10</td>
    <td align="right">0.123505E+11</td>
    <td align="right"> 83887442.73</td>
    <td align="right"> 60848627.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116173E+10</td>
    <td align="right">0.324772E+10</td>
    <td align="right">0.117492E+11</td>
    <td align="right"> 43668979.60</td>
    <td align="right">0.122404E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186647E+10</td>
    <td align="right">0.345454E+10</td>
    <td align="right">0.121708E+11</td>
    <td align="right">  7951652.63</td>
    <td align="right">0.290135E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186647E+10</td>
    <td align="right">0.341186E+10</td>
    <td align="right">0.118391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.432790E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177759E+10</td>
    <td align="right">0.335305E+10</td>
    <td align="right">0.120810E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.551226E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184562E+11</td>
    <td align="right">0.383992E+11</td>
    <td align="right">0.143728E+12</td>
    <td align="right">0.319220E+09</td>
    <td align="right">0.355937E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545875E+09</td>
    <td align="right">0.210009E+10</td>
    <td align="right">0.109959E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 42096219.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204423E+10</td>
    <td align="right">0.365752E+10</td>
    <td align="right">0.123505E+11</td>
    <td align="right"> 87898787.48</td>
    <td align="right">0.581431E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111297E+11</td>
    <td align="right">0.145799E+11</td>
    <td align="right">0.113037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.957276E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100697E+11</td>
    <td align="right">0.131827E+11</td>
    <td align="right">0.102151E+11</td>
    <td align="right">      789.85</td>
    <td align="right">0.698289E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121897E+11</td>
    <td align="right">0.154366E+11</td>
    <td align="right">0.116303E+11</td>
    <td align="right">  5772043.30</td>
    <td align="right">0.765118E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105997E+11</td>
    <td align="right">0.139714E+11</td>
    <td align="right">0.108864E+11</td>
    <td align="right">0.178431E+09</td>
    <td align="right">0.475061E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116597E+11</td>
    <td align="right">0.150082E+11</td>
    <td align="right">0.114670E+11</td>
    <td align="right">0.629463E+09</td>
    <td align="right">0.374127E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.762012E+10</td>
    <td align="right">0.148281E+11</td>
    <td align="right">0.112130E+11</td>
    <td align="right">0.211941E+10</td>
    <td align="right">0.145037E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325503E+10</td>
    <td align="right">0.886343E+10</td>
    <td align="right">0.698544E+10</td>
    <td align="right">0.287960E+10</td>
    <td align="right">0.532383E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374329E+10</td>
    <td align="right">0.935526E+10</td>
    <td align="right">0.718956E+10</td>
    <td align="right">0.281750E+10</td>
    <td align="right">0.725658E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.692738E+10</td>
    <td align="right">0.137070E+11</td>
    <td align="right">0.107186E+11</td>
    <td align="right">0.140807E+10</td>
    <td align="right">0.190847E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111297E+11</td>
    <td align="right">0.145799E+11</td>
    <td align="right">0.113037E+11</td>
    <td align="right">0.299383E+09</td>
    <td align="right">0.461589E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111297E+11</td>
    <td align="right">0.143997E+11</td>
    <td align="right">0.110497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.689397E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105997E+11</td>
    <td align="right">0.141515E+11</td>
    <td align="right">0.111404E+11</td>
    <td align="right">  2484177.27</td>
    <td align="right">0.875581E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110054E+12</td>
    <td align="right">0.162064E+12</td>
    <td align="right">0.125103E+12</td>
    <td align="right">0.103401E+11</td>
    <td align="right">0.575813E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325503E+10</td>
    <td align="right">0.886343E+10</td>
    <td align="right">0.698544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.532383E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121897E+11</td>
    <td align="right">0.154366E+11</td>
    <td align="right">0.116303E+11</td>
    <td align="right">0.287960E+10</td>
    <td align="right">0.957276E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302640E+11</td>
    <td align="right">0.116818E+11</td>
    <td align="right">0.380954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.201628E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273817E+11</td>
    <td align="right">0.105623E+11</td>
    <td align="right">0.344178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139707E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331463E+11</td>
    <td align="right">0.123682E+11</td>
    <td align="right">0.386579E+10</td>
    <td align="right">   231120.63</td>
    <td align="right">0.151894E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288229E+11</td>
    <td align="right">0.111942E+11</td>
    <td align="right">0.367758E+10</td>
    <td align="right"> 40087027.03</td>
    <td align="right">0.844883E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317051E+11</td>
    <td align="right">0.120250E+11</td>
    <td align="right">0.383766E+10</td>
    <td align="right">0.125928E+09</td>
    <td align="right">0.613605E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317051E+11</td>
    <td align="right">0.118806E+11</td>
    <td align="right">0.373383E+10</td>
    <td align="right">0.468448E+09</td>
    <td align="right">0.174258E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.735080E+10</td>
    <td align="right">0.710160E+10</td>
    <td align="right">0.378142E+10</td>
    <td align="right">0.674372E+09</td>
    <td align="right"> 33475685.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845342E+10</td>
    <td align="right">0.749566E+10</td>
    <td align="right">0.386579E+10</td>
    <td align="right">0.607040E+09</td>
    <td align="right"> 62171098.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277493E+11</td>
    <td align="right">0.109824E+11</td>
    <td align="right">0.367758E+10</td>
    <td align="right">0.293095E+09</td>
    <td align="right">0.246457E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302640E+11</td>
    <td align="right">0.116818E+11</td>
    <td align="right">0.380954E+10</td>
    <td align="right"> 44469189.52</td>
    <td align="right">0.861479E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302640E+11</td>
    <td align="right">0.115374E+11</td>
    <td align="right">0.370570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139340E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.288229E+11</td>
    <td align="right">0.113386E+11</td>
    <td align="right">0.378142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.186134E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315929E+12</td>
    <td align="right">0.129849E+12</td>
    <td align="right">0.449876E+11</td>
    <td align="right">0.225367E+10</td>
    <td align="right">0.110234E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.735080E+10</td>
    <td align="right">0.710160E+10</td>
    <td align="right">0.344178E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 33475685.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331463E+11</td>
    <td align="right">0.123682E+11</td>
    <td align="right">0.386579E+10</td>
    <td align="right">0.674372E+09</td>
    <td align="right">0.201628E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MECH_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197017E+09</td>
    <td align="right">0.678411E+10</td>
    <td align="right">0.736347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178253E+09</td>
    <td align="right">0.613401E+10</td>
    <td align="right">0.666022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215780E+09</td>
    <td align="right">0.718273E+10</td>
    <td align="right">0.794262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187635E+09</td>
    <td align="right">0.650097E+10</td>
    <td align="right">0.703253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206398E+09</td>
    <td align="right">0.698342E+10</td>
    <td align="right">0.765304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134890E+09</td>
    <td align="right">0.689960E+10</td>
    <td align="right">0.761168E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57620160.00</td>
    <td align="right">0.412421E+10</td>
    <td align="right">0.639723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66263184.00</td>
    <td align="right">0.435306E+10</td>
    <td align="right">0.721941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122628E+09</td>
    <td align="right">0.637794E+10</td>
    <td align="right">0.700520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197017E+09</td>
    <td align="right">0.678411E+10</td>
    <td align="right">0.736347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197017E+09</td>
    <td align="right">0.670028E+10</td>
    <td align="right">0.732210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187635E+09</td>
    <td align="right">0.658480E+10</td>
    <td align="right">0.707390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194815E+10</td>
    <td align="right">0.754092E+11</td>
    <td align="right">0.866449E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57620160.00</td>
    <td align="right">0.412421E+10</td>
    <td align="right">0.639723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215780E+09</td>
    <td align="right">0.718273E+10</td>
    <td align="right">0.794262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MECH_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MECH_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197017E+09</td>
    <td align="right">0.678411E+10</td>
    <td align="right">0.184089E+10</td>
    <td align="right">   180319.34</td>
    <td align="right">0.285234E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178253E+09</td>
    <td align="right">0.613401E+10</td>
    <td align="right">0.166360E+10</td>
    <td align="right">  1054855.05</td>
    <td align="right">0.204916E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215780E+09</td>
    <td align="right">0.718273E+10</td>
    <td align="right">0.189408E+10</td>
    <td align="right">  4739304.51</td>
    <td align="right">0.225392E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187635E+09</td>
    <td align="right">0.650097E+10</td>
    <td align="right">0.177293E+10</td>
    <td align="right"> 92361294.38</td>
    <td align="right">0.128771E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206398E+09</td>
    <td align="right">0.698342E+10</td>
    <td align="right">0.186748E+10</td>
    <td align="right">0.249506E+09</td>
    <td align="right">0.979577E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134890E+09</td>
    <td align="right">0.689960E+10</td>
    <td align="right">0.182612E+10</td>
    <td align="right">0.758702E+09</td>
    <td align="right">0.311795E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57620160.00</td>
    <td align="right">0.412421E+10</td>
    <td align="right">0.113763E+10</td>
    <td align="right">0.114758E+10</td>
    <td align="right"> 62074109.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66263184.00</td>
    <td align="right">0.435306E+10</td>
    <td align="right">0.117087E+10</td>
    <td align="right">0.108050E+10</td>
    <td align="right">0.112945E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122628E+09</td>
    <td align="right">0.637794E+10</td>
    <td align="right">0.174560E+10</td>
    <td align="right">0.525588E+09</td>
    <td align="right">0.444215E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197017E+09</td>
    <td align="right">0.678411E+10</td>
    <td align="right">0.184089E+10</td>
    <td align="right">0.120325E+09</td>
    <td align="right">0.129426E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197017E+09</td>
    <td align="right">0.670028E+10</td>
    <td align="right">0.179952E+10</td>
    <td align="right">  1074616.70</td>
    <td align="right">0.203332E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187635E+09</td>
    <td align="right">0.658480E+10</td>
    <td align="right">0.181430E+10</td>
    <td align="right">  2332091.85</td>
    <td align="right">0.261555E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194815E+10</td>
    <td align="right">0.754092E+11</td>
    <td align="right">0.203739E+11</td>
    <td align="right">0.398394E+10</td>
    <td align="right">0.162969E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57620160.00</td>
    <td align="right">0.412421E+10</td>
    <td align="right">0.113763E+10</td>
    <td align="right">   180319.34</td>
    <td align="right"> 62074109.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215780E+09</td>
    <td align="right">0.718273E+10</td>
    <td align="right">0.189408E+10</td>
    <td align="right">0.114758E+10</td>
    <td align="right">0.285234E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.760386E+10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">     2396.26</td>
    <td align="right">0.190054E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.687520E+10</td>
    <td align="right">0.554532E+10</td>
    <td align="right">   927875.91</td>
    <td align="right">0.127143E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.805065E+10</td>
    <td align="right">0.631359E+10</td>
    <td align="right">  6623260.97</td>
    <td align="right">0.135195E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.728651E+10</td>
    <td align="right">0.590976E+10</td>
    <td align="right">0.111262E+09</td>
    <td align="right">0.626255E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.782725E+10</td>
    <td align="right">0.622495E+10</td>
    <td align="right">0.251249E+09</td>
    <td align="right">0.433809E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.773330E+10</td>
    <td align="right">0.608705E+10</td>
    <td align="right">0.704360E+09</td>
    <td align="right"> 88287973.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.462255E+10</td>
    <td align="right">0.379210E+10</td>
    <td align="right">0.100985E+10</td>
    <td align="right">  8688711.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.487905E+10</td>
    <td align="right">0.390290E+10</td>
    <td align="right">0.925653E+09</td>
    <td align="right"> 18952552.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.714861E+10</td>
    <td align="right">0.581865E+10</td>
    <td align="right">0.482766E+09</td>
    <td align="right">0.130609E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.760386E+10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">0.123533E+09</td>
    <td align="right">0.651378E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.750990E+10</td>
    <td align="right">0.599841E+10</td>
    <td align="right">  2107540.68</td>
    <td align="right">0.123934E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.738046E+10</td>
    <td align="right">0.604765E+10</td>
    <td align="right">  1050585.07</td>
    <td align="right">0.173098E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.845212E+11</td>
    <td align="right">0.679130E+11</td>
    <td align="right">0.361938E+10</td>
    <td align="right">0.945221E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.462255E+10</td>
    <td align="right">0.379210E+10</td>
    <td align="right">     2396.26</td>
    <td align="right">  8688711.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.805065E+10</td>
    <td align="right">0.631359E+10</td>
    <td align="right">0.100985E+10</td>
    <td align="right">0.190054E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.760386E+10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">   108569.77</td>
    <td align="right">0.113040E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.687520E+10</td>
    <td align="right">0.554532E+10</td>
    <td align="right">  5736856.73</td>
    <td align="right">0.762609E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.805065E+10</td>
    <td align="right">0.631359E+10</td>
    <td align="right"> 41359649.35</td>
    <td align="right">0.826237E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.728651E+10</td>
    <td align="right">0.590976E+10</td>
    <td align="right">0.552565E+09</td>
    <td align="right">0.420482E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.782725E+10</td>
    <td align="right">0.622495E+10</td>
    <td align="right">0.137593E+10</td>
    <td align="right">0.310539E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.773330E+10</td>
    <td align="right">0.608705E+10</td>
    <td align="right">0.349456E+10</td>
    <td align="right">0.900366E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.462255E+10</td>
    <td align="right">0.379210E+10</td>
    <td align="right">0.481428E+10</td>
    <td align="right">0.194688E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.487905E+10</td>
    <td align="right">0.390290E+10</td>
    <td align="right">0.464429E+10</td>
    <td align="right">0.324048E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.714861E+10</td>
    <td align="right">0.581865E+10</td>
    <td align="right">0.254444E+10</td>
    <td align="right">0.127576E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.760386E+10</td>
    <td align="right">0.613630E+10</td>
    <td align="right">0.751586E+09</td>
    <td align="right">0.416146E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.750990E+10</td>
    <td align="right">0.599841E+10</td>
    <td align="right"> 12568818.73</td>
    <td align="right">0.738650E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.738046E+10</td>
    <td align="right">0.604765E+10</td>
    <td align="right">  7638310.15</td>
    <td align="right">0.101847E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.845212E+11</td>
    <td align="right">0.679130E+11</td>
    <td align="right">0.182451E+11</td>
    <td align="right">0.589303E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.462255E+10</td>
    <td align="right">0.379210E+10</td>
    <td align="right">   108569.77</td>
    <td align="right">0.194688E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.805065E+10</td>
    <td align="right">0.631359E+10</td>
    <td align="right">0.481428E+10</td>
    <td align="right">0.113040E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.364497E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.577180E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.329569E+10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">    70674.74</td>
    <td align="right">0.398194E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.385914E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">  1367125.14</td>
    <td align="right">0.415763E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.349285E+10</td>
    <td align="right">0.108864E+10</td>
    <td align="right"> 23885546.22</td>
    <td align="right">0.204860E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.375206E+10</td>
    <td align="right">0.114670E+10</td>
    <td align="right"> 64770723.15</td>
    <td align="right">0.139914E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.370702E+10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">0.192137E+09</td>
    <td align="right"> 30177165.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.221586E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">0.280417E+09</td>
    <td align="right">  3388468.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.233881E+10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">0.249387E+09</td>
    <td align="right">  8661044.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.342675E+10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">0.114157E+09</td>
    <td align="right"> 54546498.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.364497E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right"> 22268448.57</td>
    <td align="right">0.226612E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.359993E+10</td>
    <td align="right">0.110497E+10</td>
    <td align="right">    72522.33</td>
    <td align="right">0.394151E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.353788E+10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">   193458.15</td>
    <td align="right">0.527097E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.405159E+11</td>
    <td align="right">0.125103E+11</td>
    <td align="right">0.948726E+09</td>
    <td align="right">0.298054E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.221586E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3388468.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.385914E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">0.280417E+09</td>
    <td align="right">0.577180E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LOBBY_ZN_1_FLR_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.364497E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.235830E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.329569E+10</td>
    <td align="right">0.102151E+10</td>
    <td align="right">   292248.60</td>
    <td align="right">0.166121E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.385914E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">  4890141.46</td>
    <td align="right">0.175845E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.349285E+10</td>
    <td align="right">0.108864E+10</td>
    <td align="right"> 76497754.45</td>
    <td align="right">0.962077E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.375206E+10</td>
    <td align="right">0.114670E+10</td>
    <td align="right">0.231386E+09</td>
    <td align="right">0.700007E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.370702E+10</td>
    <td align="right">0.112130E+10</td>
    <td align="right">0.633195E+09</td>
    <td align="right">0.219084E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.221586E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">0.883260E+09</td>
    <td align="right"> 59430148.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.233881E+10</td>
    <td align="right">0.718956E+09</td>
    <td align="right">0.823464E+09</td>
    <td align="right">0.102623E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.342675E+10</td>
    <td align="right">0.107186E+10</td>
    <td align="right">0.390602E+09</td>
    <td align="right">0.369610E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.364497E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right"> 94044792.40</td>
    <td align="right">0.101782E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.359993E+10</td>
    <td align="right">0.110497E+10</td>
    <td align="right">   311497.77</td>
    <td align="right">0.163627E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.353788E+10</td>
    <td align="right">0.111404E+10</td>
    <td align="right">  1031218.58</td>
    <td align="right">0.214047E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.405159E+11</td>
    <td align="right">0.125103E+11</td>
    <td align="right">0.313897E+10</td>
    <td align="right">0.129854E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.221586E+10</td>
    <td align="right">0.698544E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 59430148.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.385914E+10</td>
    <td align="right">0.116303E+10</td>
    <td align="right">0.883260E+09</td>
    <td align="right">0.235830E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.520924E+12</td>
    <td align="right">   383574.03</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.457370E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">02-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.470901E+12</td>
    <td align="right">   383574.03</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.413513E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545057E+12</td>
    <td align="right">   383574.03</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.482431E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.500228E+12</td>
    <td align="right">   383574.03</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.438574E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">03-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.532991E+12</td>
    <td align="right">   383574.03</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.469901E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524361E+12</td>
    <td align="right">   383574.03</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.463635E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329003E+12</td>
    <td align="right">   221324.77</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.444839E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">03-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343949E+12</td>
    <td align="right">   221324.77</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.482431E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.491756E+12</td>
    <td align="right">   382551.92</td>
    <td align="right">05-SEP-10:09</td>
    <td align="right">0.438574E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.520752E+12</td>
    <td align="right">   382551.92</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.457370E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">02-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.512122E+12</td>
    <td align="right">   382551.92</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.451105E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.508694E+12</td>
    <td align="right">   382551.92</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.444839E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.580074E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.544458E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329003E+12</td>
    <td align="right">   221324.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.413513E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545057E+12</td>
    <td align="right">   383574.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482431E+11</td>
    <td align="right">    72515.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300356E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.376750E+11</td>
    <td align="right">0.195579E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.170707E+12</td>
    <td align="right">0.100810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.225143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.271574E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.320144E+11</td>
    <td align="right">0.176742E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.137783E+12</td>
    <td align="right">0.102611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.470714E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318004E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.324730E+11</td>
    <td align="right">0.201176E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.168046E+12</td>
    <td align="right">0.145350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.867958E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287820E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.285321E+11</td>
    <td align="right">0.188367E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.149844E+12</td>
    <td align="right">0.227301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.230647E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309180E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.269271E+11</td>
    <td align="right">0.198377E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169830E+12</td>
    <td align="right">0.347471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.421534E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.305469E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.246342E+11</td>
    <td align="right">0.193964E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.171166E+12</td>
    <td align="right">0.467812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.689955E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182593E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.261389E+11</td>
    <td align="right">0.122290E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161988E+12</td>
    <td align="right">0.574135E+10</td>
