    <td align="right">        0.00</td>
    <td align="right">0.715015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192725E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283171E+11</td>
    <td align="right">0.125838E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.176822E+12</td>
    <td align="right">0.569227E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.742742E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282373E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.301658E+11</td>
    <td align="right">0.185520E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.159779E+12</td>
    <td align="right">0.427913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.551469E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300356E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.342500E+11</td>
    <td align="right">0.195579E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.157065E+12</td>
    <td align="right">0.291064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.285362E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296645E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.357260E+11</td>
    <td align="right">0.191165E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.152172E+12</td>
    <td align="right">0.134536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.726017E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291531E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.383342E+11</td>
    <td align="right">0.192780E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.158229E+12</td>
    <td align="right">0.983801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.286431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.333863E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.375188E+12</td>
    <td align="right">0.216738E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.193343E+13</td>
    <td align="right">0.348661E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.389435E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182593E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.246342E+11</td>
    <td align="right">0.122290E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.137783E+12</td>
    <td align="right">0.983801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318004E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.383342E+11</td>
    <td align="right">0.201176E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.176822E+12</td>
    <td align="right">0.574135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.742742E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.457370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.731269E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.348051E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.413513E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.282398E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.313091E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.482431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.339823E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438574E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.429942E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.255073E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.217074E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463635E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.582804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.140746E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.466339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370426E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.228781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.417710E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.438574E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.117876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135744E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.457370E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.404491E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.219788E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.451105E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.242624E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.272338E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.444839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.566229E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.311866E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.544458E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.221412E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.263241E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413513E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.466339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370426E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.482431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.731269E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.348051E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   218037.74</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">   141396.02</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">     5663.47</td>
    <td align="right">10-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   218037.74</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">   141396.02</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">     4415.75</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   218037.74</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">   141396.02</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     4658.65</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   218037.74</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">   146437.11</td>
    <td align="right">24-APR-06:10</td>
    <td align="right">     5058.86</td>
    <td align="right">10-APR-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   218037.74</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">   164353.49</td>
    <td align="right">15-MAY-06:10</td>
    <td align="right">     6908.08</td>
    <td align="right">19-MAY-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   218037.74</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">   204127.48</td>
    <td align="right">27-JUN-06:10</td>
    <td align="right">    11880.83</td>
    <td align="right">27-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   121132.08</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    74258.16</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">   192203.89</td>
    <td align="right">10-JUL-06:10</td>
    <td align="right">    11652.44</td>
    <td align="right">26-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   121132.08</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    74258.16</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">   192280.75</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">    11677.36</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   218037.74</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">   189750.85</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">    10502.99</td>
    <td align="right">04-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   218037.74</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">   143104.46</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">     6127.29</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   218037.74</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">   141396.02</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     4164.16</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   218037.74</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   138386.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">   141396.02</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     4803.35</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   121132.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74258.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">   141396.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4164.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   218037.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    23884.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138386.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">   204127.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11880.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   344946.93</td>
    <td align="right">    23437.94</td>
    <td align="right">        0.00</td>
    <td align="right">   368384.86</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       17.61</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       17.61</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-3_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   349019.58</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-2_LARGEGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   344946.93</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-1_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   342206.18</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_GS_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   327985.88</td>
  </tr>
  <tr>
    <td align="right">NV_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    23437.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-3_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND1000KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    13158.20</td>
    <td align="right">    12039.62</td>
    <td align="right">    14557.53</td>
    <td align="right">    15890.05</td>
    <td align="right">    20087.93</td>
    <td align="right">    33397.30</td>
    <td align="right">    29336.59</td>
    <td align="right">    30774.03</td>
    <td align="right">    29272.37</td>
    <td align="right">    17427.07</td>
    <td align="right">    13519.14</td>
    <td align="right">    12850.06</td>
    <td align="right">   242309.90</td>
    <td align="right">    33397.30</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     2415.61</td>
    <td align="right">     2554.60</td>
    <td align="right">     3017.36</td>
    <td align="right">     3801.54</td>
    <td align="right">     4208.55</td>
    <td align="right">    16550.86</td>
    <td align="right">    13803.29</td>
    <td align="right">    13444.08</td>
    <td align="right">    14401.50</td>
    <td align="right">     3802.87</td>
    <td align="right">     2598.02</td>
    <td align="right">     2601.74</td>
    <td align="right">    83200.02</td>
    <td align="right">    16550.86</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">     2208.00</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    15757.81</td>
    <td align="right">    14778.23</td>
    <td align="right">    17758.89</td>
    <td align="right">    19875.58</td>
    <td align="right">    24480.48</td>
    <td align="right">    50132.17</td>
    <td align="right">    43323.88</td>
    <td align="right">    44402.11</td>
    <td align="right">    43857.87</td>
    <td align="right">    21413.94</td>
    <td align="right">    16301.17</td>
    <td align="right">    15635.80</td>
    <td align="right">   327717.92</td>
    <td align="right">    50132.17</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    15757.81</td>
    <td align="right">    14778.23</td>
    <td align="right">    17758.89</td>
    <td align="right">    19875.58</td>
    <td align="right">    24480.48</td>
    <td align="right">    50132.17</td>
    <td align="right">    43323.88</td>
    <td align="right">    44402.11</td>
    <td align="right">    43857.87</td>
    <td align="right">    21413.94</td>
    <td align="right">    16301.17</td>
    <td align="right">    15635.80</td>
    <td align="right">   327717.92</td>
    <td align="right">    50132.17</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1024.26</td>
    <td align="right">      960.58</td>
    <td align="right">     1154.33</td>
    <td align="right">     1291.91</td>
    <td align="right">     1591.23</td>
    <td align="right">     3258.59</td>
    <td align="right">     2816.05</td>
    <td align="right">     2886.14</td>
    <td align="right">     2850.76</td>
    <td align="right">     1391.91</td>
    <td align="right">     1059.58</td>
    <td align="right">     1016.33</td>
    <td align="right">    21301.66</td>
    <td align="right">     3258.59</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    16782.07</td>
    <td align="right">    15738.81</td>
    <td align="right">    18913.22</td>
    <td align="right">    21167.50</td>
    <td align="right">    26071.71</td>
    <td align="right">    53390.76</td>
    <td align="right">    46139.93</td>
    <td align="right">    47288.24</td>
    <td align="right">    46708.63</td>
    <td align="right">    22805.85</td>
    <td align="right">    17360.74</td>
    <td align="right">    16652.13</td>
    <td align="right">   349019.58</td>
    <td align="right">    53390.76</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14422.68</td>
    <td align="right">    12865.28</td>
    <td align="right">    13513.59</td>
    <td align="right">    12840.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53642.23</td>
    <td align="right">    14422.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4742.69</td>
    <td align="right">     4074.41</td>
    <td align="right">     4201.31</td>
    <td align="right">     4167.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17185.52</td>
    <td align="right">     4742.69</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9164.48</td>
    <td align="right">     7957.38</td>
    <td align="right">     8407.69</td>
    <td align="right">     7827.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33357.26</td>
    <td align="right">     9164.48</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">    10443.86</td>
    <td align="right">     9556.03</td>
    <td align="right">    11554.53</td>
    <td align="right">    12612.16</td>
    <td align="right">    15944.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13832.12</td>
    <td align="right">    10730.34</td>
    <td align="right">    10199.28</td>
    <td align="right">    94872.42</td>
    <td align="right">    15944.09</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">     2714.34</td>
    <td align="right">     2483.60</td>
    <td align="right">     3003.00</td>
    <td align="right">     3277.88</td>
    <td align="right">     4143.84</td>
    <td align="right">     5067.45</td>
    <td align="right">     4439.52</td>
    <td align="right">     4651.44</td>
    <td align="right">     4436.86</td>
    <td align="right">     3594.95</td>
    <td align="right">     2788.80</td>
    <td align="right">     2650.78</td>
    <td align="right">    43252.47</td>
    <td align="right">     5067.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">     2064.50</td>
    <td align="right">     2183.29</td>
    <td align="right">     2578.79</td>
    <td align="right">     3248.99</td>
    <td align="right">     3596.84</td>
    <td align="right">     4153.97</td>
    <td align="right">     3467.05</td>
    <td align="right">     3369.84</td>
    <td align="right">     3616.67</td>
    <td align="right">     3250.13</td>
    <td align="right">     2220.40</td>
    <td align="right">     2223.58</td>
    <td align="right">    35974.04</td>
    <td align="right">     4153.97</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">      351.11</td>
    <td align="right">      371.31</td>
    <td align="right">      438.57</td>
    <td align="right">      552.55</td>
    <td align="right">      611.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      552.74</td>
    <td align="right">      377.62</td>
    <td align="right">      378.16</td>
    <td align="right">     3633.76</td>
    <td align="right">      611.71</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11811.96</td>
    <td align="right">     9858.69</td>
    <td align="right">     9582.26</td>
    <td align="right">    10284.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41537.03</td>
    <td align="right">    11811.96</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      584.94</td>
    <td align="right">      477.55</td>
    <td align="right">      491.99</td>
    <td align="right">      500.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2055.19</td>
    <td align="right">      584.94</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">     1024.26</td>
    <td align="right">      960.58</td>
    <td align="right">     1154.33</td>
    <td align="right">     1291.91</td>
    <td align="right">     1591.23</td>
    <td align="right">     3258.59</td>
    <td align="right">     2816.05</td>
    <td align="right">     2886.14</td>
    <td align="right">     2850.76</td>
    <td align="right">     1391.91</td>
    <td align="right">     1059.58</td>
    <td align="right">     1016.33</td>
    <td align="right">    21301.66</td>
    <td align="right">     3258.59</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    15757.81</td>
    <td align="right">    14778.23</td>
    <td align="right">    17758.89</td>
    <td align="right">    19875.58</td>
    <td align="right">    24480.48</td>
    <td align="right">    50132.17</td>
    <td align="right">    43323.88</td>
    <td align="right">    44402.11</td>
    <td align="right">    43857.87</td>
    <td align="right">    21413.94</td>
    <td align="right">    16301.17</td>
    <td align="right">    15635.80</td>
    <td align="right">   327717.92</td>
    <td align="right">    50132.17</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    72322.96</td>
    <td align="right">    70846.15</td>
    <td align="right">    88678.73</td>
    <td align="right">   103327.95</td>
    <td align="right">   134549.73</td>
    <td align="right">   168096.53</td>
    <td align="right">   149944.99</td>
    <td align="right">   157501.01</td>
    <td align="right">   149658.23</td>
    <td align="right">   115711.73</td>
    <td align="right">    80721.77</td>
    <td align="right">    71978.12</td>
    <td align="right">  1363337.90</td>
    <td align="right">   168096.53</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">    63384.72</td>
    <td align="right">    59581.00</td>
    <td align="right">    72801.60</td>
    <td align="right">    80336.15</td>
    <td align="right">   103854.08</td>
    <td align="right">   129808.54</td>
    <td align="right">   112710.75</td>
    <td align="right">   119089.03</td>
    <td align="right">   110874.18</td>
    <td align="right">    88101.47</td>
    <td align="right">    67802.05</td>
    <td align="right">    61891.07</td>
    <td align="right">  1070234.63</td>
    <td align="right">   129808.54</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">      681.57</td>
    <td align="right">      720.53</td>
    <td align="right">      764.86</td>
    <td align="right">     1031.90</td>
    <td align="right">     1090.81</td>
    <td align="right">     1360.32</td>
    <td align="right">     1110.58</td>
    <td align="right">     1144.16</td>
    <td align="right">     1164.44</td>
    <td align="right">     1047.96</td>
    <td align="right">      751.45</td>
    <td align="right">      738.79</td>
    <td align="right">    11607.37</td>
    <td align="right">     1360.32</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    76350.40</td>
    <td align="right">    63603.86</td>
    <td align="right">    73129.39</td>
    <td align="right">    72420.44</td>
    <td align="right">    85333.98</td>
    <td align="right">    97989.43</td>
    <td align="right">    84182.03</td>
    <td align="right">    86803.93</td>
    <td align="right">    86097.36</td>
    <td align="right">    77042.10</td>
    <td align="right">    69351.16</td>
    <td align="right">    73222.86</td>
    <td align="right">   945526.94</td>
    <td align="right">    97989.43</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND1000KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    72322.96</td>
    <td align="right">    70846.15</td>
    <td align="right">    88678.73</td>
    <td align="right">   103327.95</td>
    <td align="right">   134549.73</td>
    <td align="right">   168096.53</td>
    <td align="right">   149944.99</td>
    <td align="right">   157501.01</td>
    <td align="right">   149658.23</td>
    <td align="right">   115711.73</td>
    <td align="right">    80721.77</td>
    <td align="right">    71978.12</td>
    <td align="right">  1363337.90</td>
    <td align="right">   168096.53</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">    63384.72</td>
    <td align="right">    59581.00</td>
    <td align="right">    72801.60</td>
    <td align="right">    80336.15</td>
    <td align="right">   103854.08</td>
    <td align="right">   129808.54</td>
    <td align="right">   112710.75</td>
    <td align="right">   119089.03</td>
    <td align="right">   110874.18</td>
    <td align="right">    88101.47</td>
    <td align="right">    67802.05</td>
    <td align="right">    61891.07</td>
    <td align="right">  1070234.63</td>
    <td align="right">   129808.54</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">      681.57</td>
    <td align="right">      720.53</td>
    <td align="right">      764.86</td>
    <td align="right">     1031.90</td>
    <td align="right">     1090.81</td>
    <td align="right">     1360.32</td>
    <td align="right">     1110.58</td>
    <td align="right">     1144.16</td>
    <td align="right">     1164.44</td>
    <td align="right">     1047.96</td>
    <td align="right">      751.45</td>
    <td align="right">      738.79</td>
    <td align="right">    11607.37</td>
    <td align="right">     1360.32</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    76350.40</td>
    <td align="right">    63603.86</td>
    <td align="right">    73129.39</td>
    <td align="right">    72420.44</td>
    <td align="right">    85333.98</td>
    <td align="right">    97989.43</td>
    <td align="right">    84182.03</td>
    <td align="right">    86803.93</td>
    <td align="right">    86097.36</td>
    <td align="right">    77042.10</td>
    <td align="right">    69351.16</td>
    <td align="right">    73222.86</td>
    <td align="right">   945526.94</td>
    <td align="right">    97989.43</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">      575.71</td>
    <td align="right">      629.78</td>
    <td align="right">      620.96</td>
    <td align="right">      871.18</td>
    <td align="right">      946.80</td>
    <td align="right">     1220.40</td>
    <td align="right">      999.29</td>
    <td align="right">     1038.58</td>
    <td align="right">      978.56</td>
    <td align="right">      926.15</td>
    <td align="right">      667.89</td>
    <td align="right">      597.56</td>
    <td align="right">    10072.87</td>
    <td align="right">     1220.40</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      126.50</td>
    <td align="right">      112.84</td>
    <td align="right">      256.17</td>
    <td align="right">      233.92</td>
    <td align="right">      276.61</td>
    <td align="right">      192.51</td>
    <td align="right">      179.97</td>
    <td align="right">      107.62</td>
    <td align="right">      251.60</td>
    <td align="right">      179.34</td>
    <td align="right">       87.35</td>
    <td align="right">      158.76</td>
    <td align="right">     2163.20</td>
    <td align="right">      276.61</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       20.65</td>
    <td align="right">       22.08</td>
    <td align="right">      112.27</td>
    <td align="right">       73.20</td>
    <td align="right">      132.61</td>
    <td align="right">       52.59</td>
    <td align="right">       68.69</td>
    <td align="right">        2.04</td>
    <td align="right">       65.72</td>
    <td align="right">       57.53</td>
    <td align="right">        3.79</td>
    <td align="right">       17.53</td>
    <td align="right">      628.70</td>
    <td align="right">      132.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   135707.69</td>
    <td align="right">   130427.14</td>
    <td align="right">   161480.33</td>
    <td align="right">   183664.09</td>
    <td align="right">   238403.81</td>
    <td align="right">   297905.07</td>
    <td align="right">   262655.74</td>
    <td align="right">   276590.04</td>
    <td align="right">   260532.41</td>
    <td align="right">   203813.21</td>
    <td align="right">   148523.82</td>
    <td align="right">   133869.19</td>
    <td align="right">  2433572.53</td>
    <td align="right">   297905.07</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    72322.96</td>
    <td align="right">    70846.15</td>
    <td align="right">    88678.73</td>
    <td align="right">   103327.95</td>
    <td align="right">   134549.73</td>
    <td align="right">   168096.53</td>
    <td align="right">   149944.99</td>
    <td align="right">   157501.01</td>
    <td align="right">   149658.23</td>
    <td align="right">   115711.73</td>
    <td align="right">    80721.77</td>
    <td align="right">    71978.12</td>
    <td align="right">  1363337.90</td>
    <td align="right">   168096.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">   139735.13</td>
    <td align="right">   123184.85</td>
    <td align="right">   145930.99</td>
    <td align="right">   152756.59</td>
    <td align="right">   189188.06</td>
    <td align="right">   227797.97</td>
    <td align="right">   196892.78</td>
    <td align="right">   205892.96</td>
    <td align="right">   196971.54</td>
    <td align="right">   165143.57</td>
    <td align="right">   137153.21</td>
    <td align="right">   135113.93</td>
    <td align="right">  2015761.57</td>
    <td align="right">   227797.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">      681.57</td>
    <td align="right">      720.53</td>
    <td align="right">      764.86</td>
    <td align="right">     1031.90</td>
    <td align="right">     1090.81</td>
    <td align="right">     1360.32</td>
    <td align="right">     1110.58</td>
    <td align="right">     1144.16</td>
    <td align="right">     1164.44</td>
    <td align="right">     1047.96</td>
    <td align="right">      751.45</td>
    <td align="right">      738.79</td>
    <td align="right">    11607.37</td>
    <td align="right">     1360.32</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   148673.36</td>
    <td align="right">   134450.00</td>
    <td align="right">   161808.12</td>
    <td align="right">   175748.39</td>
    <td align="right">   219883.72</td>
    <td align="right">   266085.97</td>
    <td align="right">   234127.02</td>
    <td align="right">   244304.94</td>
    <td align="right">   235755.59</td>
    <td align="right">   192753.83</td>
    <td align="right">   150072.93</td>
    <td align="right">   145200.97</td>
    <td align="right">  2308864.85</td>
    <td align="right">   266085.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-2_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    13508.10</td>
    <td align="right">    12359.77</td>
    <td align="right">    14944.64</td>
    <td align="right">    16312.58</td>
    <td align="right">    20622.10</td>
    <td align="right">    34341.42</td>
    <td align="right">    30167.10</td>
    <td align="right">    31644.79</td>
    <td align="right">    30101.94</td>
    <td align="right">    17890.48</td>
    <td align="right">    13878.64</td>
    <td align="right">    13191.76</td>
    <td align="right">   248963.34</td>
    <td align="right">    34341.42</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     2099.61</td>
    <td align="right">     2220.42</td>
    <td align="right">     2622.64</td>
    <td align="right">     3304.24</td>
    <td align="right">     3658.01</td>
    <td align="right">    14518.37</td>
    <td align="right">    12107.89</td>
    <td align="right">    11793.63</td>
    <td align="right">    12632.70</td>
    <td align="right">     3305.40</td>
    <td align="right">     2258.17</td>
    <td align="right">     2261.39</td>
    <td align="right">    72782.49</td>
    <td align="right">    14518.37</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">     2148.00</td>
    <td align="right">      179.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    15786.71</td>
    <td align="right">    14759.20</td>
    <td align="right">    17746.28</td>
    <td align="right">    19795.83</td>
    <td align="right">    24459.11</td>
    <td align="right">    49038.79</td>
    <td align="right">    42453.99</td>
    <td align="right">    43617.43</td>
    <td align="right">    42913.64</td>
    <td align="right">    21374.89</td>
    <td align="right">    16315.80</td>
    <td align="right">    15632.16</td>
    <td align="right">   323893.83</td>
    <td align="right">    49038.79</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    15786.71</td>
    <td align="right">    14759.20</td>
    <td align="right">    17746.28</td>
    <td align="right">    19795.83</td>
    <td align="right">    24459.11</td>
    <td align="right">    49038.79</td>
    <td align="right">    42453.99</td>
    <td align="right">    43617.43</td>
    <td align="right">    42913.64</td>
    <td align="right">    21374.89</td>
    <td align="right">    16315.80</td>
    <td align="right">    15632.16</td>
    <td align="right">   323893.83</td>
    <td align="right">    49038.79</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1026.14</td>
    <td align="right">      959.35</td>
    <td align="right">     1153.51</td>
    <td align="right">     1286.73</td>
    <td align="right">     1589.84</td>
    <td align="right">     3187.52</td>
    <td align="right">     2759.51</td>
    <td align="right">     2835.13</td>
    <td align="right">     2789.39</td>
    <td align="right">     1389.37</td>
    <td align="right">     1060.53</td>
    <td align="right">     1016.09</td>
    <td align="right">    21053.10</td>
    <td align="right">     3187.52</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    16812.85</td>
    <td align="right">    15718.55</td>
    <td align="right">    18899.79</td>
    <td align="right">    21082.56</td>
    <td align="right">    26048.95</td>
    <td align="right">    52226.31</td>
    <td align="right">    45213.50</td>
    <td align="right">    46452.56</td>
    <td align="right">    45703.03</td>
    <td align="right">    22764.25</td>
    <td align="right">    17376.33</td>
    <td align="right">    16648.25</td>
    <td align="right">   344946.93</td>
    <td align="right">    52226.31</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14943.78</td>
    <td align="right">    13330.11</td>
    <td align="right">    14001.84</td>
    <td align="right">    13304.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55580.35</td>
    <td align="right">    14943.78</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4919.07</td>
    <td align="right">     4225.94</td>
    <td align="right">     4357.56</td>
    <td align="right">     4322.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17824.65</td>
    <td align="right">     4919.07</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9411.12</td>
    <td align="right">     8171.53</td>
    <td align="right">     8633.95</td>
    <td align="right">     8038.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34254.98</td>
    <td align="right">     9411.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">    10793.76</td>
    <td align="right">     9876.18</td>
    <td align="right">    11941.63</td>
    <td align="right">    13034.70</td>
    <td align="right">    16478.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14295.54</td>
    <td align="right">    11089.84</td>
    <td align="right">    10540.98</td>
    <td align="right">    98050.88</td>
    <td align="right">    16478.25</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">     2714.34</td>
    <td align="right">     2483.60</td>
    <td align="right">     3003.00</td>
    <td align="right">     3277.88</td>
    <td align="right">     4143.84</td>
    <td align="right">     5067.45</td>
    <td align="right">     4439.52</td>
    <td align="right">     4651.44</td>
    <td align="right">     4436.86</td>
    <td align="right">     3594.95</td>
    <td align="right">     2788.80</td>
    <td align="right">     2650.78</td>
    <td align="right">    43252.47</td>
    <td align="right">     5067.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">     1924.06</td>
    <td align="right">     2034.77</td>
    <td align="right">     2403.36</td>
    <td align="right">     3027.97</td>
    <td align="right">     3352.16</td>
    <td align="right">     3871.38</td>
    <td align="right">     3231.20</td>
    <td align="right">     3140.60</td>
    <td align="right">     3370.63</td>
    <td align="right">     3029.03</td>
    <td align="right">     2069.36</td>
    <td align="right">     2072.31</td>
    <td align="right">    33526.83</td>
    <td align="right">     3871.38</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">      175.55</td>
    <td align="right">      185.65</td>
    <td align="right">      219.28</td>
    <td align="right">      276.27</td>
    <td align="right">      305.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.37</td>
    <td align="right">      188.81</td>
    <td align="right">      189.08</td>
    <td align="right">     1816.88</td>
    <td align="right">      305.85</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10116.46</td>
    <td align="right">     8443.56</td>
    <td align="right">     8206.81</td>
    <td align="right">     8807.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35574.77</td>
    <td align="right">    10116.46</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      530.53</td>
    <td align="right">      433.13</td>
    <td align="right">      446.22</td>
    <td align="right">      454.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1864.01</td>
    <td align="right">      530.53</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">     1026.14</td>
    <td align="right">      959.35</td>
    <td align="right">     1153.51</td>
    <td align="right">     1286.73</td>
    <td align="right">     1589.84</td>
    <td align="right">     3187.52</td>
    <td align="right">     2759.51</td>
    <td align="right">     2835.13</td>
    <td align="right">     2789.39</td>
    <td align="right">     1389.37</td>
    <td align="right">     1060.53</td>
    <td align="right">     1016.09</td>
    <td align="right">    21053.10</td>
    <td align="right">     3187.52</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    15786.71</td>
    <td align="right">    14759.20</td>
    <td align="right">    17746.28</td>
    <td align="right">    19795.83</td>
    <td align="right">    24459.11</td>
    <td align="right">    49038.79</td>
    <td align="right">    42453.99</td>
    <td align="right">    43617.43</td>
    <td align="right">    42913.64</td>
    <td align="right">    21374.89</td>
    <td align="right">    16315.80</td>
    <td align="right">    15632.16</td>
    <td align="right">   323893.83</td>
    <td align="right">    49038.79</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    72322.96</td>
    <td align="right">    70846.15</td>
    <td align="right">    88678.73</td>
    <td align="right">   103327.95</td>
    <td align="right">   134549.73</td>
    <td align="right">   168096.53</td>
    <td align="right">   149944.99</td>
    <td align="right">   157501.01</td>
    <td align="right">   149658.23</td>
    <td align="right">   115711.73</td>
    <td align="right">    80721.77</td>
    <td align="right">    71978.12</td>
    <td align="right">  1363337.90</td>
    <td align="right">   168096.53</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">    63384.72</td>
    <td align="right">    59581.00</td>
    <td align="right">    72801.60</td>
    <td align="right">    80336.15</td>
    <td align="right">   103854.08</td>
    <td align="right">   129808.54</td>
    <td align="right">   112710.75</td>
    <td align="right">   119089.03</td>
    <td align="right">   110874.18</td>
    <td align="right">    88101.47</td>
    <td align="right">    67802.05</td>
    <td align="right">    61891.07</td>
    <td align="right">  1070234.63</td>
    <td align="right">   129808.54</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">      681.57</td>
    <td align="right">      720.53</td>
    <td align="right">      764.86</td>
    <td align="right">     1031.90</td>
    <td align="right">     1090.81</td>
    <td align="right">     1360.32</td>
    <td align="right">     1110.58</td>
    <td align="right">     1144.16</td>
    <td align="right">     1164.44</td>
    <td align="right">     1047.96</td>
    <td align="right">      751.45</td>
    <td align="right">      738.79</td>
    <td align="right">    11607.37</td>
    <td align="right">     1360.32</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    76350.40</td>
    <td align="right">    63603.86</td>
    <td align="right">    73129.39</td>
    <td align="right">    72420.44</td>
    <td align="right">    85333.98</td>
    <td align="right">    97989.43</td>
    <td align="right">    84182.03</td>
    <td align="right">    86803.93</td>
    <td align="right">    86097.36</td>
    <td align="right">    77042.10</td>
    <td align="right">    69351.16</td>
    <td align="right">    73222.86</td>
    <td align="right">   945526.94</td>
    <td align="right">    97989.43</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND1000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    72322.96</td>
    <td align="right">    70846.15</td>
    <td align="right">    88678.73</td>
    <td align="right">   103327.95</td>
    <td align="right">   134549.73</td>
    <td align="right">   168096.53</td>
    <td align="right">   149944.99</td>
    <td align="right">   157501.01</td>
    <td align="right">   149658.23</td>
    <td align="right">   115711.73</td>
    <td align="right">    80721.77</td>
    <td align="right">    71978.12</td>
    <td align="right">  1363337.90</td>
    <td align="right">   168096.53</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">    63384.72</td>
    <td align="right">    59581.00</td>
    <td align="right">    72801.60</td>
    <td align="right">    80336.15</td>
    <td align="right">   103854.08</td>
    <td align="right">   129808.54</td>
    <td align="right">   112710.75</td>
    <td align="right">   119089.03</td>
    <td align="right">   110874.18</td>
    <td align="right">    88101.47</td>
    <td align="right">    67802.05</td>
    <td align="right">    61891.07</td>
    <td align="right">  1070234.63</td>
    <td align="right">   129808.54</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">      681.57</td>
    <td align="right">      720.53</td>
    <td align="right">      764.86</td>
    <td align="right">     1031.90</td>
    <td align="right">     1090.81</td>
    <td align="right">     1360.32</td>
    <td align="right">     1110.58</td>
    <td align="right">     1144.16</td>
    <td align="right">     1164.44</td>
    <td align="right">     1047.96</td>
    <td align="right">      751.45</td>
    <td align="right">      738.79</td>
    <td align="right">    11607.37</td>
    <td align="right">     1360.32</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    76350.40</td>
    <td align="right">    63603.86</td>
    <td align="right">    73129.39</td>
    <td align="right">    72420.44</td>
    <td align="right">    85333.98</td>
    <td align="right">    97989.43</td>
    <td align="right">    84182.03</td>
    <td align="right">    86803.93</td>
    <td align="right">    86097.36</td>
    <td align="right">    77042.10</td>
    <td align="right">    69351.16</td>
    <td align="right">    73222.86</td>
    <td align="right">   945526.94</td>
    <td align="right">    97989.43</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">      575.71</td>
    <td align="right">      629.78</td>
    <td align="right">      620.96</td>
    <td align="right">      871.18</td>
    <td align="right">      946.80</td>
    <td align="right">     1220.40</td>
    <td align="right">      999.29</td>
    <td align="right">     1038.58</td>
    <td align="right">      978.56</td>
    <td align="right">      926.15</td>
    <td align="right">      667.89</td>
    <td align="right">      597.56</td>
    <td align="right">    10072.87</td>
    <td align="right">     1220.40</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      126.50</td>
    <td align="right">      112.84</td>
    <td align="right">      256.17</td>
    <td align="right">      233.92</td>
    <td align="right">      276.61</td>
    <td align="right">      192.51</td>
    <td align="right">      179.97</td>
    <td align="right">      107.62</td>
    <td align="right">      251.60</td>
    <td align="right">      179.34</td>
    <td align="right">       87.35</td>
    <td align="right">      158.76</td>
    <td align="right">     2163.20</td>
    <td align="right">      276.61</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       20.65</td>
    <td align="right">       22.08</td>
    <td align="right">      112.27</td>
    <td align="right">       73.20</td>
    <td align="right">      132.61</td>
    <td align="right">       52.59</td>
    <td align="right">       68.69</td>
    <td align="right">        2.04</td>
    <td align="right">       65.72</td>
    <td align="right">       57.53</td>
    <td align="right">        3.79</td>
    <td align="right">       17.53</td>
    <td align="right">      628.70</td>
    <td align="right">      132.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   135707.69</td>
    <td align="right">   130427.14</td>
    <td align="right">   161480.33</td>
    <td align="right">   183664.09</td>
    <td align="right">   238403.81</td>
    <td align="right">   297905.07</td>
    <td align="right">   262655.74</td>
    <td align="right">   276590.04</td>
    <td align="right">   260532.41</td>
    <td align="right">   203813.21</td>
    <td align="right">   148523.82</td>
    <td align="right">   133869.19</td>
    <td align="right">  2433572.53</td>
    <td align="right">   297905.07</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    72322.96</td>
    <td align="right">    70846.15</td>
    <td align="right">    88678.73</td>
    <td align="right">   103327.95</td>
    <td align="right">   134549.73</td>
    <td align="right">   168096.53</td>
    <td align="right">   149944.99</td>
    <td align="right">   157501.01</td>
    <td align="right">   149658.23</td>
    <td align="right">   115711.73</td>
    <td align="right">    80721.77</td>
    <td align="right">    71978.12</td>
    <td align="right">  1363337.90</td>
    <td align="right">   168096.53</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">   139735.13</td>
    <td align="right">   123184.85</td>
    <td align="right">   145930.99</td>
    <td align="right">   152756.59</td>
    <td align="right">   189188.06</td>
    <td align="right">   227797.97</td>
    <td align="right">   196892.78</td>
    <td align="right">   205892.96</td>
    <td align="right">   196971.54</td>
    <td align="right">   165143.57</td>
    <td align="right">   137153.21</td>
    <td align="right">   135113.93</td>
    <td align="right">  2015761.57</td>
    <td align="right">   227797.97</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">      681.57</td>
    <td align="right">      720.53</td>
    <td align="right">      764.86</td>
    <td align="right">     1031.90</td>
    <td align="right">     1090.81</td>
    <td align="right">     1360.32</td>
    <td align="right">     1110.58</td>
    <td align="right">     1144.16</td>
    <td align="right">     1164.44</td>
    <td align="right">     1047.96</td>
    <td align="right">      751.45</td>
    <td align="right">      738.79</td>
    <td align="right">    11607.37</td>
    <td align="right">     1360.32</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   148673.36</td>
    <td align="right">   134450.00</td>
    <td align="right">   161808.12</td>
    <td align="right">   175748.39</td>
    <td align="right">   219883.72</td>
    <td align="right">   266085.97</td>
    <td align="right">   234127.02</td>
    <td align="right">   244304.94</td>
    <td align="right">   235755.59</td>
    <td align="right">   192753.83</td>
    <td align="right">   150072.93</td>
    <td align="right">   145200.97</td>
    <td align="right">  2308864.85</td>
    <td align="right">   266085.97</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>MAXDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-1_LARGEGENERAL</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND300KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    16413.30</td>
    <td align="right">    15018.00</td>
    <td align="right">    18158.79</td>
    <td align="right">    19820.94</td>
    <td align="right">    25057.31</td>
    <td align="right">    30642.23</td>
    <td align="right">    26845.24</td>
    <td align="right">    28126.69</td>
    <td align="right">    26829.14</td>
    <td align="right">    21738.20</td>
    <td align="right">    16863.52</td>
    <td align="right">    16028.92</td>
    <td align="right">   261542.30</td>
    <td align="right">    30642.23</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     3419.77</td>
    <td align="right">     3616.54</td>
    <td align="right">     4271.66</td>
    <td align="right">     5381.83</td>
    <td align="right">     5958.03</td>
    <td align="right">     6880.89</td>
    <td align="right">     5743.04</td>
    <td align="right">     5582.01</td>
    <td align="right">     5990.87</td>
    <td align="right">     5383.72</td>
    <td align="right">     3678.02</td>
    <td align="right">     3683.27</td>
    <td align="right">    59589.65</td>
    <td align="right">     6880.89</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">      188.40</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    19848.77</td>
    <td align="right">    18650.24</td>
    <td align="right">    22446.16</td>
    <td align="right">    25218.47</td>
    <td align="right">    31031.03</td>
    <td align="right">    37538.82</td>
    <td align="right">    32603.98</td>
    <td align="right">    33724.40</td>
    <td align="right">    32835.72</td>
    <td align="right">    27137.62</td>
    <td align="right">    20557.24</td>
    <td align="right">    19727.90</td>
    <td align="right">   321320.35</td>
    <td align="right">    37538.82</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    19848.77</td>
    <td align="right">    18650.24</td>
    <td align="right">    22446.16</td>
    <td align="right">    25218.47</td>
    <td align="right">    31031.03</td>
    <td align="right">    37538.82</td>
    <td align="right">    32603.98</td>
    <td align="right">    33724.40</td>
    <td align="right">    32835.72</td>
    <td align="right">    27137.62</td>
    <td align="right">    20557.24</td>
    <td align="right">    19727.90</td>
    <td align="right">   321320.35</td>
    <td align="right">    37538.82</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1290.17</td>
    <td align="right">     1212.27</td>
    <td align="right">     1459.00</td>
    <td align="right">     1639.20</td>
    <td align="right">     2017.02</td>
    <td align="right">     2440.02</td>
    <td align="right">     2119.26</td>
    <td align="right">     2192.09</td>
    <td align="right">     2134.32</td>
    <td align="right">     1763.95</td>
    <td align="right">     1336.22</td>
    <td align="right">     1282.31</td>
    <td align="right">    20885.82</td>
    <td align="right">     2440.02</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    21138.94</td>
    <td align="right">    19862.51</td>
    <td align="right">    23905.16</td>
    <td align="right">    26857.67</td>
    <td align="right">    33048.05</td>
    <td align="right">    39978.85</td>
    <td align="right">    34723.24</td>
    <td align="right">    35916.49</td>
    <td align="right">    34970.04</td>
    <td align="right">    28901.56</td>
    <td align="right">    21893.46</td>
    <td align="right">    21010.21</td>
    <td align="right">   342206.18</td>
    <td align="right">    39978.85</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">    13698.95</td>
    <td align="right">    12534.40</td>
    <td align="right">    15155.79</td>
    <td align="right">    16543.06</td>
    <td align="right">    20913.46</td>
    <td align="right">    25574.79</td>
    <td align="right">    22405.72</td>
    <td align="right">    23475.25</td>
    <td align="right">    22392.28</td>
    <td align="right">    18143.25</td>
    <td align="right">    14074.72</td>
    <td align="right">    13378.15</td>
    <td align="right">   218289.83</td>
    <td align="right">    25574.79</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">     2714.34</td>
    <td align="right">     2483.60</td>
    <td align="right">     3003.00</td>
    <td align="right">     3277.88</td>
    <td align="right">     4143.84</td>
    <td align="right">     5067.45</td>
    <td align="right">     4439.52</td>
    <td align="right">     4651.44</td>
    <td align="right">     4436.86</td>
    <td align="right">     3594.95</td>
    <td align="right">     2788.80</td>
    <td align="right">     2650.78</td>
    <td align="right">    43252.47</td>
    <td align="right">     5067.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFACILITIESDEMANDCHARGE ($)</td>
    <td align="right">     2647.34</td>
    <td align="right">     2799.67</td>
    <td align="right">     3306.81</td>
    <td align="right">     4166.22</td>
    <td align="right">     4612.27</td>
    <td align="right">     5326.69</td>
    <td align="right">     4445.84</td>
    <td align="right">     4321.18</td>
    <td align="right">     4637.70</td>
    <td align="right">     4167.68</td>
    <td align="right">     2847.25</td>
    <td align="right">     2851.32</td>
    <td align="right">    46129.98</td>
    <td align="right">     5326.69</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">      772.43</td>
    <td align="right">      816.88</td>
    <td align="right">      964.85</td>
    <td align="right">     1215.61</td>
    <td align="right">     1345.76</td>
    <td align="right">     1554.21</td>
    <td align="right">     1297.20</td>
    <td align="right">     1260.82</td>
    <td align="right">     1353.17</td>
    <td align="right">     1216.03</td>
    <td align="right">      830.76</td>
    <td align="right">      831.95</td>
    <td align="right">    13459.68</td>
    <td align="right">     1554.21</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">     1290.17</td>
    <td align="right">     1212.27</td>
    <td align="right">     1459.00</td>
    <td align="right">     1639.20</td>
    <td align="right">     2017.02</td>
    <td align="right">     2440.02</td>
    <td align="right">     2119.26</td>
    <td align="right">     2192.09</td>
    <td align="right">     2134.32</td>
    <td align="right">     1763.95</td>
    <td align="right">     1336.22</td>
    <td align="right">     1282.31</td>
    <td align="right">    20885.82</td>
    <td align="right">     2440.02</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    19848.77</td>
    <td align="right">    18650.24</td>
    <td align="right">    22446.16</td>
    <td align="right">    25218.47</td>
    <td align="right">    31031.03</td>
    <td align="right">    37538.82</td>
    <td align="right">    32603.98</td>
    <td align="right">    33724.40</td>
    <td align="right">    32835.72</td>
    <td align="right">    27137.62</td>
    <td align="right">    20557.24</td>
    <td align="right">    19727.90</td>
    <td align="right">   321320.35</td>
    <td align="right">    37538.82</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALFACILITIESDEMANDCHARGE                                                                         FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALFACILITIESDEMANDCHARGE                                                                         ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_GS_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_GS_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND300KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    19318.49</td>
    <td align="right">    17676.22</td>
    <td align="right">    21372.95</td>
    <td align="right">    23329.30</td>
    <td align="right">    29492.51</td>
    <td align="right">    36065.99</td>
    <td align="right">    31596.92</td>
    <td align="right">    33105.19</td>
    <td align="right">    31577.97</td>
    <td align="right">    25585.92</td>
    <td align="right">    19848.41</td>
    <td align="right">    18866.09</td>
    <td align="right">   307835.96</td>
    <td align="right">    36065.99</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">      132.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    19329.49</td>
    <td align="right">    17687.22</td>
    <td align="right">    21383.95</td>
    <td align="right">    23340.30</td>
    <td align="right">    29503.51</td>
    <td align="right">    36076.99</td>
    <td align="right">    31607.92</td>
    <td align="right">    33116.19</td>
    <td align="right">    31588.97</td>
    <td align="right">    25596.92</td>
    <td align="right">    19859.41</td>
    <td align="right">    18877.09</td>
    <td align="right">   307967.96</td>
    <td align="right">    36076.99</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    19329.49</td>
    <td align="right">    17687.22</td>
    <td align="right">    21383.95</td>
    <td align="right">    23340.30</td>
    <td align="right">    29503.51</td>
    <td align="right">    36076.99</td>
    <td align="right">    31607.92</td>
    <td align="right">    33116.19</td>
    <td align="right">    31588.97</td>
    <td align="right">    25596.92</td>
    <td align="right">    19859.41</td>
    <td align="right">    18877.09</td>
    <td align="right">   307967.96</td>
    <td align="right">    36076.99</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1256.42</td>
    <td align="right">     1149.67</td>
    <td align="right">     1389.96</td>
    <td align="right">     1517.12</td>
    <td align="right">     1917.73</td>
    <td align="right">     2345.00</td>
    <td align="right">     2054.51</td>
    <td align="right">     2152.55</td>
    <td align="right">     2053.28</td>
    <td align="right">     1663.80</td>
    <td align="right">     1290.86</td>
    <td align="right">     1227.01</td>
    <td align="right">    20017.92</td>
    <td align="right">     2345.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    20585.91</td>
    <td align="right">    18836.89</td>
    <td align="right">    22773.90</td>
    <td align="right">    24857.42</td>
    <td align="right">    31421.24</td>
    <td align="right">    38421.99</td>
    <td align="right">    33662.44</td>
    <td align="right">    35268.74</td>
    <td align="right">    33642.26</td>
    <td align="right">    27260.72</td>
    <td align="right">    21150.27</td>
    <td align="right">    20104.10</td>
    <td align="right">   327985.88</td>
    <td align="right">    38421.99</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">    16604.15</td>
    <td align="right">    15192.63</td>
    <td align="right">    18369.94</td>
    <td align="right">    20051.42</td>
    <td align="right">    25348.67</td>
    <td align="right">    30998.54</td>
    <td align="right">    27157.40</td>
    <td align="right">    28453.75</td>
    <td align="right">    27141.11</td>
    <td align="right">    21990.97</td>
    <td align="right">    17059.61</td>
    <td align="right">    16215.31</td>
    <td align="right">   264583.49</td>
    <td align="right">    30998.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">     2714.34</td>
    <td align="right">     2483.60</td>
    <td align="right">     3003.00</td>
    <td align="right">     3277.88</td>
    <td align="right">     4143.84</td>
    <td align="right">     5067.45</td>
    <td align="right">     4439.52</td>
    <td align="right">     4651.44</td>
    <td align="right">     4436.86</td>
    <td align="right">     3594.95</td>
    <td align="right">     2788.80</td>
    <td align="right">     2650.78</td>
    <td align="right">    43252.47</td>
    <td align="right">     5067.45</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">     1256.42</td>
    <td align="right">     1149.67</td>
    <td align="right">     1389.96</td>
    <td align="right">     1517.12</td>
    <td align="right">     1917.73</td>
    <td align="right">     2345.00</td>
    <td align="right">     2054.51</td>
    <td align="right">     2152.55</td>
    <td align="right">     2053.28</td>
    <td align="right">     1663.80</td>
    <td align="right">     1290.86</td>
    <td align="right">     1227.01</td>
    <td align="right">    20017.92</td>
    <td align="right">     2345.00</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    19329.49</td>
    <td align="right">    17687.22</td>
    <td align="right">    21383.95</td>
    <td align="right">    23340.30</td>
    <td align="right">    29503.51</td>
    <td align="right">    36076.99</td>
    <td align="right">    31607.92</td>
    <td align="right">    33116.19</td>
    <td align="right">    31588.97</td>
    <td align="right">    25596.92</td>
    <td align="right">    19859.41</td>
    <td align="right">    18877.09</td>
    <td align="right">   307967.96</td>
    <td align="right">    36076.99</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY3500KWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   212058.09</td>
    <td align="right">   194031.00</td>
    <td align="right">   234609.72</td>
    <td align="right">   256084.53</td>
    <td align="right">   323737.79</td>
    <td align="right">   395894.51</td>
    <td align="right">   346837.77</td>
    <td align="right">   363393.97</td>
    <td align="right">   346629.77</td>
    <td align="right">   280855.31</td>
    <td align="right">   217874.98</td>
    <td align="right">   207092.04</td>
    <td align="right">  3379099.48</td>
    <td align="right">   395894.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      702.21</td>
    <td align="right">      742.62</td>
    <td align="right">      877.14</td>
    <td align="right">     1105.10</td>
    <td align="right">     1223.41</td>
    <td align="right">     1412.91</td>
    <td align="right">     1179.27</td>
    <td align="right">     1146.20</td>
    <td align="right">     1230.16</td>
    <td align="right">     1105.49</td>
    <td align="right">      755.24</td>
    <td align="right">      756.32</td>
    <td align="right">    12236.07</td>
    <td align="right">     1412.91</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MAXENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NV_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NV_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-04-28
    01:20:17</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5778.56</td>
    <td align="right">     2574.46</td>
    <td align="right">     2784.42</td>
    <td align="right">      839.19</td>
    <td align="right">      581.75</td>
    <td align="right">      475.42</td>
    <td align="right">      409.05</td>
    <td align="right">      480.16</td>
    <td align="right">      501.08</td>
    <td align="right">      954.47</td>
    <td align="right">     2224.07</td>
    <td align="right">     4404.84</td>
    <td align="right">    22007.45</td>
    <td align="right">     5778.56</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     5778.56</td>
    <td align="right">     2574.46</td>
    <td align="right">     2784.42</td>
    <td align="right">      839.19</td>
    <td align="right">      581.75</td>
    <td align="right">      475.42</td>
    <td align="right">      409.05</td>
    <td align="right">      480.16</td>
    <td align="right">      501.08</td>
    <td align="right">      954.47</td>
    <td align="right">     2224.07</td>
    <td align="right">     4404.84</td>
    <td align="right">    22007.45</td>
    <td align="right">     5778.56</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     5778.56</td>
    <td align="right">     2574.46</td>
    <td align="right">     2784.42</td>
    <td align="right">      839.19</td>
    <td align="right">      581.75</td>
    <td align="right">      475.42</td>
    <td align="right">      409.05</td>
    <td align="right">      480.16</td>
    <td align="right">      501.08</td>
    <td align="right">      954.47</td>
    <td align="right">     2224.07</td>
    <td align="right">     4404.84</td>
    <td align="right">    22007.45</td>
    <td align="right">     5778.56</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      375.61</td>
    <td align="right">      167.34</td>
    <td align="right">      180.99</td>
    <td align="right">       54.55</td>
    <td align="right">       37.81</td>
    <td align="right">       30.90</td>
    <td align="right">       26.59</td>
    <td align="right">       31.21</td>
    <td align="right">       32.57</td>
    <td align="right">       62.04</td>
    <td align="right">      144.56</td>
    <td align="right">      286.31</td>
    <td align="right">     1430.48</td>
    <td align="right">      375.61</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     6154.16</td>
    <td align="right">     2741.80</td>
    <td align="right">     2965.41</td>
    <td align="right">      893.73</td>
    <td align="right">      619.56</td>
    <td align="right">      506.32</td>
    <td align="right">      435.63</td>
    <td align="right">      511.37</td>
    <td align="right">      533.65</td>
    <td align="right">     1016.51</td>
    <td align="right">     2368.63</td>
    <td align="right">     4691.16</td>
    <td align="right">    23437.94</td>
    <td align="right">     6154.16</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     5778.56</td>
    <td align="right">     2574.46</td>
    <td align="right">     2784.42</td>
    <td align="right">      839.19</td>
    <td align="right">      581.75</td>
    <td align="right">      475.42</td>
    <td align="right">      409.05</td>
    <td align="right">      480.16</td>
    <td align="right">      501.08</td>
    <td align="right">      954.47</td>
    <td align="right">     2224.07</td>
    <td align="right">     4404.84</td>
    <td align="right">    22007.45</td>
    <td align="right">     5778.56</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      375.61</td>
    <td align="right">      167.34</td>
    <td align="right">      180.99</td>
    <td align="right">       54.55</td>
    <td align="right">       37.81</td>
    <td align="right">       30.90</td>
    <td align="right">       26.59</td>
    <td align="right">       31.21</td>
    <td align="right">       32.57</td>
    <td align="right">       62.04</td>
    <td align="right">      144.56</td>
    <td align="right">      286.31</td>
    <td align="right">     1430.48</td>
    <td align="right">      375.61</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     5778.56</td>
    <td align="right">     2574.46</td>
    <td align="right">     2784.42</td>
    <td align="right">      839.19</td>
    <td align="right">      581.75</td>
    <td align="right">      475.42</td>
    <td align="right">      409.05</td>
    <td align="right">      480.16</td>
    <td align="right">      501.08</td>
    <td align="right">      954.47</td>
    <td align="right">     2224.07</td>
    <td align="right">     4404.84</td>
    <td align="right">    22007.45</td>
    <td align="right">     5778.56</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      769.45</td>
    <td align="right">      336.53</td>
    <td align="right">      356.06</td>
    <td align="right">      106.50</td>
    <td align="right">       74.78</td>
    <td align="right">       57.84</td>
    <td align="right">       46.12</td>
    <td align="right">       51.85</td>
    <td align="right">       55.55</td>
    <td align="right">      102.52</td>
    <td align="right">      298.53</td>
    <td align="right">      608.40</td>
    <td align="right">     2864.13</td>
    <td align="right">      769.45</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      769.45</td>
    <td align="right">      336.53</td>
    <td align="right">      356.06</td>
    <td align="right">      106.50</td>
    <td align="right">       74.78</td>
    <td align="right">       57.84</td>
    <td align="right">       46.12</td>
    <td align="right">       51.85</td>
    <td align="right">       55.55</td>
    <td align="right">      102.52</td>
    <td align="right">      298.53</td>
    <td align="right">      608.40</td>
    <td align="right">     2864.13</td>
    <td align="right">      769.45</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      769.45</td>
    <td align="right">      336.53</td>
    <td align="right">      356.06</td>
    <td align="right">      106.50</td>
    <td align="right">       74.78</td>
    <td align="right">       57.84</td>
    <td align="right">       46.12</td>
    <td align="right">       51.85</td>
    <td align="right">       55.55</td>
    <td align="right">      102.52</td>
    <td align="right">      298.53</td>
    <td align="right">      608.40</td>
    <td align="right">     2864.13</td>
    <td align="right">      769.45</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      769.45</td>
    <td align="right">      336.53</td>
    <td align="right">      356.06</td>
    <td align="right">      106.50</td>
    <td align="right">       74.78</td>
    <td align="right">       57.84</td>
    <td align="right">       46.12</td>
    <td align="right">       51.85</td>
    <td align="right">       55.55</td>
    <td align="right">      102.52</td>
    <td align="right">      298.53</td>
    <td align="right">      608.40</td>
    <td align="right">     2864.13</td>
    <td align="right">      769.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      769.45</td>
    <td align="right">      336.53</td>
    <td align="right">      356.06</td>
    <td align="right">      106.50</td>
    <td align="right">       74.78</td>
    <td align="right">       57.84</td>
    <td align="right">       46.12</td>
    <td align="right">       51.85</td>
    <td align="right">       55.55</td>
    <td align="right">      102.52</td>
    <td align="right">      298.53</td>
    <td align="right">      608.40</td>
    <td align="right">     2864.13</td>
    <td align="right">      769.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      769.45</td>
    <td align="right">      336.53</td>
    <td align="right">      356.06</td>
    <td align="right">      106.50</td>
    <td align="right">       74.78</td>
    <td align="right">       57.84</td>
    <td align="right">       46.12</td>
    <td align="right">       51.85</td>
    <td align="right">       55.55</td>
    <td align="right">      102.52</td>
    <td align="right">      298.53</td>
    <td align="right">      608.40</td>
    <td align="right">     2864.13</td>
    <td align="right">      769.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        8.24</td>
    <td align="right">        6.93</td>
    <td align="right">        7.17</td>
    <td align="right">        3.39</td>
    <td align="right">        1.90</td>
    <td align="right">      0.3686</td>
    <td align="right">      0.3072</td>
    <td align="right">      0.3573</td>
    <td align="right">      0.3687</td>
    <td align="right">        2.56</td>
    <td align="right">        6.80</td>
    <td align="right">        7.53</td>
    <td align="right">       45.92</td>
    <td align="right">        8.24</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NV_MONTHLYGASRATES</td>
    <td align="right">        7.51</td>
    <td align="right">        7.65</td>
    <td align="right">        7.82</td>
    <td align="right">        7.88</td>
    <td align="right">        7.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.87</td>
    <td align="right">        9.26</td>
    <td align="right">        9.02</td>
    <td align="right">        9.31</td>
    <td align="right">        7.45</td>
    <td align="right">        7.24</td>
    <td align="right">       98.01</td>
    <td align="right">        9.31</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          NV_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
