<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Secondary School New V1.1_3.1 CHICAGO IL USA TMY2-94846 WMO#=725300
  2009-04-28
  03:01:30 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Secondary School New V1.1_3.1</b></p>
<p>Environment: <b>CHICAGO IL USA TMY2-94846 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2009-04-28
  03:01:30</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    21990.67</td>
    <td align="right">     1122.43</td>
    <td align="right">     1122.43</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    21990.67</td>
    <td align="right">     1122.43</td>
    <td align="right">     1122.43</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    48840.01</td>
    <td align="right">     2492.85</td>
    <td align="right">     2492.85</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    48840.01</td>
    <td align="right">     2492.85</td>
    <td align="right">     2492.85</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.546</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.848</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    10933.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1814.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3338.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      375.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2425.02</td>
    <td align="right">      544.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1970.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       29.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      396.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      162.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    10116.62</td>
    <td align="right">    11874.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.86</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     4982.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">     5951.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1814.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3338.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      375.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2167.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      179.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">       66.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      544.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1963.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        7.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       29.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      396.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.86</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       46.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       78.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      189.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      194.74</td>
    <td align="right">      578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      132.07</td>
    <td align="right">       27.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      516.36</td>
    <td align="right">      606.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      189.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      194.74</td>
    <td align="right">      578.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      132.07</td>
    <td align="right">       27.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      516.36</td>
    <td align="right">      606.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    10116.62</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    10116.62</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    10116.62</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    10116.62</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2677.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2677.86</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2677.86</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      128.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2479.33</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_1PEOPLE">BATHROOMS_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_2PEOPLE">BATHROOMS_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE">OFFICES_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_2PEOPLE">OFFICES_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE">GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUX_GYM_ZN_1_FLR_1PEOPLE">AUX_GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUDITORIUM_ZN_1_FLR_1PEOPLE">AUDITORIUM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1PEOPLE">KITCHEN_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2PEOPLE">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE">CAFETERIA_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1PEOPLE">MECH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_2PEOPLE">MECH_ZN_1_FLR_2 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3">VAV_POD_3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:5">PSZ-AC_1:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:6">PSZ-AC_2:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:7">PSZ-AC_3:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:8">PSZ-AC_4:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:9">PSZ-AC_5:9</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PSI_LLF_LOWLOADFACTORSERVICE">PSI_LLF_LOWLOADFACTORSERVICE</a>   |  
<a href="#TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE">PSI_CS_COMMERCIALELECTRICSERVICE</a>   |  
<a href="#TariffReport::IN_EIAMONTHLYRATEGAS">IN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">CHICAGO IL USA TMY2-94846 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.78</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2089.18</td>
    <td align="right">      753.18</td>
    <td align="right">      291.61</td>
    <td align="right">      753.18</td>
    <td align="right">      291.20</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       32.73</td>
    <td align="right">       35.00</td>
    <td align="right">       28.04</td>
    <td align="right">       35.00</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    11902.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      133.82</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     20.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       49.00</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       49.00</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">       21.00</td>
    <td align="right">     14.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">       21.00</td>
    <td align="right">     14.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">       25.20</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">       25.20</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">       72.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">       72.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1976.00</td>
    <td align="right">Yes</td>
    <td align="right">    15808.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.28</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">     1248.00</td>
    <td align="right">Yes</td>
    <td align="right">     9984.00</td>
    <td align="right">        1.00</td>
    <td align="right">      608.00</td>
    <td align="right">      266.35</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">      988.00</td>
    <td align="right">Yes</td>
    <td align="right">     7904.00</td>
    <td align="right">        1.00</td>
    <td align="right">      512.00</td>
    <td align="right">      106.40</td>
    <td align="right">      9.6800</td>
    <td align="right">        1.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">      864.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">       12.60</td>
    <td align="right">     12.9000</td>
    <td align="right">        6.67</td>
    <td align="right">   1908.0800</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">      840.00</td>
    <td align="right">Yes</td>
    <td align="right">     3360.00</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">       83.01</td>
    <td align="right">     14.0000</td>
    <td align="right">        4.35</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      624.00</td>
    <td align="right">Yes</td>
    <td align="right">     2496.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       70.00</td>
    <td align="right">     15.1000</td>
    <td align="right">        1.39</td>
    <td align="right">     19.2600</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.0000</td>
    <td align="right">      100.00</td>
    <td align="right">     98.9318</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.0000</td>
    <td align="right">      100.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">     2223.00</td>
    <td align="right">     12.3655</td>
    <td align="right">        3.25</td>
    <td align="right">     30.5807</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">     2223.00</td>
    <td align="right">     12.3655</td>
    <td align="right">        3.25</td>
    <td align="right">     30.5807</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.20</td>
    <td align="right">       10.70</td>
    <td align="right">       23.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       72.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       68.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">     1140.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       72.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       68.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1140.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      210.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       12.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      210.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       12.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      152.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       56.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      532.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      152.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       56.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      532.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">     1976.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1976.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       96.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      208.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       96.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      208.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">     1248.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">     1248.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      988.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      988.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       36.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      216.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      840.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">      104.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">0.477</td>
    <td align="right">        0.51</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      624.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      342.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2_CEILING</td>
    <td align="right">IEAD_R-15 CI_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">0.357</td>
    <td align="right">        0.38</td>
    <td align="right">      342.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       19.60</td>
    <td align="right">       19.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       19.60</td>
    <td align="right">       19.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_2</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_3</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_4</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_5</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_6</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_7</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_8</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_9</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_10</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_11</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_12</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_13</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_14</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_15</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_16</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_17</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_18</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_19</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_20</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_21</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_22</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_23</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_24</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_25</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_26</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_27</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_28</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_29</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_30</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_31</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_32</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_33</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_34</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_35</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_36</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_37</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_38</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_39</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_40</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_41</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_42</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_43</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_44</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_45</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_46</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_47</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_48</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_49</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_50</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_51</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_52</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_53</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_54</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       72.80</td>
    <td align="right">       72.80</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       72.80</td>
    <td align="right">       72.80</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36</td>
    <td align="right">STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">        3.82</td>
    <td align="right">       0.500</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       49.41</td>
    <td align="right">       49.41</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">       36.40</td>
    <td align="right">       36.40</td>
    <td align="right">        3.18</td>
    <td align="right">       0.402</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2223.00</td>
    <td align="right">        3.22</td>
    <td align="right">       0.441</td>
    <td align="right">       0.546</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      753.18</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1469.82</td>
    <td align="right">        3.24</td>
    <td align="right">       0.410</td>
    <td align="right">       0.507</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1563313.42</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  2849666.45</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   369544.12</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   367953.44</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   388080.22</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   437735.64</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   627970.93</td>
    <td align="right">   424560.61</td>
    <td align="right">   203410.32</td>
    <td align="right">        0.68</td>
    <td align="right">        3.26</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   269224.93</td>
    <td align="right">   212907.39</td>
    <td align="right">    56317.53</td>
    <td align="right">        0.79</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   314954.19</td>
    <td align="right">   212935.24</td>
    <td align="right">   102018.95</td>
    <td align="right">        0.68</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   117997.75</td>
    <td align="right">    79776.30</td>
    <td align="right">    38221.45</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   134355.15</td>
    <td align="right">    90835.26</td>
    <td align="right">    43519.89</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   -99999.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   543943.30</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   291623.64</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   272810.75</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   102208.69</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   116377.34</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.45</td>
    <td align="right">      125.00</td>
    <td align="right">        0.30</td>
    <td align="right">       83.33</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.45</td>
    <td align="right">      125.00</td>
    <td align="right">        0.30</td>
    <td align="right">       83.33</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">      125.00</td>
    <td align="right">        2.83</td>
    <td align="right">      353.96</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       24.94</td>
    <td align="right">    56359.68</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       24.75</td>
    <td align="right">    55950.09</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       27.12</td>
    <td align="right">    61294.35</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1388.30</td>
    <td align="right">       36.37</td>
    <td align="right">    82206.43</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       25.29</td>
    <td align="right">    42296.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.92</td>
    <td align="right">    26794.23</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       12.68</td>
    <td align="right">    21489.06</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.75</td>
    <td align="right">     8914.27</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        5.41</td>
    <td align="right">    10150.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">      114.66</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    15834.12</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    14325.60</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7739.91</td>
    <td align="right">       1.074</td>
    <td align="right">       1.288</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       32.99</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     9495.06</td>
    <td align="right">       1.317</td>
    <td align="right">       1.580</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    24261.81</td>
    <td align="right">       3.365</td>
    <td align="right">       4.038</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.88</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">    30136.44</td>
    <td align="right">       4.180</td>
    <td align="right">       5.016</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       33.04</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7708.82</td>
    <td align="right">       1.069</td>
    <td align="right">       1.283</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">    11539.52</td>
    <td align="right">       1.601</td>
    <td align="right">       1.921</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7054.94</td>
    <td align="right">       0.979</td>
    <td align="right">       1.174</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.15</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     8939.76</td>
    <td align="right">       1.240</td>
    <td align="right">       1.488</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.35</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    18021.36</td>
    <td align="right">       2.500</td>
    <td align="right">       2.999</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       30.26</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">    24917.55</td>
    <td align="right">       3.456</td>
    <td align="right">       4.148</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7651.30</td>
    <td align="right">       1.061</td>
    <td align="right">       1.274</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       32.99</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     9455.52</td>
    <td align="right">       1.312</td>
    <td align="right">       1.574</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    23670.97</td>
    <td align="right">       3.283</td>
    <td align="right">       3.940</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.88</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">    29786.52</td>
    <td align="right">       4.132</td>
    <td align="right">       4.958</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       33.04</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7641.82</td>
    <td align="right">       1.060</td>
    <td align="right">       1.272</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">    11499.76</td>
    <td align="right">       1.595</td>
    <td align="right">       1.914</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7055.88</td>
    <td align="right">       0.979</td>
    <td align="right">       1.174</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       31.15</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     8947.93</td>
    <td align="right">       1.241</td>
    <td align="right">       1.489</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.35</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    18063.22</td>
    <td align="right">       2.505</td>
    <td align="right">       3.006</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">    24953.45</td>
    <td align="right">       3.461</td>
    <td align="right">       4.154</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7657.17</td>
    <td align="right">       1.062</td>
    <td align="right">       1.274</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       32.99</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     9494.68</td>
    <td align="right">       1.317</td>
    <td align="right">       1.580</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    23830.90</td>
    <td align="right">       3.305</td>
    <td align="right">       3.966</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.88</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">    36387.07</td>
    <td align="right">       5.048</td>
    <td align="right">       6.057</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       33.04</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7747.83</td>
    <td align="right">       1.075</td>
    <td align="right">       1.289</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">    11840.68</td>
    <td align="right">       1.642</td>
    <td align="right">       1.971</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7162.16</td>
    <td align="right">       0.993</td>
    <td align="right">       1.192</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.35</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     9020.28</td>
    <td align="right">       1.251</td>
    <td align="right">       1.501</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.35</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    18928.15</td>
    <td align="right">       2.625</td>
    <td align="right">       3.150</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">    30858.12</td>
    <td align="right">       4.281</td>
    <td align="right">       5.137</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">     6582.18</td>
    <td align="right">       0.913</td>
    <td align="right">       1.096</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       29.79</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">     9175.71</td>
    <td align="right">       1.273</td>
    <td align="right">       1.527</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    23237.27</td>
    <td align="right">       3.223</td>
    <td align="right">       3.868</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.88</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">    29366.78</td>
    <td align="right">       4.073</td>
    <td align="right">       4.888</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       33.09</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">   151907.17</td>
    <td align="right">      21.074</td>
    <td align="right">      25.288</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       33.04</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">    95627.60</td>
    <td align="right">      13.264</td>
    <td align="right">      15.917</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       33.15</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">    76188.29</td>
    <td align="right">      10.569</td>
    <td align="right">      12.683</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">    28533.88</td>
    <td align="right">       3.960</td>
    <td align="right">       4.752</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">       31.38</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">    38943.79</td>
    <td align="right">       5.402</td>
    <td align="right">       6.482</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    32500.94</td>
    <td align="right">       4.509</td>
    <td align="right">       5.410</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       30.03</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">    15696.93</td>
    <td align="right">       2.177</td>
    <td align="right">       2.612</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       33.20</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">    10836.04</td>
    <td align="right">       1.503</td>
    <td align="right">       1.804</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    27159.08</td>
    <td align="right">       3.767</td>
    <td align="right">       4.520</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.13</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">    40782.47</td>
    <td align="right">       5.657</td>
    <td align="right">       6.788</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       31.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     7242.74</td>
    <td align="right">       1.005</td>
    <td align="right">       1.205</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       32.93</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">     9501.76</td>
    <td align="right">       1.318</td>
    <td align="right">       1.582</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       33.15</td>
    <td align="right">     0.01514</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5189.03</td>
    <td align="right">       0.190</td>
    <td align="right">       0.227</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     8925.89</td>
    <td align="right">       0.326</td>
    <td align="right">       0.391</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    13370.11</td>
    <td align="right">       0.488</td>
    <td align="right">       0.954</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">    30569.64</td>
    <td align="right">       1.116</td>
    <td align="right">       1.340</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     3077.97</td>
    <td align="right">       0.112</td>
    <td align="right">       0.160</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">    14286.65</td>
    <td align="right">       0.522</td>
    <td align="right">       0.626</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5148.74</td>
    <td align="right">       0.188</td>
    <td align="right">       0.226</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     8926.25</td>
    <td align="right">       0.326</td>
    <td align="right">       0.391</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    13053.46</td>
    <td align="right">       0.477</td>
    <td align="right">       0.954</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">    30498.39</td>
    <td align="right">       1.114</td>
    <td align="right">       1.337</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5163.34</td>
    <td align="right">       0.189</td>
    <td align="right">       0.226</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     8916.81</td>
    <td align="right">       0.326</td>
    <td align="right">       0.391</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    13159.38</td>
    <td align="right">       0.481</td>
    <td align="right">       0.954</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">    30474.47</td>
    <td align="right">       1.113</td>
    <td align="right">       1.336</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     3057.73</td>
    <td align="right">       0.112</td>
    <td align="right">       0.160</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">    14270.51</td>
    <td align="right">       0.521</td>
    <td align="right">       0.625</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5149.30</td>
    <td align="right">       0.188</td>
    <td align="right">       0.226</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     8927.43</td>
    <td align="right">       0.326</td>
    <td align="right">       0.391</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    13055.58</td>
    <td align="right">       0.477</td>
    <td align="right">       0.954</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">    30505.41</td>
    <td align="right">       1.114</td>
    <td align="right">       1.337</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5163.23</td>
    <td align="right">       0.189</td>
    <td align="right">       0.226</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     8907.13</td>
    <td align="right">       0.325</td>
    <td align="right">       0.390</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    13069.33</td>
    <td align="right">       0.477</td>
    <td align="right">       0.954</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">    28752.71</td>
    <td align="right">       1.050</td>
    <td align="right">       1.260</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     3079.22</td>
    <td align="right">       0.112</td>
    <td align="right">       0.160</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">    14196.04</td>
    <td align="right">       0.519</td>
    <td align="right">       0.622</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5172.52</td>
    <td align="right">       0.189</td>
    <td align="right">       0.227</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     8924.04</td>
    <td align="right">       0.326</td>
    <td align="right">       0.391</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    13194.94</td>
    <td align="right">       0.482</td>
    <td align="right">       0.954</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">    28898.83</td>
    <td align="right">       1.055</td>
    <td align="right">       1.267</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">     6817.12</td>
    <td align="right">       0.249</td>
    <td align="right">       0.299</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">    14449.16</td>
    <td align="right">       0.528</td>
    <td align="right">       0.633</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    13514.67</td>
    <td align="right">       0.494</td>
    <td align="right">       0.592</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">    32374.73</td>
    <td align="right">       1.182</td>
    <td align="right">       1.419</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    80773.21</td>
    <td align="right">       2.950</td>
    <td align="right">      19.760</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">    89385.45</td>
    <td align="right">       3.265</td>
    <td align="right">       3.918</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:30:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">    64392.94</td>
    <td align="right">       2.352</td>
    <td align="right">       7.904</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.832</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">    42732.60</td>
    <td align="right">       1.561</td>
    <td align="right">       1.873</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    12426.65</td>
    <td align="right">       0.454</td>
    <td align="right">       4.478</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      534.70</td>
    <td align="right">       0.020</td>
    <td align="right">       0.086</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">    12008.78</td>
    <td align="right">       0.439</td>
    <td align="right">       0.526</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    14629.50</td>
    <td align="right">       0.534</td>
    <td align="right">       0.641</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">    53911.56</td>
    <td align="right">       1.969</td>
    <td align="right">       2.363</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     4255.75</td>
    <td align="right">       0.155</td>
    <td align="right">       0.187</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">    11702.84</td>
    <td align="right">       0.427</td>
    <td align="right">       0.513</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       24.94</td>
    <td align="right">       24.94</td>
    <td align="right">        6.61</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       24.75</td>
    <td align="right">       24.75</td>
    <td align="right">        6.60</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       27.12</td>
    <td align="right">       27.12</td>
    <td align="right">        6.45</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       36.37</td>
    <td align="right">       36.37</td>
    <td align="right">        9.13</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5</td>
    <td align="right">       25.29</td>
    <td align="right">       25.29</td>
    <td align="right">       19.76</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6</td>
    <td align="right">       15.92</td>
    <td align="right">       15.92</td>
    <td align="right">        3.92</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7</td>
    <td align="right">       12.68</td>
    <td align="right">       12.68</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8</td>
    <td align="right">        4.75</td>
    <td align="right">        4.75</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9</td>
    <td align="right">        5.41</td>
    <td align="right">        5.41</td>
    <td align="right">        4.48</td>
    <td align="right">        4.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.93</td>
    <td align="right">       24.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.93</td>
    <td align="right">       24.75</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.93</td>
    <td align="right">       27.12</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.16</td>
    <td align="right">       36.37</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       19.76</td>
    <td align="right">       25.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.74</td>
    <td align="right">       15.92</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        7.90</td>
    <td align="right">       12.68</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.83</td>
    <td align="right">        4.75</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.48</td>
    <td align="right">        5.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1086.50</td>
    <td align="right">     3004.00</td>
    <td align="right">      956.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1331.17</td>
    <td align="right">     2798.50</td>
    <td align="right">     1001.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      952.33</td>
    <td align="right">     2931.33</td>
    <td align="right">      772.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1289.50</td>
    <td align="right">     2637.00</td>
    <td align="right">      859.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1138.17</td>
    <td align="right">     3250.83</td>
    <td align="right">     1137.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1321.83</td>
    <td align="right">     3043.33</td>
    <td align="right">     1218.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1277.17</td>
    <td align="right">     3175.17</td>
    <td align="right">     1236.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1425.17</td>
    <td align="right">     2962.67</td>
    <td align="right">     1235.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1264.67</td>
    <td align="right">     3065.67</td>
    <td align="right">     1171.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1501.50</td>
    <td align="right">     2818.33</td>
    <td align="right">     1198.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1091.17</td>
    <td align="right">     3026.67</td>
    <td align="right">      976.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1326.50</td>
    <td align="right">     2810.17</td>
    <td align="right">     1010.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      963.83</td>
    <td align="right">     2998.17</td>
    <td align="right">      832.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1278.00</td>
    <td align="right">     2685.00</td>
    <td align="right">      885.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1151.33</td>
    <td align="right">     3257.83</td>
    <td align="right">     1151.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1318.67</td>
    <td align="right">     3062.17</td>
    <td align="right">     1226.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1278.67</td>
    <td align="right">     3175.83</td>
    <td align="right">     1237.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1425.33</td>
    <td align="right">     2963.17</td>
    <td align="right">     1235.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1259.17</td>
    <td align="right">     3070.33</td>
    <td align="right">     1172.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1501.67</td>
    <td align="right">     2818.83</td>
    <td align="right">     1199.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1084.83</td>
    <td align="right">     3012.67</td>
    <td align="right">      959.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1329.00</td>
    <td align="right">     2783.50</td>
    <td align="right">      987.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      954.00</td>
    <td align="right">     2944.17</td>
    <td align="right">      780.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1306.33</td>
    <td align="right">     2449.17</td>
    <td align="right">      708.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1133.17</td>
    <td align="right">     3235.67</td>
    <td align="right">     1128.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1340.67</td>
    <td align="right">     2945.83</td>
    <td align="right">     1173.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1264.33</td>
    <td align="right">     3135.00</td>
    <td align="right">     1210.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1436.50</td>
    <td align="right">     2922.83</td>
    <td align="right">     1211.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1299.83</td>
    <td align="right">     2955.67</td>
    <td align="right">     1117.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1592.83</td>
    <td align="right">     2520.00</td>
    <td align="right">     1033.17</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">     1749.50</td>
    <td align="right">     3188.50</td>
    <td align="right">     1716.83</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">     2012.50</td>
    <td align="right">     2995.67</td>
    <td align="right">     1838.50</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">     1133.83</td>
    <td align="right">     2969.83</td>
    <td align="right">      988.67</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">     1437.83</td>
    <td align="right">     2649.67</td>
    <td align="right">     1022.17</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1768.67</td>
    <td align="right">     2516.00</td>
    <td align="right">     1072.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">     2406.67</td>
    <td align="right">     2137.00</td>
    <td align="right">     1389.67</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">     1917.50</td>
    <td align="right">     2290.50</td>
    <td align="right">     1324.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     2436.83</td>
    <td align="right">      714.33</td>
    <td align="right">      527.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">     1770.50</td>
    <td align="right">     2210.67</td>
    <td align="right">      911.17</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1467.00</td>
    <td align="right">     2003.17</td>
    <td align="right">      812.50</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     1205.83</td>
    <td align="right">     2892.83</td>
    <td align="right">     1049.50</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">     1877.17</td>
    <td align="right">     2691.17</td>
    <td align="right">     1505.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3276.00</td>
    <td align="right">     3274.00</td>
    <td align="right">     2479.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       88.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      367.33</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       25.50</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      227.50</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">      204.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      500.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      316.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       91.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      370.83</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      233.83</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">      208.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      500.67</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      316.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       90.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      362.17</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       26.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      169.33</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">      191.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      119.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      485.83</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      228.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">       68.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">      620.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">      243.33</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      475.50</td>
    <td align="right">        9.67</td>
    <td align="right">      102.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">      386.17</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">      606.00</td>
    <td align="right">        7.33</td>
    <td align="right">       43.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">      706.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">      161.83</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      230.83</td>
    <td align="right">       15.17</td>
    <td align="right">       58.83</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">      121.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">      274.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">      245.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1748.00</td>
    <td align="right">      762.50</td>
    <td align="right">      128.67</td>
    <td align="right">        2.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.29</td>
    <td align="right">    0.000517</td>
    <td align="right">    0.386475</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.58</td>
    <td align="right">    0.000635</td>
    <td align="right">    0.474148</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.04</td>
    <td align="right">    0.001622</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.02</td>
    <td align="right">    0.002014</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.28</td>
    <td align="right">    0.000515</td>
    <td align="right">    0.384894</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000771</td>
    <td align="right">    0.576204</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.17</td>
    <td align="right">    0.000472</td>
    <td align="right">    0.352273</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.000598</td>
    <td align="right">    0.446419</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.00</td>
    <td align="right">    0.001204</td>
    <td align="right">    0.899839</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.15</td>
    <td align="right">    0.001665</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.27</td>
    <td align="right">    0.000511</td>
    <td align="right">    0.382050</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.57</td>
    <td align="right">    0.000632</td>
    <td align="right">    0.472174</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.94</td>
    <td align="right">    0.001582</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.96</td>
    <td align="right">    0.001991</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.27</td>
    <td align="right">    0.000511</td>
    <td align="right">    0.381549</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.91</td>
    <td align="right">    0.000769</td>
    <td align="right">    0.574219</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.17</td>
    <td align="right">    0.000472</td>
    <td align="right">    0.352320</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.000598</td>
    <td align="right">    0.446827</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.01</td>
    <td align="right">    0.001207</td>
    <td align="right">    0.901929</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.15</td>
    <td align="right">    0.001668</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.27</td>
    <td align="right">    0.000512</td>
    <td align="right">    0.382344</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.58</td>
    <td align="right">    0.000635</td>
    <td align="right">    0.474129</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.97</td>
    <td align="right">    0.001593</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.06</td>
    <td align="right">    0.002432</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.29</td>
    <td align="right">    0.000518</td>
    <td align="right">    0.386842</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.97</td>
    <td align="right">    0.000791</td>
    <td align="right">    0.591242</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.19</td>
    <td align="right">    0.000479</td>
    <td align="right">    0.357626</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.50</td>
    <td align="right">    0.000603</td>
    <td align="right">    0.450440</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.15</td>
    <td align="right">    0.001265</td>
    <td align="right">    0.945116</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.14</td>
    <td align="right">    0.002063</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.52</td>
    <td align="right">    0.001815</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.79</td>
    <td align="right">    0.002726</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.21</td>
    <td align="right">    0.000484</td>
    <td align="right">    0.361625</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.58</td>
    <td align="right">    0.000635</td>
    <td align="right">    0.474456</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.10</td>
    <td align="right">    0.000440</td>
    <td align="right">    0.328693</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.53</td>
    <td align="right">    0.000613</td>
    <td align="right">    0.458237</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.87</td>
    <td align="right">    0.001553</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.89</td>
    <td align="right">    0.001963</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.48</td>
    <td align="right">    0.002603</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        2.61</td>
    <td align="right">    0.001049</td>
    <td align="right">    0.783718</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.80</td>
    <td align="right">    0.000724</td>
    <td align="right">    0.541070</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000517</td>
    <td align="right">    23785.42</td>
    <td align="right">      842.11</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000635</td>
    <td align="right">    29181.24</td>
    <td align="right">     1033.14</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001622</td>
    <td align="right">    74557.02</td>
    <td align="right">     2639.64</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002014</td>
    <td align="right">    92617.13</td>
    <td align="right">     3279.05</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000515</td>
    <td align="right">    23688.15</td>
    <td align="right">      838.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000771</td>
    <td align="right">    35462.22</td>
    <td align="right">     1255.52</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000472</td>
    <td align="right">    21680.47</td>
    <td align="right">      767.58</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000598</td>
    <td align="right">    27474.65</td>
    <td align="right">      972.72</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001204</td>
    <td align="right">    55380.20</td>
    <td align="right">     1960.70</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001665</td>
    <td align="right">    76578.40</td>
    <td align="right">     2711.21</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000511</td>
    <td align="right">    23513.12</td>
    <td align="right">      832.47</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000632</td>
    <td align="right">    29059.71</td>
    <td align="right">     1028.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001582</td>
    <td align="right">    72741.37</td>
    <td align="right">     2575.36</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001991</td>
    <td align="right">    91541.77</td>
    <td align="right">     3240.98</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000511</td>
    <td align="right">    23482.28</td>
    <td align="right">      831.37</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000769</td>
    <td align="right">    35340.03</td>
    <td align="right">     1251.19</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000472</td>
    <td align="right">    21683.37</td>
    <td align="right">      767.69</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000598</td>
    <td align="right">    27499.77</td>
    <td align="right">      973.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001207</td>
    <td align="right">    55508.82</td>
    <td align="right">     1965.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001668</td>
    <td align="right">    76688.72</td>
    <td align="right">     2715.11</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000512</td>
    <td align="right">    23531.17</td>
    <td align="right">      833.11</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000635</td>
    <td align="right">    29180.05</td>
    <td align="right">     1033.10</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001593</td>
    <td align="right">    73232.83</td>
    <td align="right">     2592.76</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002432</td>
    <td align="right">   111835.34</td>
    <td align="right">     3959.46</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000518</td>
    <td align="right">    23808.01</td>
    <td align="right">      842.91</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000791</td>
    <td align="right">    36387.70</td>
    <td align="right">     1288.28</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000479</td>
    <td align="right">    22009.96</td>
    <td align="right">      779.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000603</td>
    <td align="right">    27722.10</td>
    <td align="right">      981.48</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001265</td>
    <td align="right">    58166.75</td>
    <td align="right">     2059.35</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002063</td>
    <td align="right">    94842.53</td>
    <td align="right">     3357.84</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001815</td>
    <td align="right">    83455.86</td>
    <td align="right">     2954.70</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002726</td>
    <td align="right">   125329.33</td>
    <td align="right">     4437.20</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000484</td>
    <td align="right">    22256.07</td>
    <td align="right">      787.96</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000635</td>
    <td align="right">    29200.15</td>
    <td align="right">     1033.81</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000440</td>
    <td align="right">    20229.29</td>
    <td align="right">      716.20</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000613</td>
    <td align="right">    28202.01</td>
    <td align="right">      998.47</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001553</td>
    <td align="right">    71407.67</td>
    <td align="right">     2528.14</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001963</td>
    <td align="right">    90250.85</td>
    <td align="right">     3195.27</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002603</td>
    <td align="right">   119683.58</td>
    <td align="right">     4237.32</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001049</td>
    <td align="right">    48233.57</td>
    <td align="right">     1707.68</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000724</td>
    <td align="right">    33299.91</td>
    <td align="right">     1178.96</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    0.004448</td>
    <td align="right">   204500.57</td>
    <td align="right">     2959.97</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    0.004454</td>
    <td align="right">   204776.97</td>
    <td align="right">     2959.57</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    0.004375</td>
    <td align="right">   201170.39</td>
    <td align="right">     2960.91</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    0.003251</td>
    <td align="right">   149489.90</td>
    <td align="right">     2386.01</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        5.41</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">       36.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">        5.41</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       36.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9</td>
    <td align="right">        5.41</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">       24.94</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">       24.75</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">       27.12</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">       36.37</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_OA_CONTROLLER</td>
    <td align="right">       25.29</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_OA_CONTROLLER</td>
    <td align="right">       15.92</td>
    <td align="right">        3.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_OA_CONTROLLER</td>
    <td align="right">       12.68</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_OA_CONTROLLER</td>
    <td align="right">        4.75</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_OA_CONTROLLER</td>
    <td align="right">        5.41</td>
    <td align="right">        4.48</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Inlet Air Temperature [C]</td>
    <td align="right">Design Outlet Air Temperature [C]</td>
    <td align="right">Design Inlet Water Temperature [C]</td>
    <td align="right">Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC</td>
    <td align="right">    0.013255</td>
    <td align="right">       24.94</td>
    <td align="right">       21.54</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.009942</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC</td>
    <td align="right">    0.013197</td>
    <td align="right">       24.75</td>
    <td align="right">       21.55</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.009953</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC</td>
    <td align="right">    0.013919</td>
    <td align="right">       27.12</td>
    <td align="right">       21.33</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.009858</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC</td>
    <td align="right">    0.015700</td>
    <td align="right">       36.37</td>
    <td align="right">       20.52</td>
    <td align="right">       12.80</td>
    <td align="right">        7.22</td>
    <td align="right">    0.009422</td>
    <td align="right">    0.008500</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">       27.12</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">       36.37</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC_CONTROLLER</td>
    <td align="right">    0.013255</td>
    <td align="right">    0.000036</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.004448</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC_CONTROLLER</td>
    <td align="right">    0.013197</td>
    <td align="right">    0.000036</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.004454</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC_CONTROLLER</td>
    <td align="right">    0.013919</td>
    <td align="right">    0.000034</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.004375</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC_CONTROLLER</td>
    <td align="right">    0.015700</td>
    <td align="right">    0.000030</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.003251</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_COOLC DXCOIL</td>
    <td align="right">       25.29</td>
    <td align="right">   627970.93</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_COOLC DXCOIL</td>
    <td align="right">       15.92</td>
    <td align="right">   269224.93</td>
    <td align="right">    0.790816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_COOLC DXCOIL</td>
    <td align="right">       12.68</td>
    <td align="right">   314954.19</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_COOLC DXCOIL</td>
    <td align="right">        4.75</td>
    <td align="right">   117997.75</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_COOLC DXCOIL</td>
    <td align="right">        5.41</td>
    <td align="right">   134355.15</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_HEATC</td>
    <td align="right">   543943.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_HEATC</td>
    <td align="right">   291623.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_HEATC</td>
    <td align="right">   272810.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_HEATC</td>
    <td align="right">   102208.69</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_HEATC</td>
    <td align="right">   116377.34</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_FAN</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_FAN</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_FAN</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_FAN</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_FAN</td>
    <td align="right">        5.41</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000449</td>
    <td align="right">    0.336602</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.061976</td>
    <td align="right">       46.48</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.056072</td>
    <td align="right">       42.05</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.056072</td>
    <td align="right">  1563313.42</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000449</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  2849666.45</td>
    <td align="right">    0.061976</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000449</td>
    <td align="right">      114.66</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.061976</td>
    <td align="right">    15834.12</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.056072</td>
    <td align="right">    14325.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-04-28
    03:01:30</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  1507751.40</td>
    <td align="right">  1507751.40</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">  1507751.40</td>
    <td align="right">  1507751.40</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">       76.96</td>
    <td align="right">       76.96</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">    39184.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">    39184.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">     7066.00</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">   105990.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495</td>
    <td align="right">      753.18</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">   162665.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_EAST</td>
    <td align="right">      291.61</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    62978.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:STD_WINDOW_UVALUE_3.237_SHGC_0.49_VT_0.622</td>
    <td align="right">      753.18</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">   157964.73</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:STD_WINDOW_UVALUE_3.237_SHGC_0.39_VT_0.495_WEST</td>
    <td align="right">      291.20</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    62889.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:STD_WINDOW_UVALUE_3.919_SHGC_0.49_VT_0.622</td>
    <td align="right">      133.82</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">    28902.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:IEAD_R-15 CI_ROOF</td>
    <td align="right">    11768.18</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">   404712.27</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:STANDARD_INT-WALL</td>
    <td align="right">     6792.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     6792.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:STEEL-FRAMED_R-13 + R-3.8 CI_EXT-WALL</td>
    <td align="right">     4294.82</td>
    <td align="right">m2</td>
    <td align="right">       40.26</td>
    <td align="right">   172907.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:UNHEATED - 4IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">    11902.00</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">   295883.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:MASS_R-8.3 CI_EXPOSEDFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">DOOR:SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING_NR_DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">PEOPLE:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">PEOPLE:CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          45</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          46</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          47</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          48</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          49</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          50</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          51</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          52</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          53</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          54</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          55</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          56</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          57</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          58</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_1_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          59</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          60</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          61</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          62</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_1_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          63</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          64</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          65</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          66</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          67</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          68</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          69</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          70</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          71</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          72</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          73</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          74</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          75</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          76</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          77</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          78</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          79</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          80</td>
    <td align="right">PEOPLE:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          81</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          82</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          83</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          84</td>
    <td align="right">PEOPLE:CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          85</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          86</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          87</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          88</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          89</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          90</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          91</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          92</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          93</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          94</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          95</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          96</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          97</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          98</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_2_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          99</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         100</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         101</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         102</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_2_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         103</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         104</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         105</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         106</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         107</td>
    <td align="right">INFILTRATION:CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         108</td>
    <td align="right">PEOPLE:CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         109</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         110</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_1_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         111</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         112</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         113</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         114</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         115</td>
    <td align="right">INFILTRATION:MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         116</td>
    <td align="right">PEOPLE:MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         117</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         118</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_1_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        9.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         119</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         120</td>
    <td align="right">PEOPLE:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         121</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         122</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         123</td>
    <td align="right">INFILTRATION:CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         124</td>
    <td align="right">PEOPLE:CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">       32.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         125</td>
    <td align="right">LIGHTING EQUIP:CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         126</td>
    <td align="right">ELECTRICEQUIPMENT:CORRIDOR_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        1.28</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         127</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         128</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         129</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         130</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         131</td>
    <td align="right">INFILTRATION:CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         132</td>
    <td align="right">PEOPLE:CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">       24.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         133</td>
    <td align="right">LIGHTING EQUIP:CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        1.49</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         134</td>
    <td align="right">ELECTRICEQUIPMENT:CORNER_CLASS_2_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.99</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         135</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         136</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         137</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         138</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_3_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.77</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         139</td>
    <td align="right">INFILTRATION:MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        0.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         140</td>
    <td align="right">PEOPLE:MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      119.25</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      119.25</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         141</td>
    <td align="right">LIGHTING EQUIP:MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">        7.18</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         142</td>
    <td align="right">ELECTRICEQUIPMENT:MULT_CLASS_2_POD_3_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        9.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         143</td>
    <td align="right">INFILTRATION:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         144</td>
    <td align="right">LIGHTING EQUIP:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        6.13</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         145</td>
    <td align="right">ELECTRICEQUIPMENT:MAIN_CORRIDOR_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        4.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         146</td>
    <td align="right">INFILTRATION:MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        0.41</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         147</td>
    <td align="right">LIGHTING EQUIP:MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        6.13</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         148</td>
    <td align="right">ELECTRICEQUIPMENT:MAIN_CORRIDOR_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        4.56</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         149</td>
    <td align="right">INFILTRATION:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         150</td>
    <td align="right">LIGHTING EQUIP:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        2.94</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         151</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         152</td>
    <td align="right">INFILTRATION:LOBBY_ZN_1_FLR_2</td>
    <td align="right">        0.08</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         153</td>
    <td align="right">LIGHTING EQUIP:LOBBY_ZN_1_FLR_2</td>
    <td align="right">        2.94</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         154</td>
    <td align="right">ELECTRICEQUIPMENT:LOBBY_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         155</td>
    <td align="right">INFILTRATION:BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         156</td>
    <td align="right">PEOPLE:BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">       21.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         157</td>
    <td align="right">LIGHTING EQUIP:BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">        2.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         158</td>
    <td align="right">ELECTRICEQUIPMENT:BATHROOMS_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         159</td>
    <td align="right">INFILTRATION:BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">        0.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         160</td>
    <td align="right">PEOPLE:BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">       21.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         161</td>
    <td align="right">LIGHTING EQUIP:BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">        2.03</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         162</td>
    <td align="right">ELECTRICEQUIPMENT:BATHROOMS_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        0.84</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         163</td>
    <td align="right">INFILTRATION:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         164</td>
    <td align="right">PEOPLE:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       26.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         165</td>
    <td align="right">LIGHTING EQUIP:OFFICES_ZN_1_FLR_1</td>
    <td align="right">        6.30</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         166</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICES_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        5.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         167</td>
    <td align="right">INFILTRATION:OFFICES_ZN_1_FLR_2</td>
    <td align="right">        0.22</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         168</td>
    <td align="right">PEOPLE:OFFICES_ZN_1_FLR_2</td>
    <td align="right">       26.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         169</td>
    <td align="right">LIGHTING EQUIP:OFFICES_ZN_1_FLR_2</td>
    <td align="right">        6.30</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        6.30</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         170</td>
    <td align="right">ELECTRICEQUIPMENT:OFFICES_ZN_1_FLR_2:PLUGMISC</td>
    <td align="right">        5.75</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         171</td>
    <td align="right">INFILTRATION:GYM_ZN_1_FLR_1</td>
    <td align="right">        0.61</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         172</td>
    <td align="right">PEOPLE:GYM_ZN_1_FLR_1</td>
    <td align="right">     1976.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">     1976.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         173</td>
    <td align="right">LIGHTING EQUIP:GYM_ZN_1_FLR_1</td>
    <td align="right">       29.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       29.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         174</td>
    <td align="right">ELECTRICEQUIPMENT:GYM_ZN_1_FLR_1:PLUGMISC</td>
    <td align="right">        9.88</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         175</td>
    <td align="right">INFILTRATION:AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">        0.55</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         176</td>
    <td align="right">PEOPLE:AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">      374.40</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">      374.40</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">         177</td>
    <td align="right">LIGHTING EQUIP:AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">       18.79</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">       18.79</td>
