<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Secondary School New V1.2_4.0 MINNEAPOLIS MN USA TMY2-14922 WMO#=726580
  2009-10-28
  07:33:19 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/28/2009 7:29 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Secondary School New V1.2_4.0</b></p>
<p>Environment: <b>MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</b></p>
<p>Simulation Timestamp: <b>2009-10-28
  07:33:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    19867.55</td>
    <td align="right">     1014.06</td>
    <td align="right">     1014.06</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    19867.55</td>
    <td align="right">     1014.06</td>
    <td align="right">     1014.06</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    40087.58</td>
    <td align="right">     2046.12</td>
    <td align="right">     2046.12</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    40087.58</td>
    <td align="right">     2046.12</td>
    <td align="right">     2046.12</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    11238.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      778.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      141.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2277.82</td>
    <td align="right">      353.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1106.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      432.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.93</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      135.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7843.16</td>
    <td align="right">    12024.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.93</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     3060.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">     8178.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      778.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3382.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      141.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2024.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      177.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">       65.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      353.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1102.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        4.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      432.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.93</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       28.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       69.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       97.29</td>
    <td align="right">      595.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      123.17</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      400.32</td>
    <td align="right">      613.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      179.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       97.29</td>
    <td align="right">      595.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      123.17</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      400.32</td>
    <td align="right">      613.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     7843.16</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     7843.16</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     7843.16</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     7843.16</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2677.93</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2677.93</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2677.93</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      225.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2521.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUDITORIUM_ZN_1_FLR_1PEOPLE">AUDITORIUM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::AUX_GYM_ZN_1_FLR_1PEOPLE">AUX_GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_1PEOPLE">BATHROOMS_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_2PEOPLE">BATHROOMS_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1PEOPLE">CAFETERIA_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2PEOPLE">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2PEOPLE">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2PEOPLE">CORRIDOR_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GYM_ZN_1_FLR_1PEOPLE">GYM_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_ZN_1_FLR_1PEOPLE">KITCHEN_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2PEOPLE">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_1PEOPLE">MECH_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECH_ZN_1_FLR_2PEOPLE">MECH_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2PEOPLE">MULT_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2PEOPLE">MULT_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE">OFFICES_ZN_1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_2PEOPLE">OFFICES_ZN_1_FLR_2 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:5">PSZ-AC_1:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:6">PSZ-AC_2:6</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_3:7">PSZ-AC_3:7</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_4:8">PSZ-AC_4:8</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_5:9">PSZ-AC_5:9</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER">VAV_OTHER</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1">VAV_POD_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2">VAV_POD_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3">VAV_POD_3</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::AUDITORIUM_ZN_1_FLR_1">AUDITORIUM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::AUX_GYM_ZN_1_FLR_1">AUX_GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::BATHROOMS_ZN_1_FLR_1">BATHROOMS_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::BATHROOMS_ZN_1_FLR_2">BATHROOMS_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CAFETERIA_ZN_1_FLR_1">CAFETERIA_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_2">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_2">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_2">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_2">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_2">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_2">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1">CORRIDOR_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_2">CORRIDOR_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1">CORRIDOR_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_2">CORRIDOR_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1">CORRIDOR_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_2">CORRIDOR_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::GYM_ZN_1_FLR_1">GYM_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::KITCHEN_ZN_1_FLR_1">KITCHEN_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_2">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_1">MECH_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MECH_ZN_1_FLR_2">MECH_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1">MULT_CLASS_1_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_2">MULT_CLASS_1_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1">MULT_CLASS_1_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_2">MULT_CLASS_1_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1">MULT_CLASS_1_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_2">MULT_CLASS_1_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1">MULT_CLASS_2_POD_1_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_2">MULT_CLASS_2_POD_1_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1">MULT_CLASS_2_POD_2_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_2">MULT_CLASS_2_POD_2_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1">MULT_CLASS_2_POD_3_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_2">MULT_CLASS_2_POD_3_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_1">OFFICES_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICES_ZN_1_FLR_2">OFFICES_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_1">LOBBY_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::LOBBY_ZN_1_FLR_2">LOBBY_ZN_1_FLR_2</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1">MAIN_CORRIDOR_ZN_1_FLR_1</a>    |   
<a href="#SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_2">MAIN_CORRIDOR_ZN_1_FLR_2</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/28/2009 7:29 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -93.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6384.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
    <td align="right">     2152.00</td>
    <td align="right">     1040.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2089.18</td>
    <td align="right">      753.18</td>
    <td align="right">      291.61</td>
    <td align="right">      753.18</td>
    <td align="right">      291.20</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       32.73</td>
    <td align="right">       35.00</td>
    <td align="right">       28.04</td>
    <td align="right">       35.00</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    11902.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      144.34</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.21</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">      988.00</td>
    <td align="right">Yes</td>
    <td align="right">     7904.00</td>
    <td align="right">        1.00</td>
    <td align="right">      512.00</td>
    <td align="right">      106.40</td>
    <td align="right">      9.6800</td>
    <td align="right">        1.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">     1248.00</td>
    <td align="right">Yes</td>
    <td align="right">     9984.00</td>
    <td align="right">        1.00</td>
    <td align="right">      608.00</td>
    <td align="right">      266.35</td>
    <td align="right">     15.0600</td>
    <td align="right">        3.33</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">       25.20</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">      116.00</td>
    <td align="right">       25.20</td>
    <td align="right">      9.6800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      624.00</td>
    <td align="right">Yes</td>
    <td align="right">     2496.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       70.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.39</td>
    <td align="right">     19.2600</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">       28.00</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">     15.0600</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">      320.00</td>
    <td align="right">Yes</td>
    <td align="right">     1280.00</td>
    <td align="right">        1.00</td>
    <td align="right">       20.00</td>
    <td align="right">        7.00</td>
    <td align="right">      5.3800</td>
    <td align="right">       10.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1976.00</td>
    <td align="right">Yes</td>
    <td align="right">    15808.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.28</td>
    <td align="right">     15.0600</td>
    <td align="right">        1.00</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      216.00</td>
    <td align="right">Yes</td>
    <td align="right">      864.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">       12.60</td>
    <td align="right">     12.9100</td>
    <td align="right">        6.67</td>
    <td align="right">   1344.4722</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">      840.00</td>
    <td align="right">Yes</td>
    <td align="right">     3360.00</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">       83.01</td>
    <td align="right">     13.9900</td>
    <td align="right">        4.35</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">       21.00</td>
    <td align="right">     13.9900</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">      210.00</td>
    <td align="right">Yes</td>
    <td align="right">      840.00</td>
    <td align="right">        1.00</td>
    <td align="right">       60.00</td>
    <td align="right">       21.00</td>
    <td align="right">     13.9900</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       49.00</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">     1140.00</td>
    <td align="right">Yes</td>
    <td align="right">     4560.00</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">       49.00</td>
    <td align="right">      5.3800</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">      100.00</td>
    <td align="right">     97.8886</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">      342.00</td>
    <td align="right">Yes</td>
    <td align="right">     1368.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1400</td>
    <td align="right">      100.00</td>
    <td align="right">      4.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">       74.20</td>
    <td align="right">     15.0600</td>
    <td align="right">        4.00</td>
    <td align="right">     10.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">       72.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">      532.00</td>
    <td align="right">Yes</td>
    <td align="right">     2128.00</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">       72.80</td>
    <td align="right">     11.8400</td>
    <td align="right">       20.00</td>
    <td align="right">     10.8000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">     2223.00</td>
    <td align="right">     12.5266</td>
    <td align="right">        3.25</td>
    <td align="right">     23.8618</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    19592.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95216.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6384.00</td>
    <td align="right">     2223.00</td>
    <td align="right">     12.5266</td>
    <td align="right">        3.25</td>
    <td align="right">     23.8618</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">           0</td>
    <td align="right">        3.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.80</td>
    <td align="right">           0</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      104.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      988.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      988.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       96.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      208.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       96.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      208.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">     1248.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">     1248.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       12.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      210.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       12.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      104.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      624.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       99.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">       99.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      320.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       20.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      320.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">     1976.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">     1976.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      216.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      840.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      210.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       68.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       72.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">     1140.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       68.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       72.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">     1140.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      342.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      342.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      477.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      477.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      152.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       56.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      532.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      152.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       56.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.351</td>
    <td align="right">       0.376</td>
    <td align="right">      532.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       72.80</td>
    <td align="right">       72.80</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       72.80</td>
    <td align="right">       72.80</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9</td>
    <td align="right">SKYLIGHT CONS 456</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">       2.674</td>
    <td align="right">       0.414</td>
    <td align="right">       0.260</td>
    <td align="right">No</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        4.20</td>
    <td align="right">        4.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       36.40</td>
    <td align="right">       36.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       15.40</td>
    <td align="right">       15.40</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_10</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_11</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_12</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_13</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_14</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_15</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_16</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_17</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_18</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_19</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_20</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_21</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_22</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_23</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_24</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_25</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_26</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_27</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_28</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_29</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_30</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_31</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_32</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_33</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_34</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_35</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_36</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_37</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_38</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_39</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_40</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_41</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_42</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_43</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_44</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_45</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_46</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_47</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_48</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_49</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_5</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_50</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_51</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_52</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_53</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_54</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_6</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_7</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_8</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_9</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       12.60</td>
    <td align="right">       12.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       49.41</td>
    <td align="right">       49.41</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       25.20</td>
    <td align="right">       25.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       74.20</td>
    <td align="right">       74.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       19.60</td>
    <td align="right">       19.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       53.20</td>
    <td align="right">       53.20</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">       19.60</td>
    <td align="right">       19.60</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2233.52</td>
    <td align="right">        3.22</td>
    <td align="right">       0.386</td>
    <td align="right">       0.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      753.18</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1480.33</td>
    <td align="right">        3.22</td>
    <td align="right">       0.386</td>
    <td align="right">       0.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1202819.02</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1009191.87</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   490687.86</td>
    <td align="right">   331745.83</td>
    <td align="right">   158942.03</td>
    <td align="right">        0.68</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   121232.87</td>
    <td align="right">    81963.51</td>
    <td align="right">    39269.36</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   196275.14</td>
    <td align="right">   132698.33</td>
    <td align="right">    63576.81</td>
    <td align="right">        0.68</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13442.32</td>
    <td align="right">     9088.13</td>
    <td align="right">     4354.19</td>
    <td align="right">        0.68</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   111477.74</td>
    <td align="right">    75368.23</td>
    <td align="right">    36109.51</td>
    <td align="right">        0.68</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   284050.07</td>
    <td align="right">   185327.02</td>
    <td align="right">    98723.05</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   252214.07</td>
    <td align="right">   158920.87</td>
    <td align="right">    93293.20</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   247737.49</td>
    <td align="right">   155955.40</td>
    <td align="right">    91782.09</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   264643.78</td>
    <td align="right">   167030.40</td>
    <td align="right">    97613.39</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6381.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8830.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5120.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7462.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5026.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7423.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5030.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7444.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4665.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7073.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4643.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7072.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4716.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7116.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4756.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8962.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3267.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8804.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3335.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8965.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29330.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2889.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6904.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16889.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31959.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12552.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8628.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11362.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19537.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11360.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19242.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11360.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22756.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11360.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17015.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11360.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17017.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11360.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    20730.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11096.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19647.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">  1531107.56</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   315699.16</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   612443.02</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    41944.47</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   347847.23</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   130278.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    86105.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    84251.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    90971.77</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.30</td>
    <td align="right">      110.95</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.30</td>
    <td align="right">      110.95</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       19.76</td>
    <td align="right">    33263.22</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.88</td>
    <td align="right">     9312.17</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        7.90</td>
    <td align="right">    14827.82</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.54</td>
    <td align="right">      627.88</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.49</td>
    <td align="right">     8562.86</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       12.36</td>
    <td align="right">    20949.45</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        8.17</td>
    <td align="right">    15331.12</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        8.00</td>
    <td align="right">    15000.95</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        8.63</td>
    <td align="right">    16197.50</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    11022.17</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">     5557.04</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">      114.67</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">    52168.61</td>
    <td align="right">       2.605</td>
    <td align="right">       7.904</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">       27.20</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">    65193.01</td>
    <td align="right">       3.255</td>
    <td align="right">       4.882</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">     3174.15</td>
    <td align="right">       0.158</td>
    <td align="right">       0.525</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">     6977.79</td>
    <td align="right">       0.348</td>
    <td align="right">       0.525</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    20234.47</td>
    <td align="right">       1.010</td>
    <td align="right">       4.489</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       30.18</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5741.88</td>
    <td align="right">       0.287</td>
    <td align="right">       0.430</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     8368.63</td>
    <td align="right">       0.418</td>
    <td align="right">       0.627</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5636.48</td>
    <td align="right">       0.281</td>
    <td align="right">       0.422</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     8325.02</td>
    <td align="right">       0.416</td>
    <td align="right">       0.623</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5641.50</td>
    <td align="right">       0.282</td>
    <td align="right">       0.422</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       29.09</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     8348.05</td>
    <td align="right">       0.417</td>
    <td align="right">       0.625</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5231.42</td>
    <td align="right">       0.261</td>
    <td align="right">       0.392</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       28.74</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     7931.72</td>
    <td align="right">       0.396</td>
    <td align="right">       0.594</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       28.57</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     5207.55</td>
    <td align="right">       0.260</td>
    <td align="right">       0.390</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       28.74</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     7931.44</td>
    <td align="right">       0.396</td>
    <td align="right">       0.594</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       28.57</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     5288.51</td>
    <td align="right">       0.264</td>
    <td align="right">       0.396</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       28.74</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     7979.92</td>
    <td align="right">       0.398</td>
    <td align="right">       0.598</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       28.57</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     5334.26</td>
    <td align="right">       0.266</td>
    <td align="right">       0.399</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">    10051.46</td>
    <td align="right">       0.502</td>
    <td align="right">       0.753</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       28.74</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     3664.98</td>
    <td align="right">       0.183</td>
    <td align="right">       0.274</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">     9874.51</td>
    <td align="right">       0.493</td>
    <td align="right">       0.739</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       28.74</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     3740.24</td>
    <td align="right">       0.187</td>
    <td align="right">       0.280</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">    10055.27</td>
    <td align="right">       0.502</td>
    <td align="right">       0.753</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       28.74</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">   112651.83</td>
    <td align="right">       5.625</td>
    <td align="right">      19.760</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       30.18</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     7227.18</td>
    <td align="right">       0.361</td>
    <td align="right">       0.541</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       30.18</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">    32892.59</td>
    <td align="right">       1.642</td>
    <td align="right">       2.463</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">    14077.81</td>
    <td align="right">       0.703</td>
    <td align="right">       1.054</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">     9677.55</td>
    <td align="right">       0.483</td>
    <td align="right">       0.725</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    12742.41</td>
    <td align="right">       0.636</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">    21909.30</td>
    <td align="right">       1.094</td>
    <td align="right">       1.641</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    12165.63</td>
    <td align="right">       0.607</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">    21579.10</td>
    <td align="right">       1.077</td>
    <td align="right">       1.616</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    12239.41</td>
    <td align="right">       0.611</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">    25516.31</td>
    <td align="right">       1.274</td>
    <td align="right">       1.911</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     9678.67</td>
    <td align="right">       0.483</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       29.81</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">    19081.72</td>
    <td align="right">       0.953</td>
    <td align="right">       1.429</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9579.86</td>
    <td align="right">       0.478</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">       29.81</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">    19083.76</td>
    <td align="right">       0.953</td>
    <td align="right">       1.429</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    10111.86</td>
    <td align="right">       0.505</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">    23243.74</td>
    <td align="right">       1.161</td>
    <td align="right">       1.741</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.26</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    12443.58</td>
    <td align="right">       0.621</td>
    <td align="right">       0.932</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       30.61</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">    22033.20</td>
    <td align="right">       1.100</td>
    <td align="right">       1.650</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     3240.27</td>
    <td align="right">       0.162</td>
    <td align="right">       0.243</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">     7137.15</td>
    <td align="right">       0.356</td>
    <td align="right">       0.534</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">       29.53</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    13863.91</td>
    <td align="right">       0.692</td>
    <td align="right">       1.038</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       28.91</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">    35739.51</td>
    <td align="right">       1.784</td>
    <td align="right">       2.676</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       28.57</td>
    <td align="right">     0.01797</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">    63411.16</td>
    <td align="right">       1.224</td>
    <td align="right">       7.904</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">    94715.45</td>
    <td align="right">       1.828</td>
    <td align="right">       3.748</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">    19119.00</td>
    <td align="right">       0.357</td>
    <td align="right">       0.536</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">    26270.95</td>
    <td align="right">       0.494</td>
    <td align="right">       0.742</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">    20086.01</td>
    <td align="right">       0.388</td>
    <td align="right">       4.489</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7727.50</td>
    <td align="right">       0.149</td>
    <td align="right">       0.224</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">    10250.24</td>
    <td align="right">       0.198</td>
    <td align="right">       0.297</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7715.16</td>
    <td align="right">       0.149</td>
    <td align="right">       0.223</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">    10242.12</td>
    <td align="right">       0.198</td>
    <td align="right">       0.296</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7719.93</td>
    <td align="right">       0.149</td>
    <td align="right">       0.223</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">    10247.35</td>
    <td align="right">       0.198</td>
    <td align="right">       0.297</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     7649.88</td>
    <td align="right">       0.148</td>
    <td align="right">       0.221</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">    10235.61</td>
    <td align="right">       0.197</td>
    <td align="right">       0.296</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     7670.83</td>
    <td align="right">       0.148</td>
    <td align="right">       0.222</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">    10241.11</td>
    <td align="right">       0.198</td>
    <td align="right">       0.296</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     7707.58</td>
    <td align="right">       0.149</td>
    <td align="right">       0.223</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">    10255.44</td>
    <td align="right">       0.198</td>
    <td align="right">       0.297</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     8166.02</td>
    <td align="right">       0.155</td>
    <td align="right">       0.233</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">    23882.40</td>
    <td align="right">       0.445</td>
    <td align="right">       0.667</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     9341.13</td>
    <td align="right">       0.177</td>
    <td align="right">       0.265</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">    24005.88</td>
    <td align="right">       0.447</td>
    <td align="right">       0.670</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     9514.99</td>
    <td align="right">       0.180</td>
    <td align="right">       0.270</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">    24180.35</td>
    <td align="right">       0.450</td>
    <td align="right">       0.675</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">    58000.96</td>
    <td align="right">       1.119</td>
    <td align="right">      19.760</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">    10654.65</td>
    <td align="right">       0.200</td>
    <td align="right">       0.300</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">    39453.84</td>
    <td align="right">       0.761</td>
    <td align="right">       1.545</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     3944.61</td>
    <td align="right">       0.075</td>
    <td align="right">       0.113</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">    16775.79</td>
    <td align="right">       0.314</td>
    <td align="right">       0.470</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">    20460.17</td>
    <td align="right">       0.395</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">    31832.55</td>
    <td align="right">       0.614</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">    20411.23</td>
    <td align="right">       0.394</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">    31733.70</td>
    <td align="right">       0.612</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">    20432.79</td>
    <td align="right">       0.394</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">    31760.36</td>
    <td align="right">       0.613</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">    20051.47</td>
    <td align="right">       0.387</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">    31674.79</td>
    <td align="right">       0.611</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">    20149.67</td>
    <td align="right">       0.389</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">    31703.31</td>
    <td align="right">       0.612</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">    20574.21</td>
    <td align="right">       0.397</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">    31926.55</td>
    <td align="right">       0.616</td>
    <td align="right">       0.954</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">    19977.47</td>
    <td align="right">       0.385</td>
    <td align="right">       0.578</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">    31140.07</td>
    <td align="right">       0.601</td>
    <td align="right">       0.901</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">     7358.21</td>
    <td align="right">       0.142</td>
    <td align="right">       0.213</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">    20643.51</td>
    <td align="right">       0.387</td>
    <td align="right">       0.580</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">    50670.56</td>
    <td align="right">       0.946</td>
    <td align="right">       1.418</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">    95949.29</td>
    <td align="right">       1.789</td>
    <td align="right">       2.684</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5</td>
    <td align="right">       19.76</td>
    <td align="right">       19.76</td>
    <td align="right">       19.76</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6</td>
    <td align="right">        4.88</td>
    <td align="right">        4.88</td>
    <td align="right">        3.75</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9</td>
    <td align="right">        4.49</td>
    <td align="right">        4.49</td>
    <td align="right">        4.49</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       12.36</td>
    <td align="right">       12.36</td>
    <td align="right">        9.78</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">        5.75</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        8.00</td>
    <td align="right">        8.00</td>
    <td align="right">        5.79</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        8.63</td>
    <td align="right">        8.63</td>
    <td align="right">        5.80</td>
    <td align="right">        5.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       19.76</td>
    <td align="right">       19.76</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.75</td>
    <td align="right">        4.88</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.49</td>
    <td align="right">        4.49</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.65</td>
    <td align="right">       12.36</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.93</td>
    <td align="right">        8.17</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.93</td>
    <td align="right">        8.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        4.93</td>
    <td align="right">        8.63</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">     1855.00</td>
    <td align="right">     2508.17</td>
    <td align="right">     1552.17</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">     2200.00</td>
    <td align="right">     2336.33</td>
    <td align="right">     1427.33</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">     1776.00</td>
    <td align="right">     3048.00</td>
    <td align="right">     1685.67</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">     2230.50</td>
    <td align="right">     2580.17</td>
    <td align="right">     1749.83</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1119.33</td>
    <td align="right">     1634.67</td>
    <td align="right">      917.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1802.50</td>
    <td align="right">     2127.17</td>
    <td align="right">      986.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     2088.83</td>
    <td align="right">     2077.50</td>
    <td align="right">     1129.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1824.67</td>
    <td align="right">     2169.00</td>
    <td align="right">     1048.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     2090.50</td>
    <td align="right">     2097.83</td>
    <td align="right">     1146.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1819.00</td>
    <td align="right">     2167.00</td>
    <td align="right">     1039.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     2090.50</td>
    <td align="right">     2094.50</td>
    <td align="right">     1143.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1927.33</td>
    <td align="right">     2323.00</td>
    <td align="right">     1271.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     2172.33</td>
    <td align="right">     2279.67</td>
    <td align="right">     1355.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1930.00</td>
    <td align="right">     2348.17</td>
    <td align="right">     1297.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     2170.00</td>
    <td align="right">     2288.83</td>
    <td align="right">     1363.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1949.50</td>
    <td align="right">     2326.83</td>
    <td align="right">     1290.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     2176.67</td>
    <td align="right">     2280.17</td>
    <td align="right">     1360.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1854.83</td>
    <td align="right">     2034.50</td>
    <td align="right">      832.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">     2205.17</td>
    <td align="right">     2127.83</td>
    <td align="right">     1280.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1867.00</td>
    <td align="right">     2356.17</td>
    <td align="right">     1238.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">     2185.33</td>
    <td align="right">     2180.17</td>
    <td align="right">     1312.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1884.33</td>
    <td align="right">     2342.50</td>
    <td align="right">     1229.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">     2192.83</td>
    <td align="right">     2170.50</td>
    <td align="right">     1308.17</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1736.00</td>
    <td align="right">     2623.83</td>
    <td align="right">     1204.33</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     1844.67</td>
    <td align="right">     2612.83</td>
    <td align="right">     1292.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">     2062.17</td>
    <td align="right">     1863.17</td>
    <td align="right">      903.67</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">     1378.50</td>
    <td align="right">     1938.83</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">     2113.67</td>
    <td align="right">     2074.67</td>
    <td align="right">     1091.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1408.00</td>
    <td align="right">     1931.50</td>
    <td align="right">      462.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">     1932.83</td>
    <td align="right">     1739.83</td>
    <td align="right">      779.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1455.00</td>
    <td align="right">     2008.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">     1936.67</td>
    <td align="right">     1783.83</td>
    <td align="right">      821.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1442.33</td>
    <td align="right">     2003.67</td>
    <td align="right">      578.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">     1971.67</td>
    <td align="right">     1720.83</td>
    <td align="right">      767.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1582.50</td>
    <td align="right">     2193.33</td>
    <td align="right">      938.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">     2130.83</td>
    <td align="right">     1987.00</td>
    <td align="right">     1135.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1585.33</td>
    <td align="right">     2213.17</td>
    <td align="right">      975.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">     2133.67</td>
    <td align="right">     1998.00</td>
    <td align="right">     1147.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1638.83</td>
    <td align="right">     2183.50</td>
    <td align="right">      958.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">     2206.83</td>
    <td align="right">     1933.50</td>
    <td align="right">     1121.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">     1512.83</td>
    <td align="right">     2102.50</td>
    <td align="right">      851.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">     1955.50</td>
    <td align="right">     1911.17</td>
    <td align="right">     1069.67</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3234.50</td>
    <td align="right">     3454.17</td>
    <td align="right">     2521.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1</td>
    <td align="right">      303.17</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1</td>
    <td align="right">      360.83</td>
    <td align="right">      161.17</td>
    <td align="right">        0.00</td>
    <td align="right">       51.17</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1</td>
    <td align="right">      195.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2</td>
    <td align="right">      776.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       52.83</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      312.50</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      569.33</td>
    <td align="right">       68.83</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      351.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      606.50</td>
    <td align="right">       84.17</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      346.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      594.33</td>
    <td align="right">       90.33</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      463.50</td>
    <td align="right">        0.00</td>
    <td align="right">       52.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      822.67</td>
    <td align="right">       22.67</td>
    <td align="right">       51.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      491.17</td>
    <td align="right">        0.00</td>
    <td align="right">       60.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      856.17</td>
    <td align="right">       34.33</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      484.83</td>
    <td align="right">        0.00</td>
    <td align="right">       56.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      840.33</td>
    <td align="right">       43.17</td>
    <td align="right">       49.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2</td>
    <td align="right">      118.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2</td>
    <td align="right">      139.67</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2</td>
    <td align="right">      136.33</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       47.50</td>
    <td align="right">       34.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       28.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2</td>
    <td align="right">      324.50</td>
    <td align="right">      175.00</td>
    <td align="right">       12.83</td>
    <td align="right">       31.67</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2</td>
    <td align="right">       25.67</td>
    <td align="right">       55.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      170.17</td>
    <td align="right">      193.67</td>
    <td align="right">        9.67</td>
    <td align="right">      193.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2</td>
    <td align="right">      372.83</td>
    <td align="right">      142.17</td>
    <td align="right">       22.50</td>
    <td align="right">       39.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      195.83</td>
    <td align="right">      119.67</td>
    <td align="right">       18.00</td>
    <td align="right">      119.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2</td>
    <td align="right">      415.83</td>
    <td align="right">      111.33</td>
    <td align="right">       28.33</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">      119.33</td>
    <td align="right">       17.17</td>
    <td align="right">      119.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2</td>
    <td align="right">      361.50</td>
    <td align="right">       72.83</td>
    <td align="right">       15.50</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      261.50</td>
    <td align="right">       29.50</td>
    <td align="right">       33.83</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2</td>
    <td align="right">      634.83</td>
    <td align="right">       37.83</td>
    <td align="right">       86.67</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      272.50</td>
    <td align="right">       25.00</td>
    <td align="right">       38.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2</td>
    <td align="right">      666.67</td>
    <td align="right">       44.33</td>
    <td align="right">       89.17</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      275.50</td>
    <td align="right">       39.00</td>
    <td align="right">       37.17</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2</td>
    <td align="right">      547.50</td>
    <td align="right">       34.50</td>
    <td align="right">       42.67</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      203.33</td>
    <td align="right">       15.50</td>
    <td align="right">       31.00</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2</td>
    <td align="right">      389.67</td>
    <td align="right">       69.67</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      370.83</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2</td>
    <td align="right">      218.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2</td>
    <td align="right">      272.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1734.67</td>
    <td align="right">      674.67</td>
    <td align="right">       94.00</td>
    <td align="right">      225.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1 DIRECT AIR</td>
    <td align="right">    0.541322</td>
  </tr>
</table>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.535921</td>
    <td align="right">    0.000137</td>
    <td align="right">    0.160776</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.741560</td>
    <td align="right">    0.000190</td>
    <td align="right">    0.222468</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.429993</td>
    <td align="right">    0.000110</td>
    <td align="right">    0.128998</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.626696</td>
    <td align="right">    0.000161</td>
    <td align="right">    0.188009</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.422100</td>
    <td align="right">    0.000108</td>
    <td align="right">    0.126630</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.623431</td>
    <td align="right">    0.000160</td>
    <td align="right">    0.187029</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.422476</td>
    <td align="right">    0.000108</td>
    <td align="right">    0.126743</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.625155</td>
    <td align="right">    0.000160</td>
    <td align="right">    0.187547</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.391767</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.117530</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.593977</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.178193</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.389979</td>
    <td align="right">    0.000100</td>
    <td align="right">    0.116994</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.593957</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.178187</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396041</td>
    <td align="right">    0.000102</td>
    <td align="right">    0.118812</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.597587</td>
    <td align="right">    0.000153</td>
    <td align="right">    0.179276</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.399421</td>
    <td align="right">    0.000102</td>
    <td align="right">    0.119826</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.752632</td>
    <td align="right">    0.000193</td>
    <td align="right">    0.225790</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.274430</td>
    <td align="right">    0.000070</td>
    <td align="right">    0.082329</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.739383</td>
    <td align="right">    0.000190</td>
    <td align="right">    0.221815</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.280065</td>
    <td align="right">    0.000072</td>
    <td align="right">    0.084020</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.752918</td>
    <td align="right">    0.000193</td>
    <td align="right">    0.225875</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.46</td>
    <td align="right">    0.000632</td>
    <td align="right">    0.738924</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.242630</td>
    <td align="right">    0.000062</td>
    <td align="right">    0.072789</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.579844</td>
    <td align="right">    0.000149</td>
    <td align="right">    0.173953</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.42</td>
    <td align="right">    0.000364</td>
    <td align="right">    0.425500</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.68</td>
    <td align="right">    0.000688</td>
    <td align="right">    0.805157</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.05</td>
    <td align="right">    0.000270</td>
    <td align="right">    0.316225</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.724612</td>
    <td align="right">    0.000186</td>
    <td align="right">    0.217384</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.954218</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.286266</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.64</td>
    <td align="right">    0.000421</td>
    <td align="right">    0.492197</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.954000</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.286200</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.62</td>
    <td align="right">    0.000415</td>
    <td align="right">    0.484779</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.954000</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.286200</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.91</td>
    <td align="right">    0.000490</td>
    <td align="right">    0.573309</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.954000</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.286200</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.43</td>
    <td align="right">    0.000367</td>
    <td align="right">    0.428676</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.954000</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.286200</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.43</td>
    <td align="right">    0.000367</td>
    <td align="right">    0.428722</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.954000</td>
    <td align="right">    0.000245</td>
    <td align="right">    0.286200</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.74</td>
    <td align="right">    0.000447</td>
    <td align="right">    0.522250</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.931813</td>
    <td align="right">    0.000239</td>
    <td align="right">    0.279544</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.65</td>
    <td align="right">    0.000423</td>
    <td align="right">    0.494969</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000137</td>
    <td align="right">     6378.42</td>
    <td align="right">      156.28</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000190</td>
    <td align="right">     8825.90</td>
    <td align="right">      216.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000110</td>
    <td align="right">     5117.69</td>
    <td align="right">      125.39</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000161</td>
    <td align="right">     7458.81</td>
    <td align="right">      182.76</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000108</td>
    <td align="right">     5023.75</td>
    <td align="right">      123.09</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000160</td>
    <td align="right">     7419.95</td>
    <td align="right">      181.80</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000108</td>
    <td align="right">     5028.23</td>
    <td align="right">      123.20</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000160</td>
    <td align="right">     7440.47</td>
    <td align="right">      182.31</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000100</td>
    <td align="right">     4662.73</td>
    <td align="right">      114.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000152</td>
    <td align="right">     7069.40</td>
    <td align="right">      173.21</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000100</td>
    <td align="right">     4641.45</td>
    <td align="right">      113.72</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000152</td>
    <td align="right">     7069.16</td>
    <td align="right">      173.21</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000102</td>
    <td align="right">     4713.61</td>
    <td align="right">      115.49</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000153</td>
    <td align="right">     7112.37</td>
    <td align="right">      174.27</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000102</td>
    <td align="right">     4753.83</td>
    <td align="right">      116.48</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000193</td>
    <td align="right">     8957.68</td>
    <td align="right">      219.48</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000070</td>
    <td align="right">     3266.21</td>
    <td align="right">       80.03</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000190</td>
    <td align="right">     8799.99</td>
    <td align="right">      215.62</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000072</td>
    <td align="right">     3333.28</td>
    <td align="right">       81.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000193</td>
    <td align="right">     8961.08</td>
    <td align="right">      219.56</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000632</td>
    <td align="right">    29315.10</td>
    <td align="right">      718.28</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000062</td>
    <td align="right">     2887.73</td>
    <td align="right">       70.76</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000149</td>
    <td align="right">     6901.19</td>
    <td align="right">      169.09</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000364</td>
    <td align="right">    16880.71</td>
    <td align="right">      413.61</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000688</td>
    <td align="right">    31942.73</td>
    <td align="right">      782.66</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000270</td>
    <td align="right">    12545.50</td>
    <td align="right">      307.39</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000186</td>
    <td align="right">     8624.19</td>
    <td align="right">      211.31</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11356.92</td>
    <td align="right">      278.27</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000421</td>
    <td align="right">    19526.78</td>
    <td align="right">      478.44</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11354.32</td>
    <td align="right">      278.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000415</td>
    <td align="right">    19232.49</td>
    <td align="right">      471.23</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11354.32</td>
    <td align="right">      278.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000490</td>
    <td align="right">    22744.71</td>
    <td align="right">      557.29</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11354.32</td>
    <td align="right">      278.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000367</td>
    <td align="right">    17006.73</td>
    <td align="right">      416.70</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11354.32</td>
    <td align="right">      278.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000367</td>
    <td align="right">    17008.54</td>
    <td align="right">      416.74</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000245</td>
    <td align="right">    11354.32</td>
    <td align="right">      278.20</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000447</td>
    <td align="right">    20719.06</td>
    <td align="right">      507.66</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000239</td>
    <td align="right">    11090.26</td>
    <td align="right">      271.73</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000423</td>
    <td align="right">    19636.73</td>
    <td align="right">      481.14</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">    0.004008</td>
    <td align="right">   185955.18</td>
    <td align="right">     2366.92</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">    0.002649</td>
    <td align="right">   122904.38</td>
    <td align="right">     1564.38</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">    0.002592</td>
    <td align="right">   120257.49</td>
    <td align="right">     1530.69</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">    0.002799</td>
    <td align="right">   129849.85</td>
    <td align="right">     1652.79</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7 AIR LOOP MAIN BRANCH</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.541322</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER AIR LOOP MAIN BRANCH</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        8.63</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8</td>
    <td align="right">    0.541322</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">        8.63</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_OA_CONTROLLER</td>
    <td align="right">       19.76</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_OA_CONTROLLER</td>
    <td align="right">        4.88</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_OA_CONTROLLER</td>
    <td align="right">        7.90</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_OA_CONTROLLER</td>
    <td align="right">    0.541322</td>
    <td align="right">    0.259200</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_OA_CONTROLLER</td>
    <td align="right">        4.49</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">       12.36</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">        8.17</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">        8.00</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">        8.63</td>
    <td align="right">        4.93</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_COOLC DXCOIL</td>
    <td align="right">       19.76</td>
    <td align="right">   490687.86</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_COOLC DXCOIL</td>
    <td align="right">        4.88</td>
    <td align="right">   121232.87</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_COOLC DXCOIL</td>
    <td align="right">        7.90</td>
    <td align="right">   196275.14</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_COOLC DXCOIL</td>
    <td align="right">    0.541322</td>
    <td align="right">    13442.32</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_COOLC DXCOIL</td>
    <td align="right">        4.49</td>
    <td align="right">   111477.74</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_HEATC</td>
    <td align="right">  1531107.56</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_HEATC</td>
    <td align="right">   315699.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_HEATC</td>
    <td align="right">   612443.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_HEATC</td>
    <td align="right">    41944.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_HEATC</td>
    <td align="right">   347847.23</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:5_FAN</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:6_FAN</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:7_FAN</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:8_FAN</td>
    <td align="right">    0.541322</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:9_FAN</td>
    <td align="right">        4.49</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Inlet Air Temperature [C]</td>
    <td align="right">Design Outlet Air Temperature [C]</td>
    <td align="right">Design Inlet Water Temperature [C]</td>
    <td align="right">Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC</td>
    <td align="right">    0.012113</td>
    <td align="right">       12.36</td>
    <td align="right">       26.05</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.012364</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC</td>
    <td align="right">    0.010261</td>
    <td align="right">        8.17</td>
    <td align="right">       27.27</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.014457</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC</td>
    <td align="right">    0.010174</td>
    <td align="right">        8.00</td>
    <td align="right">       27.34</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.014583</td>
    <td align="right">    0.008500</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC</td>
    <td align="right">    0.010593</td>
    <td align="right">        8.63</td>
    <td align="right">       27.08</td>
    <td align="right">       12.80</td>
    <td align="right">        6.67</td>
    <td align="right">    0.014261</td>
    <td align="right">    0.008500</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">        8.63</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC_CONTROLLER</td>
    <td align="right">    0.012113</td>
    <td align="right">    0.000039</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC_CONTROLLER</td>
    <td align="right">    0.004008</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC_CONTROLLER</td>
    <td align="right">    0.010261</td>
    <td align="right">    0.000046</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC_CONTROLLER</td>
    <td align="right">    0.002649</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC_CONTROLLER</td>
    <td align="right">    0.010174</td>
    <td align="right">    0.000047</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC_CONTROLLER</td>
    <td align="right">    0.002592</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC_CONTROLLER</td>
    <td align="right">    0.010593</td>
    <td align="right">    0.000045</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC_CONTROLLER</td>
    <td align="right">    0.002799</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.043142</td>
    <td align="right">       32.36</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.021751</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000449</td>
    <td align="right">    0.336615</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.043142</td>
    <td align="right">  1202819.02</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  1009191.87</td>
    <td align="right">    0.021751</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000449</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.043142</td>
    <td align="right">    11022.17</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.021751</td>
    <td align="right">     5557.04</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000449</td>
    <td align="right">      114.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::AUDITORIUM_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> AUDITORIUM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     252.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.064</td>
    <td align="right">       0.000</td>
    <td align="right">     246.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     228.000</td>
    <td align="right">      20.999</td>
    <td align="right">      12.031</td>
    <td align="right">       0.000</td>
    <td align="right">     222.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     276.000</td>
    <td align="right">      21.038</td>
    <td align="right">      20.434</td>
    <td align="right">       0.000</td>
    <td align="right">     198.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     240.000</td>
    <td align="right">      21.316</td>
    <td align="right">      30.008</td>
    <td align="right">       0.000</td>
    <td align="right">      75.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     264.000</td>
    <td align="right">      22.330</td>
    <td align="right">      44.014</td>
    <td align="right">       0.000</td>
    <td align="right">       7.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     264.000</td>
    <td align="right">      23.520</td>
    <td align="right">      53.329</td>
    <td align="right">       0.000</td>
    <td align="right">      59.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     220.000</td>
    <td align="right">      23.996</td>
    <td align="right">      60.634</td>
    <td align="right">       0.000</td>
    <td align="right">     100.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     253.000</td>
    <td align="right">      24.048</td>
    <td align="right">      59.604</td>
    <td align="right">       0.000</td>
    <td align="right">     115.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     239.000</td>
    <td align="right">      22.311</td>
    <td align="right">      51.976</td>
    <td align="right">       0.000</td>
    <td align="right">      16.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     252.000</td>
    <td align="right">      21.278</td>
    <td align="right">      31.860</td>
    <td align="right">       0.000</td>
    <td align="right">      86.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     252.000</td>
    <td align="right">      21.044</td>
    <td align="right">      23.515</td>
    <td align="right">       0.000</td>
    <td align="right">     186.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     240.000</td>
    <td align="right">      20.999</td>
    <td align="right">      13.858</td>
    <td align="right">       0.000</td>
    <td align="right">     236.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2980.000</td>
    <td align="right">      21.982</td>
    <td align="right">      34.378</td>
    <td align="right">       0.000</td>
    <td align="right">    1552.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     220.000</td>
    <td align="right">      20.999</td>
    <td align="right">      12.031</td>
    <td align="right">       0.000</td>
    <td align="right">       7.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     276.000</td>
    <td align="right">      24.048</td>
    <td align="right">      60.634</td>
    <td align="right">       0.000</td>
    <td align="right">     246.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::AUX_GYM_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> AUX_GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.906</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.869</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.107</td>
    <td align="right">      21.142</td>
    <td align="right">       0.000</td>
    <td align="right">     174.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      21.762</td>
    <td align="right">      29.787</td>
    <td align="right">       0.000</td>
    <td align="right">      33.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.027</td>
    <td align="right">      41.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.033</td>
    <td align="right">      47.996</td>
    <td align="right">       0.000</td>
    <td align="right">      22.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      24.592</td>
    <td align="right">      54.527</td>
    <td align="right">       0.000</td>
    <td align="right">      75.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      24.540</td>
    <td align="right">      54.396</td>
    <td align="right">       0.000</td>
    <td align="right">      83.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.248</td>
    <td align="right">      48.526</td>
    <td align="right">       0.000</td>
    <td align="right">      17.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      21.553</td>
    <td align="right">      32.003</td>
    <td align="right">       0.000</td>
    <td align="right">      43.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.110</td>
    <td align="right">      24.196</td>
    <td align="right">       0.000</td>
    <td align="right">     196.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.000</td>
    <td align="right">      14.677</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.354</td>
    <td align="right">      33.139</td>
    <td align="right">       0.000</td>
    <td align="right">    1427.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.592</td>
    <td align="right">      54.527</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      17.008</td>
    <td align="right">      22.699</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      17.437</td>
    <td align="right">      22.519</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      18.865</td>
    <td align="right">      26.664</td>
    <td align="right">       0.000</td>
    <td align="right">     293.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      20.726</td>
    <td align="right">      30.943</td>
    <td align="right">       0.000</td>
    <td align="right">     159.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.670</td>
    <td align="right">      36.395</td>
    <td align="right">       0.000</td>
    <td align="right">       6.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.370</td>
    <td align="right">      34.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.293</td>
    <td align="right">      34.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.042</td>
    <td align="right">      34.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.512</td>
    <td align="right">      37.076</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      20.420</td>
    <td align="right">      32.062</td>
    <td align="right">       0.000</td>
    <td align="right">     181.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      18.697</td>
    <td align="right">      28.589</td>
    <td align="right">       0.000</td>
    <td align="right">     264.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      17.429</td>
    <td align="right">      23.661</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      20.587</td>
    <td align="right">      30.486</td>
    <td align="right">       0.000</td>
    <td align="right">    1685.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.008</td>
    <td align="right">      22.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.370</td>
    <td align="right">      37.076</td>
    <td align="right">       0.000</td>
    <td align="right">     293.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BATHROOMS_ZN_1_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BATHROOMS_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      16.184</td>
    <td align="right">      25.166</td>
    <td align="right">       0.000</td>
    <td align="right">     273.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      16.301</td>
    <td align="right">      25.063</td>
    <td align="right">       0.000</td>
    <td align="right">     247.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      17.818</td>
    <td align="right">      30.875</td>
    <td align="right">       0.000</td>
    <td align="right">     296.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      20.344</td>
    <td align="right">      35.966</td>
    <td align="right">       0.000</td>
    <td align="right">     158.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      22.934</td>
    <td align="right">      42.329</td>
    <td align="right">       0.000</td>
    <td align="right">      13.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      24.992</td>
    <td align="right">      40.965</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.810</td>
    <td align="right">      42.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.367</td>
    <td align="right">      43.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      22.501</td>
    <td align="right">      45.192</td>
    <td align="right">       0.000</td>
    <td align="right">       8.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      19.605</td>
    <td align="right">      38.189</td>
    <td align="right">       0.000</td>
    <td align="right">     203.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      17.454</td>
    <td align="right">      33.890</td>
    <td align="right">       0.000</td>
    <td align="right">     266.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      16.193</td>
    <td align="right">      26.775</td>
    <td align="right">       0.000</td>
    <td align="right">     260.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      20.184</td>
    <td align="right">      36.011</td>
    <td align="right">       0.000</td>
    <td align="right">    1749.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      16.184</td>
    <td align="right">      25.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      24.992</td>
    <td align="right">      45.192</td>
    <td align="right">       0.000</td>
    <td align="right">     296.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     168.000</td>
    <td align="right">      20.999</td>
    <td align="right">      11.247</td>
    <td align="right">       0.000</td>
    <td align="right">     167.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     152.000</td>
    <td align="right">      20.999</td>
    <td align="right">      11.047</td>
    <td align="right">       0.000</td>
    <td align="right">     152.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     184.000</td>
    <td align="right">      21.002</td>
    <td align="right">      19.438</td>
    <td align="right">       0.000</td>
    <td align="right">     122.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     160.000</td>
    <td align="right">      21.200</td>
    <td align="right">      28.992</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     176.000</td>
    <td align="right">      22.101</td>
    <td align="right">      44.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     176.000</td>
    <td align="right">      23.268</td>
    <td align="right">      53.666</td>
    <td align="right">       0.000</td>
    <td align="right">      34.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     120.000</td>
    <td align="right">      23.893</td>
    <td align="right">      60.205</td>
    <td align="right">       0.000</td>
    <td align="right">      53.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     138.000</td>
    <td align="right">      23.939</td>
    <td align="right">      58.687</td>
    <td align="right">       0.000</td>
    <td align="right">      56.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     158.000</td>
    <td align="right">      22.089</td>
    <td align="right">      51.306</td>
    <td align="right">       0.000</td>
    <td align="right">      11.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     168.000</td>
    <td align="right">      21.146</td>
    <td align="right">      30.484</td>
    <td align="right">       0.000</td>
    <td align="right">      27.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     168.000</td>
    <td align="right">      21.021</td>
    <td align="right">      22.643</td>
    <td align="right">       0.000</td>
    <td align="right">     115.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     160.000</td>
    <td align="right">      20.999</td>
    <td align="right">      12.789</td>
    <td align="right">       0.000</td>
    <td align="right">     159.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    1928.000</td>
    <td align="right">      21.818</td>
    <td align="right">      32.876</td>
    <td align="right">       0.000</td>
    <td align="right">     917.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     120.000</td>
    <td align="right">      20.999</td>
    <td align="right">      11.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     184.000</td>
    <td align="right">      23.939</td>
    <td align="right">      60.205</td>
    <td align="right">       0.000</td>
    <td align="right">     167.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      21.046</td>
    <td align="right">      15.327</td>
    <td align="right">       0.000</td>
    <td align="right">     246.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.232</td>
    <td align="right">      15.301</td>
    <td align="right">       0.000</td>
    <td align="right">     196.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.724</td>
    <td align="right">      23.112</td>
    <td align="right">       0.000</td>
    <td align="right">     126.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.539</td>
    <td align="right">      31.462</td>
    <td align="right">       0.000</td>
    <td align="right">      18.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.543</td>
    <td align="right">      42.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.974</td>
    <td align="right">      47.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.861</td>
    <td align="right">      50.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.790</td>
    <td align="right">      50.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.703</td>
    <td align="right">      47.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.671</td>
    <td align="right">      32.515</td>
    <td align="right">       0.000</td>
    <td align="right">      25.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.584</td>
    <td align="right">      25.962</td>
    <td align="right">       0.000</td>
    <td align="right">     151.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.140</td>
    <td align="right">      17.091</td>
    <td align="right">       0.000</td>
    <td align="right">     222.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.587</td>
    <td align="right">      33.613</td>
    <td align="right">       0.000</td>
    <td align="right">     986.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      21.046</td>
    <td align="right">      15.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.974</td>
    <td align="right">      50.810</td>
    <td align="right">       0.000</td>
    <td align="right">     246.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.963</td>
    <td align="right">      13.441</td>
    <td align="right">       0.000</td>
    <td align="right">     265.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.111</td>
    <td align="right">      13.416</td>
    <td align="right">       0.000</td>
    <td align="right">     214.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.523</td>
    <td align="right">      21.386</td>
    <td align="right">       0.000</td>
    <td align="right">     145.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.336</td>
    <td align="right">      29.816</td>
    <td align="right">       0.000</td>
    <td align="right">      31.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.377</td>
    <td align="right">      41.410</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.914</td>
    <td align="right">      46.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.821</td>
    <td align="right">      49.975</td>
    <td align="right">       0.000</td>
    <td align="right">       3.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.671</td>
    <td align="right">      50.226</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.527</td>
    <td align="right">      46.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.350</td>
    <td align="right">      31.394</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.417</td>
    <td align="right">      24.291</td>
    <td align="right">       0.000</td>
    <td align="right">     178.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.039</td>
    <td align="right">      15.237</td>
    <td align="right">       0.000</td>
    <td align="right">     244.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.439</td>
    <td align="right">      32.249</td>
    <td align="right">       0.000</td>
    <td align="right">    1129.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.963</td>
    <td align="right">      13.416</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.914</td>
    <td align="right">      50.226</td>
    <td align="right">       0.000</td>
    <td align="right">     265.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.991</td>
    <td align="right">      15.420</td>
    <td align="right">       0.000</td>
    <td align="right">     256.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.200</td>
    <td align="right">      15.410</td>
    <td align="right">       0.000</td>
    <td align="right">     203.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.669</td>
    <td align="right">      23.274</td>
    <td align="right">       0.000</td>
    <td align="right">     134.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.467</td>
    <td align="right">      31.706</td>
    <td align="right">       0.000</td>
    <td align="right">      22.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.495</td>
    <td align="right">      43.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.969</td>
    <td align="right">      47.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.825</td>
    <td align="right">      51.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.759</td>
    <td align="right">      50.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.680</td>
    <td align="right">      48.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.617</td>
    <td align="right">      32.756</td>
    <td align="right">       0.000</td>
    <td align="right">      29.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.537</td>
    <td align="right">      26.128</td>
    <td align="right">       0.000</td>
    <td align="right">     164.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.076</td>
    <td align="right">      17.202</td>
    <td align="right">       0.000</td>
    <td align="right">     237.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.543</td>
    <td align="right">      33.802</td>
    <td align="right">       0.000</td>
    <td align="right">    1048.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.991</td>
    <td align="right">      15.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.969</td>
    <td align="right">      51.020</td>
    <td align="right">       0.000</td>
    <td align="right">     256.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.953</td>
    <td align="right">      13.460</td>
    <td align="right">       0.000</td>
    <td align="right">     267.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.103</td>
    <td align="right">      13.439</td>
    <td align="right">       0.000</td>
    <td align="right">     216.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.498</td>
    <td align="right">      21.435</td>
    <td align="right">       0.000</td>
    <td align="right">     149.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.298</td>
    <td align="right">      29.905</td>
    <td align="right">       0.000</td>
    <td align="right">      33.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.349</td>
    <td align="right">      41.519</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.908</td>
    <td align="right">      46.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.800</td>
    <td align="right">      50.072</td>
    <td align="right">       0.000</td>
    <td align="right">       3.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.648</td>
    <td align="right">      50.333</td>
    <td align="right">       0.000</td>
    <td align="right">       1.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.508</td>
    <td align="right">      47.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.320</td>
    <td align="right">      31.479</td>
    <td align="right">       0.000</td>
    <td align="right">      45.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.401</td>
    <td align="right">      24.336</td>
    <td align="right">       0.000</td>
    <td align="right">     181.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.031</td>
    <td align="right">      15.260</td>
    <td align="right">       0.000</td>
    <td align="right">     245.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.420</td>
    <td align="right">      32.317</td>
    <td align="right">       0.000</td>
    <td align="right">    1146.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.953</td>
    <td align="right">      13.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.908</td>
    <td align="right">      50.333</td>
    <td align="right">       0.000</td>
    <td align="right">     267.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.997</td>
    <td align="right">      15.422</td>
    <td align="right">       0.000</td>
    <td align="right">     255.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.202</td>
    <td align="right">      15.410</td>
    <td align="right">       0.000</td>
    <td align="right">     203.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.673</td>
    <td align="right">      23.268</td>
    <td align="right">       0.000</td>
    <td align="right">     134.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.472</td>
    <td align="right">      31.692</td>
    <td align="right">       0.000</td>
    <td align="right">      21.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.497</td>
    <td align="right">      43.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.970</td>
    <td align="right">      47.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.830</td>
    <td align="right">      50.966</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.764</td>
    <td align="right">      50.885</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.680</td>
    <td align="right">      48.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.620</td>
    <td align="right">      32.745</td>
    <td align="right">       0.000</td>
    <td align="right">      29.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.542</td>
    <td align="right">      26.120</td>
    <td align="right">       0.000</td>
    <td align="right">     163.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.093</td>
    <td align="right">      17.201</td>
    <td align="right">       0.000</td>
    <td align="right">     233.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.547</td>
    <td align="right">      33.800</td>
    <td align="right">       0.000</td>
    <td align="right">    1039.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.997</td>
    <td align="right">      15.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.970</td>
    <td align="right">      50.966</td>
    <td align="right">       0.000</td>
    <td align="right">     255.333</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_2</b></p>
<p>Timestamp: <b>2009-10-28
    07:33:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      20.956</td>
    <td align="right">      13.451</td>
    <td align="right">       0.000</td>
    <td align="right">     267.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      21.103</td>
    <td align="right">      13.429</td>
    <td align="right">       0.000</td>
    <td align="right">     216.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      21.501</td>
    <td align="right">      21.420</td>
    <td align="right">       0.000</td>
    <td align="right">     148.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      22.302</td>
    <td align="right">      29.886</td>
    <td align="right">       0.000</td>
    <td align="right">      32.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      23.350</td>
    <td align="right">      41.539</td>
    <td align="right">       0.000</td>
    <td align="right">       1.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      23.908</td>
    <td align="right">      46.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      23.809</td>
    <td align="right">      50.001</td>
    <td align="right">       0.000</td>
    <td align="right">       3.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      23.660</td>
    <td align="right">      50.256</td>
    <td align="right">       0.000</td>
    <td align="right">       1.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      23.508</td>
    <td align="right">      47.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      22.322</td>
    <td align="right">      31.465</td>
    <td align="right">       0.000</td>
    <td align="right">      44.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      21.402</td>
    <td align="right">      24.324</td>
    <td align="right">       0.000</td>
    <td align="right">     181.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      21.032</td>
    <td align="right">      15.250</td>
    <td align="right">       0.000</td>
    <td align="right">     245.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.423</td>
    <td align="right">      32.307</td>
    <td align="right">       0.000</td>
    <td align="right">    1143.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      20.956</td>
    <td align="right">      13.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      23.908</td>
    <td align="right">      50.256</td>
    <td align="right">       0.000</td>
    <td align="right">     267.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
