  7.9735,  10.1078,  3.3528,  !- X2, Y2, Z2
  4.0111,  10.1078,  3.3528,  !- X3, Y3, Z3
  4.0111,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_13_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr2_10112_0_10072,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  6.0960,  !- X1, Y1, Z1
  4.0111,  10.1078,  3.3528,  !- X2, Y2, Z2
  2.4871,  10.1078,  3.3528,  !- X3, Y3, Z3
  2.4871,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_14_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStairsFlr2_10113_0_10073,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  6.0960,  !- X1, Y1, Z1
  2.4871,  10.1078,  3.3528,  !- X2, Y2, Z2
  0.0487,  10.1078,  3.3528,  !- X3, Y3, Z3
  0.0487,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_CorridorFlr2_15_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  6.0960,  !- X1, Y1, Z1
  0.0487,  10.1078,  3.3528,  !- X2, Y2, Z2
  0.0487,  8.2790,  3.3528,  !- X3, Y3, Z3
  0.0487,  8.2790,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_CorridorFlr2_15_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_west,  !- Construction Name
  W_CorridorFlr2_15_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.049,  9.6551,  5.6128,  !- X1, Y1, Z1
  0.049,  9.6551,  4.1928,  !- X2, Y2, Z2
  0.049,  8.7317,  4.1928,  !- X3, Y3, Z3
  0.049,  8.7317,  5.6128;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_16_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom201_10114_0_10074,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  8.2790,  6.0960,  !- X1, Y1, Z1
  0.0487,  8.2790,  3.3528,  !- X2, Y2, Z2
  4.0111,  8.2790,  3.3528,  !- X3, Y3, Z3
  4.0111,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_17_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom202_205_10115_0_10075,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  6.0960,  !- X1, Y1, Z1
  4.0111,  8.2790,  3.3528,  !- X2, Y2, Z2
  19.8607,  8.2790,  3.3528,  !- X3, Y3, Z3
  19.8607,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_18_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom206_208_10116_0_10076,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  6.0960,  !- X1, Y1, Z1
  19.8607,  8.2790,  3.3528,  !- X2, Y2, Z2
  32.6623,  8.2790,  3.3528,  !- X3, Y3, Z3
  32.6623,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_19_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom209_212_10117_0_10077,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  6.0960,  !- X1, Y1, Z1
  32.6623,  8.2790,  3.3528,  !- X2, Y2, Z2
  48.5119,  8.2790,  3.3528,  !- X3, Y3, Z3
  48.5119,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_20_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom213_10118_0_10078,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  6.0960,  !- X1, Y1, Z1
  48.5119,  8.2790,  3.3528,  !- X2, Y2, Z2
  52.4743,  8.2790,  3.3528,  !- X3, Y3, Z3
  52.4743,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr2_21_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStorageFlr2_10119_0_10079,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  6.0960,  !- X1, Y1, Z1
  52.4743,  8.2790,  3.3528,  !- X2, Y2, Z2
  54.9133,  8.2790,  3.3528,  !- X3, Y3, Z3
  54.9133,  8.2790,  6.0960;  !- X4, Y4, Z4

InternalMass,
  CorridorFlr2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  CorridorFlr2,  !- Zone Name
  250.8404;  !- Surface Area

Lights,
  CorridorFlr2_Lights,  !- Name
  CorridorFlr2,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  674.7607,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:CorridorFlr2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  CorridorFlr2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: CorridorFlr2 *****

Sizing:Zone,
  CorridorFlr2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.3423971494944,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  CorridorFlr2 Thermostat,  !- Name
  CorridorFlr2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  CorridorFlr2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  CorridorFlr2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr2,  !- Zone Name
  CorridorFlr2 Equipment,  !- Zone Conditioning Equipment List Name
  CorridorFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  CorridorFlr2 Air Node,  !- Zone Air Node Name
  CorridorFlr2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  CorridorFlr2 Inlet Nodes,  !- Name
  CorridorFlr2 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  CorridorFlr2 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  CorridorFlr2 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  CorridorFlr2 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  CorridorFlr2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCorridorFlr2,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  CorridorFlr2,  !- Control Zone Name
  CorridorFlr2 Air Node,  !- Zone Node Name
  CorridorFlr2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  RearStorageFlr2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0655,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_RearStorageFlr2_10028_0_10026,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_RearStorageFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  0.0488,  3.3528,  !- X1, Y1, Z1
  52.4743,  0.0488,  3.3528,  !- X2, Y2, Z2
  52.4743,  8.2790,  3.3528,  !- X3, Y3, Z3
  54.9133,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStorageFlr2_10119_0_10079,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_21_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  8.2790,  6.0960,  !- X1, Y1, Z1
  54.9133,  8.2790,  3.3528,  !- X2, Y2, Z2
  52.4743,  8.2790,  3.3528,  !- X3, Y3, Z3
  52.4743,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_RearStorageFlr2_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  6.0960,  !- X1, Y1, Z1
  54.9133,  0.0488,  6.0960,  !- X2, Y2, Z2
  54.9133,  8.2790,  6.0960,  !- X3, Y3, Z3
  52.4743,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStorageFlr2_2_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  0.0488,  6.0960,  !- X1, Y1, Z1
  54.9133,  0.0488,  3.3528,  !- X2, Y2, Z2
  54.9133,  8.2790,  3.3528,  !- X3, Y3, Z3
  54.9133,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStorageFlr2_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  6.0960,  !- X1, Y1, Z1
  52.4743,  8.2790,  3.3528,  !- X2, Y2, Z2
  52.4743,  0.0488,  3.3528,  !- X3, Y3, Z3
  52.4743,  0.0488,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStorageFlr2_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  6.0960,  !- X1, Y1, Z1
  52.4743,  0.0488,  3.3528,  !- X2, Y2, Z2
  54.9133,  0.0488,  3.3528,  !- X3, Y3, Z3
  54.9133,  0.0488,  6.0960;  !- X4, Y4, Z4

InternalMass,
  RearStorageFlr2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStorageFlr2,  !- Zone Name
  40.1469;  !- Surface Area

Lights,
  RearStorageFlr2_Lights,  !- Name
  RearStorageFlr2,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  172.6317,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:RearStorageFlr2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  RearStorageFlr2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  GuestRoom201,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4594,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom201_10031_0_10028,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom201,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  3.3528,  !- X1, Y1, Z1
  0.0487,  0.0488,  3.3528,  !- X2, Y2, Z2
  0.0487,  8.2790,  3.3528,  !- X3, Y3, Z3
  4.0111,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom201_10114_0_10074,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom201,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_16_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  6.0960,  !- X1, Y1, Z1
  4.0111,  8.2790,  3.3528,  !- X2, Y2, Z2
  0.0487,  8.2790,  3.3528,  !- X3, Y3, Z3
  0.0487,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom201_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom201,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  0.0488,  6.0960,  !- X1, Y1, Z1
  4.0111,  0.0488,  6.0960,  !- X2, Y2, Z2
  4.0111,  8.2790,  6.0960,  !- X3, Y3, Z3
  0.0487,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom201_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom201,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  6.0960,  !- X1, Y1, Z1
  4.0111,  0.0488,  3.3528,  !- X2, Y2, Z2
  4.0111,  8.2790,  3.3528,  !- X3, Y3, Z3
  4.0111,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom201_4_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom201,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  8.2790,  6.0960,  !- X1, Y1, Z1
  0.0487,  8.2790,  3.3528,  !- X2, Y2, Z2
  0.0487,  0.0488,  3.3528,  !- X3, Y3, Z3
  0.0487,  0.0488,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom201_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom201,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  0.0488,  6.0960,  !- X1, Y1, Z1
  0.0487,  0.0488,  3.3528,  !- X2, Y2, Z2
  4.0111,  0.0488,  3.3528,  !- X3, Y3, Z3
  4.0111,  0.0488,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom201_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom201_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.460,  0.0488,  5.4464,  !- X1, Y1, Z1
  1.460,  0.0488,  4.0024,  !- X2, Y2, Z2
  2.599,  0.0488,  4.0024,  !- X3, Y3, Z3
  2.599,  0.0488,  5.4464;  !- X4, Y4, Z4

InternalMass,
  GuestRoom201_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom201,  !- Zone Name
  65.2227;  !- Surface Area

People,
  GuestRoom201,  !- Name
  GuestRoom201,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom201,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom201,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom201_Lights,  !- Name
  GuestRoom201,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.2452,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom201,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom201,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom201_PlugMisc_Equip,  !- Name
  GuestRoom201,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3422,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom201:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom201,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom201 *****

Sizing:Zone,
  GuestRoom201,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom201 Thermostat,  !- Name
  GuestRoom201,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom201 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom201 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom201,  !- Zone Name
  GuestRoom201 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom201 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom201 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom201 Air Node,  !- Zone Air Node Name
  GuestRoom201 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom201 Inlet Nodes,  !- Name
  GuestRoom201 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom201 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom201 Exhaust Nodes,  !- Name
  GuestRoom201 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom201 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom201 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom201 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom201 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom201 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom201 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom201 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom201 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom201 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom201 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom201 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom201 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom201 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom201 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom201 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom201 PTAC OA mixer,  !- Name
  GuestRoom201 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom201 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom201 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom201 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom201 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom201 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom201 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom201 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom201 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom201 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom201 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom201 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom201 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom201 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom201 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom201 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom201 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom201 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom201 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom201 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom201 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom201 *****

WaterUse:Connections,
  GuestRoom201 Water Equipment,  !- Name
  GuestRoom201 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom201 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom201 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom201 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom201 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom201 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom201,  !- Zone Name
  GuestRoom201 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom201 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom201 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom201 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom201 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom201 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom202_205,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8378,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom202_205_10032_0_10029,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontLoungeFlr1_1_1_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  3.3528,  !- X1, Y1, Z1
  4.0111,  0.0488,  3.3528,  !- X2, Y2, Z2
  4.0111,  8.2790,  3.3528,  !- X3, Y3, Z3
  19.8607,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom202_205_10115_0_10075,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_17_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  6.0960,  !- X1, Y1, Z1
  19.8607,  8.2790,  3.3528,  !- X2, Y2, Z2
  4.0111,  8.2790,  3.3528,  !- X3, Y3, Z3
  4.0111,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom202_205_10126_0_10083,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom201_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  6.0960,  !- X1, Y1, Z1
  4.0111,  8.2790,  3.3528,  !- X2, Y2, Z2
  4.0111,  0.0488,  3.3528,  !- X3, Y3, Z3
  4.0111,  0.0488,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom202_205_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  6.0960,  !- X1, Y1, Z1
  19.8607,  0.0488,  6.0960,  !- X2, Y2, Z2
  19.8607,  8.2790,  6.0960,  !- X3, Y3, Z3
  4.0111,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom202_205_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  6.0960,  !- X1, Y1, Z1
  19.8607,  0.0488,  3.3528,  !- X2, Y2, Z2
  19.8607,  8.2790,  3.3528,  !- X3, Y3, Z3
  19.8607,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom202_205_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  6.0960,  !- X1, Y1, Z1
  4.0111,  0.0488,  3.3528,  !- X2, Y2, Z2
  19.8607,  0.0488,  3.3528,  !- X3, Y3, Z3
  19.8607,  0.0488,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom202_205_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.423,  0.0488,  5.4464,  !- X1, Y1, Z1
  5.423,  0.0488,  4.0024,  !- X2, Y2, Z2
  6.562,  0.0488,  4.0024,  !- X3, Y3, Z3
  6.562,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom202_205_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.385,  0.0488,  5.4464,  !- X1, Y1, Z1
  9.385,  0.0488,  4.0024,  !- X2, Y2, Z2
  10.524,  0.0488,  4.0024,  !- X3, Y3, Z3
  10.524,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom202_205_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.348,  0.0488,  5.4464,  !- X1, Y1, Z1
  13.348,  0.0488,  4.0024,  !- X2, Y2, Z2
  14.487,  0.0488,  4.0024,  !- X3, Y3, Z3
  14.487,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom202_205_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom202_205_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.310,  0.0488,  5.4464,  !- X1, Y1, Z1
  17.310,  0.0488,  4.0024,  !- X2, Y2, Z2
  18.449,  0.0488,  4.0024,  !- X3, Y3, Z3
  18.449,  0.0488,  5.4464;  !- X4, Y4, Z4

InternalMass,
  GuestRoom202_205_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom202_205,  !- Zone Name
  260.8908;  !- Surface Area

ZoneInfiltration,
  GuestRoom202_205_Infiltration,  !- Name
  GuestRoom202_205,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0059,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom202_205,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom202_205,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0059,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom202_205,  !- Name
  GuestRoom202_205,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom202_205,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom202_205,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom202_205_Lights,  !- Name
  GuestRoom202_205,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3508.9807,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom202_205,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom202_205,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom202_205_PlugMisc_Equip,  !- Name
  GuestRoom202_205,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.3689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom202_205:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom202_205,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8654,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom202_205 *****

Sizing:Zone,
  GuestRoom202_205,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom202_205 Thermostat,  !- Name
  GuestRoom202_205,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom202_205 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom202_205 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom202_205,  !- Zone Name
  GuestRoom202_205 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom202_205 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom202_205 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom202_205 Air Node,  !- Zone Air Node Name
  GuestRoom202_205 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom202_205 Inlet Nodes,  !- Name
  GuestRoom202_205 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom202_205 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom202_205 Exhaust Nodes,  !- Name
  GuestRoom202_205 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom202_205 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom202_205 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom202_205 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom202_205 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom202_205 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.0566;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom202_205 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom202_205 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom202_205 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom202_205 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom202_205 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom202_205 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom202_205 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom202_205 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom202_205 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom202_205 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom202_205 PTAC OA mixer,  !- Name
  GuestRoom202_205 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom202_205 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom202_205 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom202_205 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom202_205 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom202_205 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom202_205 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom202_205 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom202_205 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom202_205 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom202_205 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom202_205 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom202_205 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom202_205 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom202_205 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom202_205 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom202_205 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom202_205 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom202_205 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom202_205 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom202_205 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom202_205 *****

WaterUse:Connections,
  GuestRoom202_205 Water Equipment,  !- Name
  GuestRoom202_205 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom202_205 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom202_205 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom202_205 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom202_205 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom202_205 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom202_205,  !- Zone Name
  GuestRoom202_205 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom202_205 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom202_205 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom202_205 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom202_205 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom202_205 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom206_208,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  289.0228,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom206_208_10005_0_10004,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_CorridorFlr1_1_1_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  0.0488,  3.3528,  !- X1, Y1, Z1
  23.8231,  0.0488,  3.3528,  !- X2, Y2, Z2
  23.8231,  8.2790,  3.3528,  !- X3, Y3, Z3
  26.8711,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom206_208_10035_0_10031,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_RestroomFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  0.0488,  3.3528,  !- X1, Y1, Z1
  19.8607,  0.0488,  3.3528,  !- X2, Y2, Z2
  19.8607,  8.2790,  3.3528,  !- X3, Y3, Z3
  23.8231,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom206_208_10039_0_10032,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_MeetingRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  3.3528,  !- X1, Y1, Z1
  26.8711,  0.0488,  3.3528,  !- X2, Y2, Z2
  26.8711,  8.2790,  3.3528,  !- X3, Y3, Z3
  32.6623,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom206_208_10116_0_10076,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_18_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  6.0960,  !- X1, Y1, Z1
  32.6623,  8.2790,  3.3528,  !- X2, Y2, Z2
  19.8607,  8.2790,  3.3528,  !- X3, Y3, Z3
  19.8607,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom206_208_10130_0_10085,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom202_205_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  6.0960,  !- X1, Y1, Z1
  19.8607,  8.2790,  3.3528,  !- X2, Y2, Z2
  19.8607,  0.0488,  3.3528,  !- X3, Y3, Z3
  19.8607,  0.0488,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom206_208_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  6.0960,  !- X1, Y1, Z1
  32.6623,  0.0488,  6.0960,  !- X2, Y2, Z2
  32.6623,  8.2790,  6.0960,  !- X3, Y3, Z3
  19.8607,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom206_208_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  6.0960,  !- X1, Y1, Z1
  32.6623,  0.0488,  3.3528,  !- X2, Y2, Z2
  32.6623,  8.2790,  3.3528,  !- X3, Y3, Z3
  32.6623,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom206_208_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  6.0960,  !- X1, Y1, Z1
  19.8607,  0.0488,  3.3528,  !- X2, Y2, Z2
  32.6623,  0.0488,  3.3528,  !- X3, Y3, Z3
  32.6623,  0.0488,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom206_208_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom206_208_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.272,  0.0488,  5.4464,  !- X1, Y1, Z1
  21.272,  0.0488,  4.0024,  !- X2, Y2, Z2
  22.412,  0.0488,  4.0024,  !- X3, Y3, Z3
  22.412,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom206_208_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom206_208_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  25.082,  0.0488,  5.4464,  !- X1, Y1, Z1
  25.082,  0.0488,  4.0024,  !- X2, Y2, Z2
  27.441,  0.0488,  4.0024,  !- X3, Y3, Z3
  27.441,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom206_208_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom206_208_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  30.111,  0.0488,  5.4464,  !- X1, Y1, Z1
  30.111,  0.0488,  4.0024,  !- X2, Y2, Z2
  31.251,  0.0488,  4.0024,  !- X3, Y3, Z3
  31.251,  0.0488,  5.4464;  !- X4, Y4, Z4

InternalMass,
  GuestRoom206_208_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom206_208,  !- Zone Name
  210.7195;  !- Surface Area

ZoneInfiltration,
  GuestRoom206_208_Infiltration,  !- Name
  GuestRoom206_208,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0047,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom206_208,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom206_208,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0047,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom206_208,  !- Name
  GuestRoom206_208,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  4.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom206_208,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom206_208,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom206_208_Lights,  !- Name
  GuestRoom206_208,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2834.1767,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom206_208,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom206_208,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom206_208_PlugMisc_Equip,  !- Name
  GuestRoom206_208,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1506.6441,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom206_208:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom206_208,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5066,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom206_208 *****

Sizing:Zone,
  GuestRoom206_208,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.04245,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom206_208 Thermostat,  !- Name
  GuestRoom206_208,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom206_208 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom206_208 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom206_208,  !- Zone Name
  GuestRoom206_208 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom206_208 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom206_208 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom206_208 Air Node,  !- Zone Air Node Name
  GuestRoom206_208 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom206_208 Inlet Nodes,  !- Name
  GuestRoom206_208 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom206_208 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom206_208 Exhaust Nodes,  !- Name
  GuestRoom206_208 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom206_208 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom206_208 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom206_208 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom206_208 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom206_208 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.04245;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom206_208 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom206_208 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom206_208 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom206_208 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom206_208 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom206_208 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom206_208 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom206_208 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom206_208 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom206_208 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom206_208 PTAC OA mixer,  !- Name
  GuestRoom206_208 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom206_208 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom206_208 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom206_208 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom206_208 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom206_208 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom206_208 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom206_208 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom206_208 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom206_208 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom206_208 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom206_208 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom206_208 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom206_208 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom206_208 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom206_208 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom206_208 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom206_208 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom206_208 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom206_208 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom206_208 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom206_208 *****

WaterUse:Connections,
  GuestRoom206_208 Water Equipment,  !- Name
  GuestRoom206_208 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom206_208 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom206_208 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom206_208 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  8.67E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom206_208 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom206_208 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom206_208,  !- Zone Name
  GuestRoom206_208 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom206_208 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom206_208 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom206_208 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom206_208 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom206_208 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom209_212,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8378,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom209_212_10040_0_10033,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_MeetingRoomFlr1_1_1_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  36.6247,  0.0488,  3.3528,  !- X1, Y1, Z1
  32.6623,  0.0488,  3.3528,  !- X2, Y2, Z2
  32.6623,  8.2790,  3.3528,  !- X3, Y3, Z3
  36.6247,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom209_212_10044_0_10035,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_MechanicalRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  40.5871,  0.0488,  3.3528,  !- X1, Y1, Z1
  36.6247,  0.0488,  3.3528,  !- X2, Y2, Z2
  36.6247,  8.2790,  3.3528,  !- X3, Y3, Z3
  40.5871,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom209_212_10048_0_10037,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom101_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.5495,  0.0488,  3.3528,  !- X1, Y1, Z1
  40.5871,  0.0488,  3.3528,  !- X2, Y2, Z2
  40.5871,  8.2790,  3.3528,  !- X3, Y3, Z3
  44.5495,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom209_212_10052_0_10039,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom102_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  3.3528,  !- X1, Y1, Z1
  44.5495,  0.0488,  3.3528,  !- X2, Y2, Z2
  44.5495,  8.2790,  3.3528,  !- X3, Y3, Z3
  48.5119,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom209_212_10117_0_10077,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_19_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  6.0960,  !- X1, Y1, Z1
  48.5119,  8.2790,  3.3528,  !- X2, Y2, Z2
  32.6623,  8.2790,  3.3528,  !- X3, Y3, Z3
  32.6623,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom209_212_10137_0_10087,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom206_208_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  6.0960,  !- X1, Y1, Z1
  32.6623,  8.2790,  3.3528,  !- X2, Y2, Z2
  32.6623,  0.0488,  3.3528,  !- X3, Y3, Z3
  32.6623,  0.0488,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom209_212_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  6.0960,  !- X1, Y1, Z1
  48.5119,  0.0488,  6.0960,  !- X2, Y2, Z2
  48.5119,  8.2790,  6.0960,  !- X3, Y3, Z3
  32.6623,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom209_212_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  6.0960,  !- X1, Y1, Z1
  48.5119,  0.0488,  3.3528,  !- X2, Y2, Z2
  48.5119,  8.2790,  3.3528,  !- X3, Y3, Z3
  48.5119,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom209_212_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  6.0960,  !- X1, Y1, Z1
  32.6623,  0.0488,  3.3528,  !- X2, Y2, Z2
  48.5119,  0.0488,  3.3528,  !- X3, Y3, Z3
  48.5119,  0.0488,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom209_212_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  34.074,  0.0488,  5.4464,  !- X1, Y1, Z1
  34.074,  0.0488,  4.0024,  !- X2, Y2, Z2
  35.213,  0.0488,  4.0024,  !- X3, Y3, Z3
  35.213,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom209_212_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.036,  0.0488,  5.4464,  !- X1, Y1, Z1
  38.036,  0.0488,  4.0024,  !- X2, Y2, Z2
  39.175,  0.0488,  4.0024,  !- X3, Y3, Z3
  39.175,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom209_212_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  41.999,  0.0488,  5.4464,  !- X1, Y1, Z1
  41.999,  0.0488,  4.0024,  !- X2, Y2, Z2
  43.138,  0.0488,  4.0024,  !- X3, Y3, Z3
  43.138,  0.0488,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom209_212_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom209_212_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.961,  0.0488,  5.4464,  !- X1, Y1, Z1
  45.961,  0.0488,  4.0024,  !- X2, Y2, Z2
  47.100,  0.0488,  4.0024,  !- X3, Y3, Z3
  47.100,  0.0488,  5.4464;  !- X4, Y4, Z4

InternalMass,
  GuestRoom209_212_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom209_212,  !- Zone Name
  260.8908;  !- Surface Area

ZoneInfiltration,
  GuestRoom209_212_Infiltration,  !- Name
  GuestRoom209_212,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0059,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom209_212,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom209_212,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0059,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom209_212,  !- Name
  GuestRoom209_212,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom209_212,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom209_212,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom209_212_Lights,  !- Name
  GuestRoom209_212,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3508.9807,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom209_212,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom209_212,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom209_212_PlugMisc_Equip,  !- Name
  GuestRoom209_212,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.3689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom209_212:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom209_212,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8654,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom209_212 *****

Sizing:Zone,
  GuestRoom209_212,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom209_212 Thermostat,  !- Name
  GuestRoom209_212,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom209_212 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom209_212 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom209_212,  !- Zone Name
  GuestRoom209_212 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom209_212 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom209_212 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom209_212 Air Node,  !- Zone Air Node Name
  GuestRoom209_212 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom209_212 Inlet Nodes,  !- Name
  GuestRoom209_212 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom209_212 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom209_212 Exhaust Nodes,  !- Name
  GuestRoom209_212 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom209_212 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom209_212 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom209_212 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom209_212 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom209_212 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.0566;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom209_212 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom209_212 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom209_212 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom209_212 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom209_212 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom209_212 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom209_212 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom209_212 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom209_212 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom209_212 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom209_212 PTAC OA mixer,  !- Name
  GuestRoom209_212 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom209_212 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom209_212 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom209_212 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom209_212 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom209_212 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom209_212 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom209_212 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom209_212 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom209_212 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom209_212 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom209_212 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom209_212 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom209_212 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom209_212 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom209_212 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom209_212 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom209_212 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom209_212 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom209_212 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom209_212 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom209_212 *****

WaterUse:Connections,
  GuestRoom209_212 Water Equipment,  !- Name
  GuestRoom209_212 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom209_212 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom209_212 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom209_212 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom209_212 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom209_212 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom209_212,  !- Zone Name
  GuestRoom209_212 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom209_212 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom209_212 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom209_212 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom209_212 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom209_212 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom213,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4594,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom213_10056_0_10041,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom213,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom103_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  3.3528,  !- X1, Y1, Z1
  48.5119,  0.0488,  3.3528,  !- X2, Y2, Z2
  48.5119,  8.2790,  3.3528,  !- X3, Y3, Z3
  52.4743,  8.2790,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom213_10118_0_10078,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom213,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_20_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  6.0960,  !- X1, Y1, Z1
  52.4743,  8.2790,  3.3528,  !- X2, Y2, Z2
  48.5119,  8.2790,  3.3528,  !- X3, Y3, Z3
  48.5119,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom213_10123_0_10081,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom213,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStorageFlr2_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  6.0960,  !- X1, Y1, Z1
  52.4743,  0.0488,  3.3528,  !- X2, Y2, Z2
  52.4743,  8.2790,  3.3528,  !- X3, Y3, Z3
  52.4743,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom213_10145_0_10089,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom213,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom209_212_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  6.0960,  !- X1, Y1, Z1
  48.5119,  8.2790,  3.3528,  !- X2, Y2, Z2
  48.5119,  0.0488,  3.3528,  !- X3, Y3, Z3
  48.5119,  0.0488,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom213_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom213,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  6.0960,  !- X1, Y1, Z1
  52.4743,  0.0488,  6.0960,  !- X2, Y2, Z2
  52.4743,  8.2790,  6.0960,  !- X3, Y3, Z3
  48.5119,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom213_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom213,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  6.0960,  !- X1, Y1, Z1
  48.5119,  0.0488,  3.3528,  !- X2, Y2, Z2
  52.4743,  0.0488,  3.3528,  !- X3, Y3, Z3
  52.4743,  0.0488,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom213_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom213_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.923,  0.0488,  5.4464,  !- X1, Y1, Z1
  49.923,  0.0488,  4.0024,  !- X2, Y2, Z2
  51.063,  0.0488,  4.0024,  !- X3, Y3, Z3
  51.063,  0.0488,  5.4464;  !- X4, Y4, Z4

InternalMass,
  GuestRoom213_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom213,  !- Zone Name
  65.2227;  !- Surface Area

ZoneInfiltration,
  GuestRoom213_Infiltration,  !- Name
  GuestRoom213,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0015,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom213,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom213,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0015,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom213,  !- Name
  GuestRoom213,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom213,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom213,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom213_Lights,  !- Name
  GuestRoom213,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.2452,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom213,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom213,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom213_PlugMisc_Equip,  !- Name
  GuestRoom213,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3422,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom213:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom213,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom213 *****

Sizing:Zone,
  GuestRoom213,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom213 Thermostat,  !- Name
  GuestRoom213,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom213 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom213 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom213,  !- Zone Name
  GuestRoom213 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom213 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom213 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom213 Air Node,  !- Zone Air Node Name
  GuestRoom213 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom213 Inlet Nodes,  !- Name
  GuestRoom213 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom213 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom213 Exhaust Nodes,  !- Name
  GuestRoom213 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom213 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom213 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom213 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom213 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom213 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom213 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom213 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom213 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom213 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom213 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom213 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom213 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom213 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom213 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom213 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom213 PTAC OA mixer,  !- Name
  GuestRoom213 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom213 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom213 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom213 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom213 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom213 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom213 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom213 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom213 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom213 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom213 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom213 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom213 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom213 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom213 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom213 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom213 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom213 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom213 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom213 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom213 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom213 *****

WaterUse:Connections,
  GuestRoom213 Water Equipment,  !- Name
  GuestRoom213 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom213 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom213 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom213 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom213 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom213 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom213,  !- Zone Name
  GuestRoom213 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom213 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom213 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom213 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom213 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom213 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom214,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom214_10060_0_10042,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom214,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom104_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  3.3528,  !- X1, Y1, Z1
  48.5119,  10.1078,  3.3528,  !- X2, Y2, Z2
  48.5119,  18.3374,  3.3528,  !- X3, Y3, Z3
  52.4743,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom214_10099_0_10061,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom214,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  6.0960,  !- X1, Y1, Z1
  52.4743,  10.1078,  3.3528,  !- X2, Y2, Z2
  52.4743,  18.3374,  3.3528,  !- X3, Y3, Z3
  52.4743,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom214_10104_0_10064,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom214,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  6.0960,  !- X1, Y1, Z1
  48.5119,  10.1078,  3.3528,  !- X2, Y2, Z2
  52.4743,  10.1078,  3.3528,  !- X3, Y3, Z3
  52.4743,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom214_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom214,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  6.0960,  !- X1, Y1, Z1
  52.4743,  10.1078,  6.0960,  !- X2, Y2, Z2
  52.4743,  18.3374,  6.0960,  !- X3, Y3, Z3
  48.5119,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom214_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom214,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  18.3374,  6.0960,  !- X1, Y1, Z1
  52.4743,  18.3374,  3.3528,  !- X2, Y2, Z2
  48.5119,  18.3374,  3.3528,  !- X3, Y3, Z3
  48.5119,  18.3374,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom214_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom214_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  51.063,  18.3374,  5.4464,  !- X1, Y1, Z1
  51.063,  18.3374,  4.0024,  !- X2, Y2, Z2
  49.923,  18.3374,  4.0024,  !- X3, Y3, Z3
  49.923,  18.3374,  5.4464;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom214_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom214,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  18.3374,  6.0960,  !- X1, Y1, Z1
  48.5119,  18.3374,  3.3528,  !- X2, Y2, Z2
  48.5119,  10.1078,  3.3528,  !- X3, Y3, Z3
  48.5119,  10.1078,  6.0960;  !- X4, Y4, Z4

InternalMass,
  GuestRoom214_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom214,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration,
  GuestRoom214_Infiltration,  !- Name
  GuestRoom214,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0015,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom214,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom214,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0015,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom214,  !- Name
  GuestRoom214,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom214,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom214,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom214_Lights,  !- Name
  GuestRoom214,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.1812,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom214,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom214,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom214_PlugMisc_Equip,  !- Name
  GuestRoom214,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom214:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom214,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom214 *****

Sizing:Zone,
  GuestRoom214,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom214 Thermostat,  !- Name
  GuestRoom214,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom214 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom214 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom214,  !- Zone Name
  GuestRoom214 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom214 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom214 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom214 Air Node,  !- Zone Air Node Name
  GuestRoom214 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom214 Inlet Nodes,  !- Name
  GuestRoom214 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom214 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom214 Exhaust Nodes,  !- Name
  GuestRoom214 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom214 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom214 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom214 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom214 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom214 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom214 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom214 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom214 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom214 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom214 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom214 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom214 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom214 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom214 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom214 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom214 PTAC OA mixer,  !- Name
  GuestRoom214 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom214 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom214 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom214 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom214 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom214 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom214 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom214 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom214 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom214 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom214 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom214 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom214 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom214 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom214 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom214 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom214 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom214 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom214 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom214 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom214 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom214 *****

WaterUse:Connections,
  GuestRoom214 Water Equipment,  !- Name
  GuestRoom214 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom214 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom214 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom214 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom214 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom214 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom214,  !- Zone Name
  GuestRoom214 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom214 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom214 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom214 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom214 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom214 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom215_218,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8117,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom215_218_10064_0_10044,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom105_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  3.3528,  !- X1, Y1, Z1
  44.5495,  10.1078,  3.3528,  !- X2, Y2, Z2
  44.5495,  18.3374,  3.3528,  !- X3, Y3, Z3
  48.5119,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom215_218_10068_0_10046,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_EmployeeLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  44.5495,  10.1078,  3.3528,  !- X1, Y1, Z1
  40.5871,  10.1078,  3.3528,  !- X2, Y2, Z2
  40.5871,  18.3374,  3.3528,  !- X3, Y3, Z3
  44.5495,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom215_218_10072_0_10048,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_LaundryRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  40.5871,  10.1078,  3.3528,  !- X1, Y1, Z1
  32.6623,  10.1078,  3.3528,  !- X2, Y2, Z2
  32.6623,  18.3374,  3.3528,  !- X3, Y3, Z3
  40.5871,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom215_218_10105_0_10065,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_5_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  6.0960,  !- X1, Y1, Z1
  32.6623,  10.1078,  3.3528,  !- X2, Y2, Z2
  48.5119,  10.1078,  3.3528,  !- X3, Y3, Z3
  48.5119,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom215_218_10156_0_10092,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom214_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  6.0960,  !- X1, Y1, Z1
  48.5119,  10.1078,  3.3528,  !- X2, Y2, Z2
  48.5119,  18.3374,  3.3528,  !- X3, Y3, Z3
  48.5119,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom215_218_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  6.0960,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  18.3374,  6.0960,  !- X3, Y3, Z3
  32.6623,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom215_218_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  18.3374,  6.0960,  !- X1, Y1, Z1
  48.5119,  18.3374,  3.3528,  !- X2, Y2, Z2
  32.6623,  18.3374,  3.3528,  !- X3, Y3, Z3
  32.6623,  18.3374,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom215_218_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  47.100,  18.3374,  5.4464,  !- X1, Y1, Z1
  47.100,  18.3374,  4.0024,  !- X2, Y2, Z2
  45.961,  18.3374,  4.0024,  !- X3, Y3, Z3
  45.961,  18.3374,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom215_218_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  43.138,  18.3374,  5.4464,  !- X1, Y1, Z1
  43.138,  18.3374,  4.0024,  !- X2, Y2, Z2
  41.999,  18.3374,  4.0024,  !- X3, Y3, Z3
  41.999,  18.3374,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom215_218_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.175,  18.3374,  5.4464,  !- X1, Y1, Z1
  39.175,  18.3374,  4.0024,  !- X2, Y2, Z2
  38.036,  18.3374,  4.0024,  !- X3, Y3, Z3
  38.036,  18.3374,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom215_218_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom215_218_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.213,  18.3374,  5.4464,  !- X1, Y1, Z1
  35.213,  18.3374,  4.0024,  !- X2, Y2, Z2
  34.074,  18.3374,  4.0024,  !- X3, Y3, Z3
  34.074,  18.3374,  5.4464;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom215_218_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  18.3374,  6.0960,  !- X1, Y1, Z1
  32.6623,  18.3374,  3.3528,  !- X2, Y2, Z2
  32.6623,  10.1078,  3.3528,  !- X3, Y3, Z3
  32.6623,  10.1078,  6.0960;  !- X4, Y4, Z4

InternalMass,
  GuestRoom215_218_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom215_218,  !- Zone Name
  260.8717;  !- Surface Area

People,
  GuestRoom215_218,  !- Name
  GuestRoom215_218,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom215_218,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom215_218,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom215_218_Lights,  !- Name
  GuestRoom215_218,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3508.7249,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom215_218,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom215_218,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom215_218_PlugMisc_Equip,  !- Name
  GuestRoom215_218,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.2329,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom215_218:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom215_218,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8652,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom215_218 *****

Sizing:Zone,
  GuestRoom215_218,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom215_218 Thermostat,  !- Name
  GuestRoom215_218,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom215_218 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom215_218 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom215_218,  !- Zone Name
  GuestRoom215_218 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom215_218 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom215_218 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom215_218 Air Node,  !- Zone Air Node Name
  GuestRoom215_218 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom215_218 Inlet Nodes,  !- Name
  GuestRoom215_218 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom215_218 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom215_218 Exhaust Nodes,  !- Name
  GuestRoom215_218 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom215_218 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom215_218 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom215_218 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom215_218 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom215_218 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.0566;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom215_218 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom215_218 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom215_218 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom215_218 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom215_218 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom215_218 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom215_218 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom215_218 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom215_218 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom215_218 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom215_218 PTAC OA mixer,  !- Name
  GuestRoom215_218 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom215_218 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom215_218 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom215_218 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom215_218 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom215_218 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom215_218 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom215_218 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom215_218 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom215_218 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom215_218 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom215_218 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom215_218 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom215_218 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom215_218 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom215_218 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom215_218 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom215_218 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom215_218 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom215_218 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom215_218 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom215_218 *****

WaterUse:Connections,
  GuestRoom215_218 Water Equipment,  !- Name
  GuestRoom215_218 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom215_218 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom215_218 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom215_218 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom215_218 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom215_218 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom215_218,  !- Zone Name
  GuestRoom215_218 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom215_218 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom215_218 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom215_218 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom215_218 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom215_218 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  ElevatorCoreFlr2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  41.2860,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_ElevatorCoreFlr2_10077_0_10051,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ElevatorCoreFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_ElevatorCoreFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  3.3528,  !- X1, Y1, Z1
  26.8711,  10.1078,  3.3528,  !- X2, Y2, Z2
  26.8711,  18.3374,  3.3528,  !- X3, Y3, Z3
  28.6999,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_10107_0_10067,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_7_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  6.0960,  !- X1, Y1, Z1
  26.8711,  10.1078,  3.3528,  !- X2, Y2, Z2
  28.6999,  10.1078,  3.3528,  !- X3, Y3, Z3
  28.6999,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_10108_0_10068,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_8_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  18.3374,  6.0960,  !- X1, Y1, Z1
  26.8711,  18.3374,  3.3528,  !- X2, Y2, Z2
  26.8711,  10.1078,  3.3528,  !- X3, Y3, Z3
  26.8711,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_ElevatorCoreFlr2_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ElevatorCoreFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_ElevatorCoreFlr3_10166_0_10095,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  6.0960,  !- X1, Y1, Z1
  28.6999,  10.1078,  6.0960,  !- X2, Y2, Z2
  28.6999,  18.3374,  6.0960,  !- X3, Y3, Z3
  26.8711,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr2_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom219_10167_0_10096,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  6.0960,  !- X1, Y1, Z1
  28.6999,  10.1078,  3.3528,  !- X2, Y2, Z2
  28.6999,  18.3374,  3.3528,  !- X3, Y3, Z3
  28.6999,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_ElevatorCoreFlr2_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  ElevatorCoreFlr2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  18.3374,  6.0960,  !- X1, Y1, Z1
  28.6999,  18.3374,  3.3528,  !- X2, Y2, Z2
  26.8711,  18.3374,  3.3528,  !- X3, Y3, Z3
  26.8711,  18.3374,  6.0960;  !- X4, Y4, Z4

Zone,
  GuestRoom219,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom219_10073_0_10049,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom219,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_LaundryRoomFlr1_1_1_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  3.3528,  !- X1, Y1, Z1
  28.6999,  10.1078,  3.3528,  !- X2, Y2, Z2
  28.6999,  18.3374,  3.3528,  !- X3, Y3, Z3
  32.6623,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom219_10106_0_10066,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom219,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_6_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  6.0960,  !- X1, Y1, Z1
  28.6999,  10.1078,  3.3528,  !- X2, Y2, Z2
  32.6623,  10.1078,  3.3528,  !- X3, Y3, Z3
  32.6623,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom219_10163_0_10094,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom219,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom215_218_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  6.0960,  !- X1, Y1, Z1
  32.6623,  10.1078,  3.3528,  !- X2, Y2, Z2
  32.6623,  18.3374,  3.3528,  !- X3, Y3, Z3
  32.6623,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom219_10167_0_10096,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom219,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_ElevatorCoreFlr2_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  18.3374,  6.0960,  !- X1, Y1, Z1
  28.6999,  18.3374,  3.3528,  !- X2, Y2, Z2
  28.6999,  10.1078,  3.3528,  !- X3, Y3, Z3
  28.6999,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom219_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom219,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  6.0960,  !- X1, Y1, Z1
  32.6623,  10.1078,  6.0960,  !- X2, Y2, Z2
  32.6623,  18.3374,  6.0960,  !- X3, Y3, Z3
  28.6999,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom219_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom219,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  18.3374,  6.0960,  !- X1, Y1, Z1
  32.6623,  18.3374,  3.3528,  !- X2, Y2, Z2
  28.6999,  18.3374,  3.3528,  !- X3, Y3, Z3
  28.6999,  18.3374,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom219_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom219_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.251,  18.3374,  5.4464,  !- X1, Y1, Z1
  31.251,  18.3374,  4.0024,  !- X2, Y2, Z2
  30.111,  18.3374,  4.0024,  !- X3, Y3, Z3
  30.111,  18.3374,  5.4464;  !- X4, Y4, Z4

InternalMass,
  GuestRoom219_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom219,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration,
  GuestRoom219_Infiltration,  !- Name
  GuestRoom219,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0015,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom219,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom219,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0015,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom219,  !- Name
  GuestRoom219,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom219,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom219,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom219_Lights,  !- Name
  GuestRoom219,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.1812,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom219,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom219,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom219_PlugMisc_Equip,  !- Name
  GuestRoom219,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom219:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom219,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom219 *****

Sizing:Zone,
  GuestRoom219,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom219 Thermostat,  !- Name
  GuestRoom219,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom219 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom219 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom219,  !- Zone Name
  GuestRoom219 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom219 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom219 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom219 Air Node,  !- Zone Air Node Name
  GuestRoom219 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom219 Inlet Nodes,  !- Name
  GuestRoom219 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom219 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom219 Exhaust Nodes,  !- Name
  GuestRoom219 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom219 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom219 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom219 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom219 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom219 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom219 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom219 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom219 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom219 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom219 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom219 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom219 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom219 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom219 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom219 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom219 PTAC OA mixer,  !- Name
  GuestRoom219 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom219 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom219 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom219 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom219 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom219 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom219 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom219 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom219 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom219 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom219 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom219 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom219 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom219 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom219 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom219 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom219 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom219 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom219 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom219 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom219 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom219 *****

WaterUse:Connections,
  GuestRoom219 Water Equipment,  !- Name
  GuestRoom219 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom219 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom219 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom219 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom219 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom219 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom219,  !- Zone Name
  GuestRoom219 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom219 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom219 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom219 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom219 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom219 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom220_223,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8117,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom220_223_10081_0_10052,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  3.3528,  !- X1, Y1, Z1
  19.8607,  10.1078,  3.3528,  !- X2, Y2, Z2
  19.8607,  18.3374,  3.3528,  !- X3, Y3, Z3
  23.8231,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  F_GuestRoom220_223_10085_0_10054,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontOfficeFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  10.1078,  3.3528,  !- X1, Y1, Z1
  7.9735,  10.1078,  3.3528,  !- X2, Y2, Z2
  7.9735,  18.3374,  3.3528,  !- X3, Y3, Z3
  19.8607,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom220_223_10109_0_10069,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_10_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  6.0960,  !- X1, Y1, Z1
  23.8231,  10.1078,  3.3528,  !- X2, Y2, Z2
  23.8231,  18.3374,  3.3528,  !- X3, Y3, Z3
  23.8231,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom220_223_10110_0_10070,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_11_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  6.0960,  !- X1, Y1, Z1
  7.9735,  10.1078,  3.3528,  !- X2, Y2, Z2
  23.8231,  10.1078,  3.3528,  !- X3, Y3, Z3
  23.8231,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom220_223_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  6.0960,  !- X1, Y1, Z1
  23.8231,  10.1078,  6.0960,  !- X2, Y2, Z2
  23.8231,  18.3374,  6.0960,  !- X3, Y3, Z3
  7.9735,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom220_223_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  18.3374,  6.0960,  !- X1, Y1, Z1
  23.8231,  18.3374,  3.3528,  !- X2, Y2, Z2
  7.9735,  18.3374,  3.3528,  !- X3, Y3, Z3
  7.9735,  18.3374,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom220_223_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  22.412,  18.3374,  5.4464,  !- X1, Y1, Z1
  22.412,  18.3374,  4.0024,  !- X2, Y2, Z2
  21.272,  18.3374,  4.0024,  !- X3, Y3, Z3
  21.272,  18.3374,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom220_223_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.449,  18.3374,  5.4464,  !- X1, Y1, Z1
  18.449,  18.3374,  4.0024,  !- X2, Y2, Z2
  17.310,  18.3374,  4.0024,  !- X3, Y3, Z3
  17.310,  18.3374,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom220_223_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.487,  18.3374,  5.4464,  !- X1, Y1, Z1
  14.487,  18.3374,  4.0024,  !- X2, Y2, Z2
  13.348,  18.3374,  4.0024,  !- X3, Y3, Z3
  13.348,  18.3374,  5.4464;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom220_223_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom220_223_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.524,  18.3374,  5.4464,  !- X1, Y1, Z1
  10.524,  18.3374,  4.0024,  !- X2, Y2, Z2
  9.385,  18.3374,  4.0024,  !- X3, Y3, Z3
  9.385,  18.3374,  5.4464;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom220_223_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  18.3374,  6.0960,  !- X1, Y1, Z1
  7.9735,  18.3374,  3.3528,  !- X2, Y2, Z2
  7.9735,  10.1078,  3.3528,  !- X3, Y3, Z3
  7.9735,  10.1078,  6.0960;  !- X4, Y4, Z4

InternalMass,
  GuestRoom220_223_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom220_223,  !- Zone Name
  260.8717;  !- Surface Area

ZoneInfiltration,
  GuestRoom220_223_Infiltration,  !- Name
  GuestRoom220_223,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0059,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom220_223,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom220_223,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0059,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom220_223,  !- Name
  GuestRoom220_223,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom220_223,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom220_223,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom220_223_Lights,  !- Name
  GuestRoom220_223,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3508.7249,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom220_223,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom220_223,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom220_223_PlugMisc_Equip,  !- Name
  GuestRoom220_223,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.2329,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom220_223:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom220_223,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8652,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom220_223 *****

Sizing:Zone,
  GuestRoom220_223,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom220_223 Thermostat,  !- Name
  GuestRoom220_223,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom220_223 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom220_223 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom220_223,  !- Zone Name
  GuestRoom220_223 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom220_223 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom220_223 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom220_223 Air Node,  !- Zone Air Node Name
  GuestRoom220_223 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom220_223 Inlet Nodes,  !- Name
  GuestRoom220_223 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom220_223 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom220_223 Exhaust Nodes,  !- Name
  GuestRoom220_223 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom220_223 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom220_223 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom220_223 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom220_223 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom220_223 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.0566;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom220_223 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom220_223 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom220_223 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom220_223 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom220_223 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom220_223 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom220_223 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom220_223 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom220_223 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom220_223 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom220_223 PTAC OA mixer,  !- Name
  GuestRoom220_223 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom220_223 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom220_223 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom220_223 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom220_223 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom220_223 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom220_223 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom220_223 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom220_223 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom220_223 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom220_223 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom220_223 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom220_223 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom220_223 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom220_223 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom220_223 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom220_223 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom220_223 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom220_223 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom220_223 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom220_223 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom220_223 *****

WaterUse:Connections,
  GuestRoom220_223 Water Equipment,  !- Name
  GuestRoom220_223 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom220_223 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom220_223 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom220_223 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom220_223 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom220_223 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom220_223,  !- Zone Name
  GuestRoom220_223 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom220_223 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom220_223 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom220_223 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom220_223 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom220_223 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom224,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom224_10086_0_10055,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom224,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontOfficeFlr1_1_1_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  3.3528,  !- X1, Y1, Z1
  4.0111,  10.1078,  3.3528,  !- X2, Y2, Z2
  4.0111,  18.3374,  3.3528,  !- X3, Y3, Z3
  7.9735,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom224_10111_0_10071,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom224,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_12_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  6.0960,  !- X1, Y1, Z1
  4.0111,  10.1078,  3.3528,  !- X2, Y2, Z2
  7.9735,  10.1078,  3.3528,  !- X3, Y3, Z3
  7.9735,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom224_10179_0_10099,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom224,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom220_223_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  6.0960,  !- X1, Y1, Z1
  7.9735,  10.1078,  3.3528,  !- X2, Y2, Z2
  7.9735,  18.3374,  3.3528,  !- X3, Y3, Z3
  7.9735,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom224_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom224,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  6.0960,  !- X1, Y1, Z1
  7.9735,  10.1078,  6.0960,  !- X2, Y2, Z2
  7.9735,  18.3374,  6.0960,  !- X3, Y3, Z3
  4.0111,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom224_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom224,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  18.3374,  6.0960,  !- X1, Y1, Z1
  7.9735,  18.3374,  3.3528,  !- X2, Y2, Z2
  4.0111,  18.3374,  3.3528,  !- X3, Y3, Z3
  4.0111,  18.3374,  6.0960;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom224_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom224_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.562,  18.3374,  5.4464,  !- X1, Y1, Z1
  6.562,  18.3374,  4.0024,  !- X2, Y2, Z2
  5.423,  18.3374,  4.0024,  !- X3, Y3, Z3
  5.423,  18.3374,  5.4464;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom224_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom224,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  18.3374,  6.0960,  !- X1, Y1, Z1
  4.0111,  18.3374,  3.3528,  !- X2, Y2, Z2
  4.0111,  10.1078,  3.3528,  !- X3, Y3, Z3
  4.0111,  10.1078,  6.0960;  !- X4, Y4, Z4

InternalMass,
  GuestRoom224_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom224,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration,
  GuestRoom224_Infiltration,  !- Name
  GuestRoom224,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0015,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom224,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom224,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0015,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom224,  !- Name
  GuestRoom224,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom224,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom224,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom224_Lights,  !- Name
  GuestRoom224,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.1812,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom224,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom224,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom224_PlugMisc_Equip,  !- Name
  GuestRoom224,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom224:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom224,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom224 *****

Sizing:Zone,
  GuestRoom224,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom224 Thermostat,  !- Name
  GuestRoom224,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom224 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom224 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom224,  !- Zone Name
  GuestRoom224 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom224 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom224 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom224 Air Node,  !- Zone Air Node Name
  GuestRoom224 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom224 Inlet Nodes,  !- Name
  GuestRoom224 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom224 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom224 Exhaust Nodes,  !- Name
  GuestRoom224 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom224 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom224 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom224 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom224 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom224 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom224 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom224 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom224 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom224 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom224 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom224 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom224 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom224 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom224 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom224 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom224 PTAC OA mixer,  !- Name
  GuestRoom224 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom224 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom224 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom224 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom224 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom224 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom224 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom224 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom224 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom224 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom224 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom224 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom224 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom224 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom224 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom224 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom224 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom224 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom224 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom224 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom224 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom224 *****

WaterUse:Connections,
  GuestRoom224 Water Equipment,  !- Name
  GuestRoom224 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom224 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom224 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom224 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom224 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom224 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom224,  !- Zone Name
  GuestRoom224 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom224 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom224 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom224 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom224 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom224 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  FrontStorageFlr2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  34.4050,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_FrontStorageFlr2_10093_0_10059,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontStorageFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  3.3528,  !- X1, Y1, Z1
  2.4871,  10.1078,  3.3528,  !- X2, Y2, Z2
  2.4871,  18.3374,  3.3528,  !- X3, Y3, Z3
  4.0111,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr2_10112_0_10072,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_13_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  6.0960,  !- X1, Y1, Z1
  2.4871,  10.1078,  3.3528,  !- X2, Y2, Z2
  4.0111,  10.1078,  3.3528,  !- X3, Y3, Z3
  4.0111,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr2_10184_0_10101,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom224_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  6.0960,  !- X1, Y1, Z1
  4.0111,  10.1078,  3.3528,  !- X2, Y2, Z2
  4.0111,  18.3374,  3.3528,  !- X3, Y3, Z3
  4.0111,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_FrontStorageFlr2_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  6.0960,  !- X1, Y1, Z1
  4.0111,  10.1078,  6.0960,  !- X2, Y2, Z2
  4.0111,  18.3374,  6.0960,  !- X3, Y3, Z3
  2.4871,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStorageFlr2_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  18.3374,  6.0960,  !- X1, Y1, Z1
  4.0111,  18.3374,  3.3528,  !- X2, Y2, Z2
  2.4871,  18.3374,  3.3528,  !- X3, Y3, Z3
  2.4871,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr2_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  18.3374,  6.0960,  !- X1, Y1, Z1
  2.4871,  18.3374,  3.3528,  !- X2, Y2, Z2
  2.4871,  10.1078,  3.3528,  !- X3, Y3, Z3
  2.4871,  10.1078,  6.0960;  !- X4, Y4, Z4

InternalMass,
  FrontStorageFlr2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStorageFlr2,  !- Zone Name
  25.0838;  !- Surface Area

Lights,
  FrontStorageFlr2_Lights,  !- Name
  FrontStorageFlr2,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  147.9945,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:FrontStorageFlr2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  FrontStorageFlr2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  FrontStairsFlr2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0479,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_FrontStairsFlr2_10090_0_10057,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  3.3528,  !- X1, Y1, Z1
  0.0487,  10.1078,  3.3528,  !- X2, Y2, Z2
  0.0487,  18.3374,  3.3528,  !- X3, Y3, Z3
  2.4871,  18.3374,  3.3528;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStairsFlr2_10113_0_10073,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr2_14_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  6.0960,  !- X1, Y1, Z1
  0.0487,  10.1078,  3.3528,  !- X2, Y2, Z2
  2.4871,  10.1078,  3.3528,  !- X3, Y3, Z3
  2.4871,  10.1078,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStairsFlr2_10189_0_10103,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr2_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  6.0960,  !- X1, Y1, Z1
  2.4871,  10.1078,  3.3528,  !- X2, Y2, Z2
  2.4871,  18.3374,  3.3528,  !- X3, Y3, Z3
  2.4871,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_FrontStairsFlr2_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_FrontStairsFlr3_10192_0_10104,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  6.0960,  !- X1, Y1, Z1
  2.4871,  10.1078,  6.0960,  !- X2, Y2, Z2
  2.4871,  18.3374,  6.0960,  !- X3, Y3, Z3
  0.0487,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStairsFlr2_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  18.3374,  6.0960,  !- X1, Y1, Z1
  2.4871,  18.3374,  3.3528,  !- X2, Y2, Z2
  0.0487,  18.3374,  3.3528,  !- X3, Y3, Z3
  0.0487,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStairsFlr2_4_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  18.3374,  6.0960,  !- X1, Y1, Z1
  0.0487,  18.3374,  3.3528,  !- X2, Y2, Z2
  0.0487,  10.1078,  3.3528,  !- X3, Y3, Z3
  0.0487,  10.1078,  6.0960;  !- X4, Y4, Z4

InternalMass,
  FrontStairsFlr2_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStairsFlr2,  !- Zone Name
  40.1341;  !- Surface Area

Lights,
  FrontStairsFlr2_Lights,  !- Name
  FrontStairsFlr2,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  129.6332,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:FrontStairsFlr2,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  FrontStairsFlr2,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: FrontStairsFlr2 *****

Sizing:Zone,
  FrontStairsFlr2,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  FrontStairsFlr2 Thermostat,  !- Name
  FrontStairsFlr2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStairsFlr2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  FrontStairsFlr2 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr2,  !- Zone Name
  FrontStairsFlr2 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStairsFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStairsFlr2 Air Node,  !- Zone Air Node Name
  FrontStairsFlr2 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  FrontStairsFlr2 Inlet Nodes,  !- Name
  FrontStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStairsFlr2 Exhaust Nodes,  !- Name
  FrontStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  FrontStairsFlr2 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStairsFlr2 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  FrontStairsFlr2 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr2 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStairsFlr2 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStairsFlr2 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStairsFlr2 Unit Heater Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  FrontStairsFlr2 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStairsFlr2 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStairsFlr2 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  FrontStairsFlr2 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStairsFlr2 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr2 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Zone,
  RearStairsFlr3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0615,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_RearStairsFlr3_10098_0_10060,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  10.1078,  6.0960,  !- X1, Y1, Z1
  52.4743,  10.1078,  6.0960,  !- X2, Y2, Z2
  52.4743,  18.3374,  6.0960,  !- X3, Y3, Z3
  54.9133,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_RearStairsFlr3_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  8.8392,  !- X1, Y1, Z1
  54.9133,  10.1078,  8.8392,  !- X2, Y2, Z2
  54.9133,  18.3374,  8.8392,  !- X3, Y3, Z3
  52.4743,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStairsFlr3_2_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  10.1078,  8.8392,  !- X1, Y1, Z1
  54.9133,  10.1078,  6.0960,  !- X2, Y2, Z2
  54.9133,  18.3374,  6.0960,  !- X3, Y3, Z3
  54.9133,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStairsFlr3_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  18.3374,  8.8392,  !- X1, Y1, Z1
  54.9133,  18.3374,  6.0960,  !- X2, Y2, Z2
  52.4743,  18.3374,  6.0960,  !- X3, Y3, Z3
  52.4743,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStairsFlr3_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  18.3374,  8.8392,  !- X1, Y1, Z1
  52.4743,  18.3374,  6.0960,  !- X2, Y2, Z2
  52.4743,  10.1078,  6.0960,  !- X3, Y3, Z3
  52.4743,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStairsFlr3_5_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  8.8392,  !- X1, Y1, Z1
  52.4743,  10.1078,  6.0960,  !- X2, Y2, Z2
  54.9133,  10.1078,  6.0960,  !- X3, Y3, Z3
  54.9133,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  RearStairsFlr3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStairsFlr3,  !- Zone Name
  40.1440;  !- Surface Area

Lights,
  RearStairsFlr3_Lights,  !- Name
  RearStairsFlr3,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  129.6651,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:RearStairsFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  RearStairsFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: RearStairsFlr3 *****

Sizing:Zone,
  RearStairsFlr3,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  RearStairsFlr3 Thermostat,  !- Name
  RearStairsFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStairsFlr3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  RearStairsFlr3 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  RearStairsFlr3,  !- Zone Name
  RearStairsFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  RearStairsFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStairsFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStairsFlr3 Air Node,  !- Zone Air Node Name
  RearStairsFlr3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  RearStairsFlr3 Inlet Nodes,  !- Name
  RearStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStairsFlr3 Exhaust Nodes,  !- Name
  RearStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  RearStairsFlr3 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStairsFlr3 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  RearStairsFlr3 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStairsFlr3 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStairsFlr3 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStairsFlr3 Unit Heater Coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  RearStairsFlr3 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStairsFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStairsFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  RearStairsFlr3 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Zone,
  CorridorFlr3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  344.0527,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_CorridorFlr3_10102_0_10063,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_CorridorFlr2_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  54.9133,  8.2790,  6.0960,  !- X1, Y1, Z1
  0.0487,  8.2790,  6.0960,  !- X2, Y2, Z2
  0.0487,  10.1078,  6.0960,  !- X3, Y3, Z3
  23.8231,  10.1078,  6.0960,  !- X4, Y4, Z4
  23.8231,  18.3374,  6.0960,  !- X5, Y5, Z5
  26.8711,  18.3374,  6.0960,  !- X6, Y6, Z6
  26.8711,  10.1078,  6.0960,  !- X7, Y7, Z7
  54.9133,  10.1078,  6.0960;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  P_CorridorFlr3_10198_0_10107,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStairsFlr3_5_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  10.1078,  8.8392,  !- X1, Y1, Z1
  54.9133,  10.1078,  6.0960,  !- X2, Y2, Z2
  52.4743,  10.1078,  6.0960,  !- X3, Y3, Z3
  52.4743,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_CorridorFlr3_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_CorridorFlr4_10200_0_10108,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0487,  8.2790,  8.8392,  !- X1, Y1, Z1
  54.9133,  8.2790,  8.8392,  !- X2, Y2, Z2
  54.9133,  10.1078,  8.8392,  !- X3, Y3, Z3
  26.8711,  10.1078,  8.8392,  !- X4, Y4, Z4
  26.8711,  18.3374,  8.8392,  !- X5, Y5, Z5
  23.8231,  18.3374,  8.8392,  !- X6, Y6, Z6
  23.8231,  10.1078,  8.8392,  !- X7, Y7, Z7
  0.0487,  10.1078,  8.8392;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  W_CorridorFlr3_2_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  8.2790,  8.8392,  !- X1, Y1, Z1
  54.9133,  8.2790,  6.0960,  !- X2, Y2, Z2
  54.9133,  10.1078,  6.0960,  !- X3, Y3, Z3
  54.9133,  10.1078,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_CorridorFlr3_2_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_east,  !- Construction Name
  W_CorridorFlr3_2_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  54.913,  8.7317,  8.3560,  !- X1, Y1, Z1
  54.913,  8.7317,  6.9360,  !- X2, Y2, Z2
  54.913,  9.6551,  6.9360,  !- X3, Y3, Z3
  54.913,  9.6551,  8.3560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom314_10202_0_10109,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  8.8392,  !- X1, Y1, Z1
  52.4743,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  10.1078,  6.0960,  !- X3, Y3, Z3
  48.5119,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_5_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom315_318_10203_0_10110,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  32.6623,  10.1078,  6.0960,  !- X3, Y3, Z3
  32.6623,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_6_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom319_10204_0_10111,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  8.8392,  !- X1, Y1, Z1
  32.6623,  10.1078,  6.0960,  !- X2, Y2, Z2
  28.6999,  10.1078,  6.0960,  !- X3, Y3, Z3
  28.6999,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_7_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_ElevatorCoreFlr3_10205_0_10112,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  8.8392,  !- X1, Y1, Z1
  28.6999,  10.1078,  6.0960,  !- X2, Y2, Z2
  26.8711,  10.1078,  6.0960,  !- X3, Y3, Z3
  26.8711,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_8_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_ElevatorCoreFlr3_10206_0_10113,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  8.8392,  !- X1, Y1, Z1
  26.8711,  10.1078,  6.0960,  !- X2, Y2, Z2
  26.8711,  18.3374,  6.0960,  !- X3, Y3, Z3
  26.8711,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_CorridorFlr3_9_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  18.3374,  8.8392,  !- X1, Y1, Z1
  26.8711,  18.3374,  6.0960,  !- X2, Y2, Z2
  23.8231,  18.3374,  6.0960,  !- X3, Y3, Z3
  23.8231,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_10_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom320_323_10207_0_10114,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  18.3374,  8.8392,  !- X1, Y1, Z1
  23.8231,  18.3374,  6.0960,  !- X2, Y2, Z2
  23.8231,  10.1078,  6.0960,  !- X3, Y3, Z3
  23.8231,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_11_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom320_323_10208_0_10115,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  8.8392,  !- X1, Y1, Z1
  23.8231,  10.1078,  6.0960,  !- X2, Y2, Z2
  7.9735,  10.1078,  6.0960,  !- X3, Y3, Z3
  7.9735,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_12_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom324_10209_0_10116,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  8.8392,  !- X1, Y1, Z1
  7.9735,  10.1078,  6.0960,  !- X2, Y2, Z2
  4.0111,  10.1078,  6.0960,  !- X3, Y3, Z3
  4.0111,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_13_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr3_10210_0_10117,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  8.8392,  !- X1, Y1, Z1
  4.0111,  10.1078,  6.0960,  !- X2, Y2, Z2
  2.4871,  10.1078,  6.0960,  !- X3, Y3, Z3
  2.4871,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_14_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStairsFlr3_10211_0_10118,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  8.8392,  !- X1, Y1, Z1
  2.4871,  10.1078,  6.0960,  !- X2, Y2, Z2
  0.0487,  10.1078,  6.0960,  !- X3, Y3, Z3
  0.0487,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_CorridorFlr3_15_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  8.8392,  !- X1, Y1, Z1
  0.0487,  10.1078,  6.0960,  !- X2, Y2, Z2
  0.0487,  8.2790,  6.0960,  !- X3, Y3, Z3
  0.0487,  8.2790,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_CorridorFlr3_15_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_west,  !- Construction Name
  W_CorridorFlr3_15_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.049,  9.6551,  8.3560,  !- X1, Y1, Z1
  0.049,  9.6551,  6.9360,  !- X2, Y2, Z2
  0.049,  8.7317,  6.9360,  !- X3, Y3, Z3
  0.049,  8.7317,  8.3560;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_16_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom301_10212_0_10119,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  8.2790,  8.8392,  !- X1, Y1, Z1
  0.0487,  8.2790,  6.0960,  !- X2, Y2, Z2
  4.0111,  8.2790,  6.0960,  !- X3, Y3, Z3
  4.0111,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_17_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom302_305_10213_0_10120,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  8.8392,  !- X1, Y1, Z1
  4.0111,  8.2790,  6.0960,  !- X2, Y2, Z2
  19.8607,  8.2790,  6.0960,  !- X3, Y3, Z3
  19.8607,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_18_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom306_308_10214_0_10121,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  8.8392,  !- X1, Y1, Z1
  19.8607,  8.2790,  6.0960,  !- X2, Y2, Z2
  32.6623,  8.2790,  6.0960,  !- X3, Y3, Z3
  32.6623,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_19_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom309_312_10215_0_10122,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  8.8392,  !- X1, Y1, Z1
  32.6623,  8.2790,  6.0960,  !- X2, Y2, Z2
  48.5119,  8.2790,  6.0960,  !- X3, Y3, Z3
  48.5119,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_20_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom313_10216_0_10123,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  8.8392,  !- X1, Y1, Z1
  48.5119,  8.2790,  6.0960,  !- X2, Y2, Z2
  52.4743,  8.2790,  6.0960,  !- X3, Y3, Z3
  52.4743,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr3_21_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStorageFlr3_10217_0_10124,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  8.8392,  !- X1, Y1, Z1
  52.4743,  8.2790,  6.0960,  !- X2, Y2, Z2
  54.9133,  8.2790,  6.0960,  !- X3, Y3, Z3
  54.9133,  8.2790,  8.8392;  !- X4, Y4, Z4

InternalMass,
  CorridorFlr3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  CorridorFlr3,  !- Zone Name
  250.8404;  !- Surface Area

Lights,
  CorridorFlr3_Lights,  !- Name
  CorridorFlr3,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  674.7607,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:CorridorFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  CorridorFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: CorridorFlr3 *****

Sizing:Zone,
  CorridorFlr3,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.3423971494944,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  CorridorFlr3 Thermostat,  !- Name
  CorridorFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  CorridorFlr3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  CorridorFlr3 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr3,  !- Zone Name
  CorridorFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  CorridorFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  CorridorFlr3 Air Node,  !- Zone Air Node Name
  CorridorFlr3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  CorridorFlr3 Inlet Nodes,  !- Name
  CorridorFlr3 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  CorridorFlr3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  CorridorFlr3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  CorridorFlr3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  CorridorFlr3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCorridorFlr3,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  CorridorFlr3,  !- Control Zone Name
  CorridorFlr3 Air Node,  !- Zone Node Name
  CorridorFlr3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-HEATCOOL:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  RearStorageFlr3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0655,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_RearStorageFlr3_10121_0_10080,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_RearStorageFlr2_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  0.0488,  6.0960,  !- X1, Y1, Z1
  52.4743,  0.0488,  6.0960,  !- X2, Y2, Z2
  52.4743,  8.2790,  6.0960,  !- X3, Y3, Z3
  54.9133,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStorageFlr3_10217_0_10124,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_21_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  8.2790,  8.8392,  !- X1, Y1, Z1
  54.9133,  8.2790,  6.0960,  !- X2, Y2, Z2
  52.4743,  8.2790,  6.0960,  !- X3, Y3, Z3
  52.4743,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_RearStorageFlr3_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_RearStorageFlr4_10219_0_10125,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  8.8392,  !- X1, Y1, Z1
  54.9133,  0.0488,  8.8392,  !- X2, Y2, Z2
  54.9133,  8.2790,  8.8392,  !- X3, Y3, Z3
  52.4743,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStorageFlr3_2_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  0.0488,  8.8392,  !- X1, Y1, Z1
  54.9133,  0.0488,  6.0960,  !- X2, Y2, Z2
  54.9133,  8.2790,  6.0960,  !- X3, Y3, Z3
  54.9133,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStorageFlr3_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom313_10221_0_10126,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  8.8392,  !- X1, Y1, Z1
  52.4743,  8.2790,  6.0960,  !- X2, Y2, Z2
  52.4743,  0.0488,  6.0960,  !- X3, Y3, Z3
  52.4743,  0.0488,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStorageFlr3_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  8.8392,  !- X1, Y1, Z1
  52.4743,  0.0488,  6.0960,  !- X2, Y2, Z2
  54.9133,  0.0488,  6.0960,  !- X3, Y3, Z3
  54.9133,  0.0488,  8.8392;  !- X4, Y4, Z4

InternalMass,
  RearStorageFlr3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStorageFlr3,  !- Zone Name
  40.1469;  !- Surface Area

Lights,
  RearStorageFlr3_Lights,  !- Name
  RearStorageFlr3,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  172.6317,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:RearStorageFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  RearStorageFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  GuestRoom301,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4594,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom301_10125_0_10082,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom301,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom201_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  6.0960,  !- X1, Y1, Z1
  0.0487,  0.0488,  6.0960,  !- X2, Y2, Z2
  0.0487,  8.2790,  6.0960,  !- X3, Y3, Z3
  4.0111,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom301_10212_0_10119,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom301,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_16_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  8.8392,  !- X1, Y1, Z1
  4.0111,  8.2790,  6.0960,  !- X2, Y2, Z2
  0.0487,  8.2790,  6.0960,  !- X3, Y3, Z3
  0.0487,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom301_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom301,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom401_10223_0_10127,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  0.0488,  8.8392,  !- X1, Y1, Z1
  4.0111,  0.0488,  8.8392,  !- X2, Y2, Z2
  4.0111,  8.2790,  8.8392,  !- X3, Y3, Z3
  0.0487,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom301_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom301,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom302_305_10224_0_10128,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  8.8392,  !- X1, Y1, Z1
  4.0111,  0.0488,  6.0960,  !- X2, Y2, Z2
  4.0111,  8.2790,  6.0960,  !- X3, Y3, Z3
  4.0111,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom301_4_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom301,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  8.2790,  8.8392,  !- X1, Y1, Z1
  0.0487,  8.2790,  6.0960,  !- X2, Y2, Z2
  0.0487,  0.0488,  6.0960,  !- X3, Y3, Z3
  0.0487,  0.0488,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom301_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom301,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  0.0488,  8.8392,  !- X1, Y1, Z1
  0.0487,  0.0488,  6.0960,  !- X2, Y2, Z2
  4.0111,  0.0488,  6.0960,  !- X3, Y3, Z3
  4.0111,  0.0488,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom301_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom301_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.460,  0.0488,  8.1896,  !- X1, Y1, Z1
  1.460,  0.0488,  6.7456,  !- X2, Y2, Z2
  2.599,  0.0488,  6.7456,  !- X3, Y3, Z3
  2.599,  0.0488,  8.1896;  !- X4, Y4, Z4

InternalMass,
  GuestRoom301_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom301,  !- Zone Name
  65.2227;  !- Surface Area

People,
  GuestRoom301,  !- Name
  GuestRoom301,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom301,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom301,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom301_Lights,  !- Name
  GuestRoom301,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.2452,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom301,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom301,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom301_PlugMisc_Equip,  !- Name
  GuestRoom301,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3422,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom301:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom301,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom301 *****

Sizing:Zone,
  GuestRoom301,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom301 Thermostat,  !- Name
  GuestRoom301,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom301 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom301 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom301,  !- Zone Name
  GuestRoom301 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom301 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom301 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom301 Air Node,  !- Zone Air Node Name
  GuestRoom301 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom301 Inlet Nodes,  !- Name
  GuestRoom301 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom301 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom301 Exhaust Nodes,  !- Name
  GuestRoom301 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom301 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom301 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom301 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom301 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom301 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom301 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom301 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom301 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom301 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom301 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom301 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom301 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom301 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom301 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom301 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom301 PTAC OA mixer,  !- Name
  GuestRoom301 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom301 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom301 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom301 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom301 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom301 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom301 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom301 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom301 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom301 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom301 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom301 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom301 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom301 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom301 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom301 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom301 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom301 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom301 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom301 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom301 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom301 *****

WaterUse:Connections,
  GuestRoom301 Water Equipment,  !- Name
  GuestRoom301 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom301 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom301 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom301 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom301 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom301 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom301,  !- Zone Name
  GuestRoom301 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom301 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom301 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom301 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom301 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom301 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom302_305,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8378,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom302_305_10129_0_10084,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom202_205_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  6.0960,  !- X1, Y1, Z1
  4.0111,  0.0488,  6.0960,  !- X2, Y2, Z2
  4.0111,  8.2790,  6.0960,  !- X3, Y3, Z3
  19.8607,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom302_305_10213_0_10120,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_17_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  8.8392,  !- X1, Y1, Z1
  19.8607,  8.2790,  6.0960,  !- X2, Y2, Z2
  4.0111,  8.2790,  6.0960,  !- X3, Y3, Z3
  4.0111,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom302_305_10224_0_10128,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom301_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  8.8392,  !- X1, Y1, Z1
  4.0111,  8.2790,  6.0960,  !- X2, Y2, Z2
  4.0111,  0.0488,  6.0960,  !- X3, Y3, Z3
  4.0111,  0.0488,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom302_305_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom402_405_10227_0_10129,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  8.8392,  !- X1, Y1, Z1
  19.8607,  0.0488,  8.8392,  !- X2, Y2, Z2
  19.8607,  8.2790,  8.8392,  !- X3, Y3, Z3
  4.0111,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom302_305_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom306_308_10228_0_10130,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  8.8392,  !- X1, Y1, Z1
  19.8607,  0.0488,  6.0960,  !- X2, Y2, Z2
  19.8607,  8.2790,  6.0960,  !- X3, Y3, Z3
  19.8607,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom302_305_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  8.8392,  !- X1, Y1, Z1
  4.0111,  0.0488,  6.0960,  !- X2, Y2, Z2
  19.8607,  0.0488,  6.0960,  !- X3, Y3, Z3
  19.8607,  0.0488,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom302_305_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.423,  0.0488,  8.1896,  !- X1, Y1, Z1
  5.423,  0.0488,  6.7456,  !- X2, Y2, Z2
  6.562,  0.0488,  6.7456,  !- X3, Y3, Z3
  6.562,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom302_305_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.385,  0.0488,  8.1896,  !- X1, Y1, Z1
  9.385,  0.0488,  6.7456,  !- X2, Y2, Z2
  10.524,  0.0488,  6.7456,  !- X3, Y3, Z3
  10.524,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom302_305_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.348,  0.0488,  8.1896,  !- X1, Y1, Z1
  13.348,  0.0488,  6.7456,  !- X2, Y2, Z2
  14.487,  0.0488,  6.7456,  !- X3, Y3, Z3
  14.487,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom302_305_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom302_305_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.310,  0.0488,  8.1896,  !- X1, Y1, Z1
  17.310,  0.0488,  6.7456,  !- X2, Y2, Z2
  18.449,  0.0488,  6.7456,  !- X3, Y3, Z3
  18.449,  0.0488,  8.1896;  !- X4, Y4, Z4

InternalMass,
  GuestRoom302_305_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom302_305,  !- Zone Name
  260.8908;  !- Surface Area

People,
  GuestRoom302_305,  !- Name
  GuestRoom302_305,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom302_305,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom302_305,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom302_305_Lights,  !- Name
  GuestRoom302_305,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3508.9807,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom302_305,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom302_305,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom302_305_PlugMisc_Equip,  !- Name
  GuestRoom302_305,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.3689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom302_305:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom302_305,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8654,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom302_305 *****

Sizing:Zone,
  GuestRoom302_305,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom302_305 Thermostat,  !- Name
  GuestRoom302_305,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom302_305 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom302_305 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom302_305,  !- Zone Name
  GuestRoom302_305 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom302_305 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom302_305 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom302_305 Air Node,  !- Zone Air Node Name
  GuestRoom302_305 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom302_305 Inlet Nodes,  !- Name
  GuestRoom302_305 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom302_305 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom302_305 Exhaust Nodes,  !- Name
  GuestRoom302_305 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom302_305 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom302_305 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom302_305 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom302_305 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom302_305 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.0566;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom302_305 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom302_305 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom302_305 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom302_305 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom302_305 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom302_305 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom302_305 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom302_305 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom302_305 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom302_305 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom302_305 PTAC OA mixer,  !- Name
  GuestRoom302_305 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom302_305 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom302_305 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom302_305 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom302_305 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom302_305 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom302_305 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom302_305 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom302_305 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom302_305 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom302_305 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom302_305 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom302_305 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom302_305 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom302_305 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom302_305 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom302_305 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom302_305 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom302_305 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom302_305 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom302_305 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom302_305 *****

WaterUse:Connections,
  GuestRoom302_305 Water Equipment,  !- Name
  GuestRoom302_305 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom302_305 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom302_305 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom302_305 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom302_305 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom302_305 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom302_305,  !- Zone Name
  GuestRoom302_305 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom302_305 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom302_305 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom302_305 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom302_305 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom302_305 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom306_308,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  289.0228,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom306_308_10136_0_10086,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom206_208_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  6.0960,  !- X1, Y1, Z1
  19.8607,  0.0488,  6.0960,  !- X2, Y2, Z2
  19.8607,  8.2790,  6.0960,  !- X3, Y3, Z3
  32.6623,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom306_308_10214_0_10121,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_18_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  8.8392,  !- X1, Y1, Z1
  32.6623,  8.2790,  6.0960,  !- X2, Y2, Z2
  19.8607,  8.2790,  6.0960,  !- X3, Y3, Z3
  19.8607,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom306_308_10228_0_10130,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom302_305_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  8.8392,  !- X1, Y1, Z1
  19.8607,  8.2790,  6.0960,  !- X2, Y2, Z2
  19.8607,  0.0488,  6.0960,  !- X3, Y3, Z3
  19.8607,  0.0488,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom306_308_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom406_408_10232_0_10131,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  8.8392,  !- X1, Y1, Z1
  32.6623,  0.0488,  8.8392,  !- X2, Y2, Z2
  32.6623,  8.2790,  8.8392,  !- X3, Y3, Z3
  19.8607,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom306_308_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom309_312_10233_0_10132,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  8.8392,  !- X1, Y1, Z1
  32.6623,  0.0488,  6.0960,  !- X2, Y2, Z2
  32.6623,  8.2790,  6.0960,  !- X3, Y3, Z3
  32.6623,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom306_308_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  8.8392,  !- X1, Y1, Z1
  19.8607,  0.0488,  6.0960,  !- X2, Y2, Z2
  32.6623,  0.0488,  6.0960,  !- X3, Y3, Z3
  32.6623,  0.0488,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom306_308_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom306_308_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.272,  0.0488,  8.1896,  !- X1, Y1, Z1
  21.272,  0.0488,  6.7456,  !- X2, Y2, Z2
  22.412,  0.0488,  6.7456,  !- X3, Y3, Z3
  22.412,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom306_308_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom306_308_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  25.082,  0.0488,  8.1896,  !- X1, Y1, Z1
  25.082,  0.0488,  6.7456,  !- X2, Y2, Z2
  27.441,  0.0488,  6.7456,  !- X3, Y3, Z3
  27.441,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom306_308_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom306_308_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  30.111,  0.0488,  8.1896,  !- X1, Y1, Z1
  30.111,  0.0488,  6.7456,  !- X2, Y2, Z2
  31.251,  0.0488,  6.7456,  !- X3, Y3, Z3
  31.251,  0.0488,  8.1896;  !- X4, Y4, Z4

InternalMass,
  GuestRoom306_308_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom306_308,  !- Zone Name
  210.7195;  !- Surface Area

People,
  GuestRoom306_308,  !- Name
  GuestRoom306_308,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  4.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom306_308,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom306_308,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom306_308_Lights,  !- Name
  GuestRoom306_308,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  2834.1767,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom306_308,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom306_308,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom306_308_PlugMisc_Equip,  !- Name
  GuestRoom306_308,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1506.6441,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom306_308:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom306_308,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5066,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom306_308 *****

Sizing:Zone,
  GuestRoom306_308,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.04245,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom306_308 Thermostat,  !- Name
  GuestRoom306_308,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom306_308 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom306_308 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom306_308,  !- Zone Name
  GuestRoom306_308 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom306_308 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom306_308 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom306_308 Air Node,  !- Zone Air Node Name
  GuestRoom306_308 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom306_308 Inlet Nodes,  !- Name
  GuestRoom306_308 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom306_308 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom306_308 Exhaust Nodes,  !- Name
  GuestRoom306_308 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom306_308 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom306_308 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom306_308 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom306_308 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom306_308 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.04245;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom306_308 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom306_308 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom306_308 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom306_308 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom306_308 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom306_308 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom306_308 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom306_308 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom306_308 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom306_308 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom306_308 PTAC OA mixer,  !- Name
  GuestRoom306_308 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom306_308 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom306_308 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom306_308 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom306_308 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom306_308 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom306_308 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom306_308 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom306_308 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom306_308 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom306_308 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom306_308 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom306_308 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom306_308 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom306_308 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom306_308 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom306_308 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom306_308 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom306_308 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom306_308 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom306_308 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom306_308 *****

WaterUse:Connections,
  GuestRoom306_308 Water Equipment,  !- Name
  GuestRoom306_308 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom306_308 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom306_308 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom306_308 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  8.67E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom306_308 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom306_308 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom306_308,  !- Zone Name
  GuestRoom306_308 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom306_308 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom306_308 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom306_308 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom306_308 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom306_308 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom309_312,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8378,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom309_312_10144_0_10088,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom209_212_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  6.0960,  !- X1, Y1, Z1
  32.6623,  0.0488,  6.0960,  !- X2, Y2, Z2
  32.6623,  8.2790,  6.0960,  !- X3, Y3, Z3
  48.5119,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom309_312_10215_0_10122,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_19_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  8.8392,  !- X1, Y1, Z1
  48.5119,  8.2790,  6.0960,  !- X2, Y2, Z2
  32.6623,  8.2790,  6.0960,  !- X3, Y3, Z3
  32.6623,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom309_312_10233_0_10132,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom306_308_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  8.8392,  !- X1, Y1, Z1
  32.6623,  8.2790,  6.0960,  !- X2, Y2, Z2
  32.6623,  0.0488,  6.0960,  !- X3, Y3, Z3
  32.6623,  0.0488,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom309_312_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom409_412_10237_0_10133,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  8.8392,  !- X1, Y1, Z1
  48.5119,  0.0488,  8.8392,  !- X2, Y2, Z2
  48.5119,  8.2790,  8.8392,  !- X3, Y3, Z3
  32.6623,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom309_312_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom313_10238_0_10134,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  8.8392,  !- X1, Y1, Z1
  48.5119,  0.0488,  6.0960,  !- X2, Y2, Z2
  48.5119,  8.2790,  6.0960,  !- X3, Y3, Z3
  48.5119,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom309_312_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  8.8392,  !- X1, Y1, Z1
  32.6623,  0.0488,  6.0960,  !- X2, Y2, Z2
  48.5119,  0.0488,  6.0960,  !- X3, Y3, Z3
  48.5119,  0.0488,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom309_312_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  34.074,  0.0488,  8.1896,  !- X1, Y1, Z1
  34.074,  0.0488,  6.7456,  !- X2, Y2, Z2
  35.213,  0.0488,  6.7456,  !- X3, Y3, Z3
  35.213,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom309_312_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.036,  0.0488,  8.1896,  !- X1, Y1, Z1
  38.036,  0.0488,  6.7456,  !- X2, Y2, Z2
  39.175,  0.0488,  6.7456,  !- X3, Y3, Z3
  39.175,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom309_312_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  41.999,  0.0488,  8.1896,  !- X1, Y1, Z1
  41.999,  0.0488,  6.7456,  !- X2, Y2, Z2
  43.138,  0.0488,  6.7456,  !- X3, Y3, Z3
  43.138,  0.0488,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom309_312_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom309_312_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.961,  0.0488,  8.1896,  !- X1, Y1, Z1
  45.961,  0.0488,  6.7456,  !- X2, Y2, Z2
  47.100,  0.0488,  6.7456,  !- X3, Y3, Z3
  47.100,  0.0488,  8.1896;  !- X4, Y4, Z4

InternalMass,
  GuestRoom309_312_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom309_312,  !- Zone Name
  260.8908;  !- Surface Area

ZoneInfiltration,
  GuestRoom309_312_Infiltration,  !- Name
  GuestRoom309_312,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0065,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom309_312,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom309_312,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0065,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom309_312,  !- Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom309_312,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom309_312,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom309_312_Lights,  !- Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  3508.9807,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom309_312,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom309_312,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom309_312_PlugMisc_Equip,  !- Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.3689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom309_312:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom309_312,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8654,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom309_312 *****

Sizing:Zone,
  GuestRoom309_312,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom309_312 Thermostat,  !- Name
  GuestRoom309_312,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom309_312 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom309_312 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom309_312,  !- Zone Name
  GuestRoom309_312 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom309_312 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom309_312 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom309_312 Air Node,  !- Zone Air Node Name
  GuestRoom309_312 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom309_312 Inlet Nodes,  !- Name
  GuestRoom309_312 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom309_312 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom309_312 Exhaust Nodes,  !- Name
  GuestRoom309_312 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom309_312 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom309_312 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom309_312 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom309_312 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom309_312 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.0566;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom309_312 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom309_312 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom309_312 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom309_312 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom309_312 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom309_312 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom309_312 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom309_312 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom309_312 PTAC OA mixer,  !- Name
  GuestRoom309_312 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom309_312 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom309_312 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom309_312 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom309_312 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom309_312 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom309_312 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom309_312 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom309_312 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom309_312 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom309_312 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom309_312 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom309_312 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom309_312 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom309_312 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom309_312 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom309_312 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom309_312 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom309_312 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom309_312 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom309_312 *****

WaterUse:Connections,
  GuestRoom309_312 Water Equipment,  !- Name
  GuestRoom309_312 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom309_312 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom309_312 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom309_312 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom309_312 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom309_312 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom309_312 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom309_312 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom309_312 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom309_312 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom309_312 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom309_312 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom313,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4594,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom313_10149_0_10090,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom213_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  6.0960,  !- X1, Y1, Z1
  48.5119,  0.0488,  6.0960,  !- X2, Y2, Z2
  48.5119,  8.2790,  6.0960,  !- X3, Y3, Z3
  52.4743,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom313_10216_0_10123,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_20_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  8.8392,  !- X1, Y1, Z1
  52.4743,  8.2790,  6.0960,  !- X2, Y2, Z2
  48.5119,  8.2790,  6.0960,  !- X3, Y3, Z3
  48.5119,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom313_10221_0_10126,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStorageFlr3_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  8.8392,  !- X1, Y1, Z1
  52.4743,  0.0488,  6.0960,  !- X2, Y2, Z2
  52.4743,  8.2790,  6.0960,  !- X3, Y3, Z3
  52.4743,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom313_10238_0_10134,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom309_312_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  8.8392,  !- X1, Y1, Z1
  48.5119,  8.2790,  6.0960,  !- X2, Y2, Z2
  48.5119,  0.0488,  6.0960,  !- X3, Y3, Z3
  48.5119,  0.0488,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom313_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  8.8392,  !- X1, Y1, Z1
  52.4743,  0.0488,  8.8392,  !- X2, Y2, Z2
  52.4743,  8.2790,  8.8392,  !- X3, Y3, Z3
  48.5119,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom313_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  8.8392,  !- X1, Y1, Z1
  48.5119,  0.0488,  6.0960,  !- X2, Y2, Z2
  52.4743,  0.0488,  6.0960,  !- X3, Y3, Z3
  52.4743,  0.0488,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom313_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49,  !- Construction Name
  W_GuestRoom313_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.923,  0.0488,  8.1896,  !- X1, Y1, Z1
  49.923,  0.0488,  6.7456,  !- X2, Y2, Z2
  51.063,  0.0488,  6.7456,  !- X3, Y3, Z3
  51.063,  0.0488,  8.1896;  !- X4, Y4, Z4

InternalMass,
  GuestRoom313_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom313,  !- Zone Name
  65.2227;  !- Surface Area

People,
  GuestRoom313,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom313,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom313,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom313_Lights,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.2452,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom313,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom313,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom313_PlugMisc_Equip,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3422,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom313:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom313,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom313 *****

Sizing:Zone,
  GuestRoom313,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom313 Thermostat,  !- Name
  GuestRoom313,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom313 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom313 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom313,  !- Zone Name
  GuestRoom313 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom313 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom313 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom313 Air Node,  !- Zone Air Node Name
  GuestRoom313 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom313 Inlet Nodes,  !- Name
  GuestRoom313 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom313 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom313 Exhaust Nodes,  !- Name
  GuestRoom313 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom313 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom313 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom313 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom313 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom313 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom313 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom313 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom313 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom313 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom313 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom313 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom313 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom313 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom313 PTAC OA mixer,  !- Name
  GuestRoom313 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom313 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom313 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom313 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom313 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom313 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom313 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom313 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom313 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom313 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom313 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom313 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom313 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom313 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom313 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom313 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom313 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom313 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom313 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom313 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom313 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom313 *****

WaterUse:Connections,
  GuestRoom313 Water Equipment,  !- Name
  GuestRoom313 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom313 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom313 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom313 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom313 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom313 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom313,  !- Zone Name
  GuestRoom313 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom313 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom313 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom313 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom313 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom313 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom314,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom314_10154_0_10091,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom214_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  6.0960,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  18.3374,  6.0960,  !- X3, Y3, Z3
  52.4743,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom314_10197_0_10106,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  8.8392,  !- X1, Y1, Z1
  52.4743,  10.1078,  6.0960,  !- X2, Y2, Z2
  52.4743,  18.3374,  6.0960,  !- X3, Y3, Z3
  52.4743,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom314_10202_0_10109,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  52.4743,  10.1078,  6.0960,  !- X3, Y3, Z3
  52.4743,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom314_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  52.4743,  10.1078,  8.8392,  !- X2, Y2, Z2
  52.4743,  18.3374,  8.8392,  !- X3, Y3, Z3
  48.5119,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom314_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  18.3374,  8.8392,  !- X1, Y1, Z1
  52.4743,  18.3374,  6.0960,  !- X2, Y2, Z2
  48.5119,  18.3374,  6.0960,  !- X3, Y3, Z3
  48.5119,  18.3374,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom314_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_2.612_SHGC_0.49_VT_0.49_north,  !- Construction Name
  W_GuestRoom314_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  51.063,  18.3374,  8.1896,  !- X1, Y1, Z1
  51.063,  18.3374,  6.7456,  !- X2, Y2, Z2
  49.923,  18.3374,  6.7456,  !- X3, Y3, Z3
  49.923,  18.3374,  8.1896;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom314_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  18.3374,  8.8392,  !- X1, Y1, Z1
  48.5119,  18.3374,  6.0960,  !- X2, Y2, Z2
  48.5119,  10.1078,  6.0960,  !- X3, Y3, Z3
  48.5119,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  GuestRoom314_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom314,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration,
  GuestRoom314_Infiltration,  !- Name
  GuestRoom314,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0016,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom314,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0016,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom314,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom314,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom314_Lights,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  877.1812,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom314,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom314_PlugMisc_Equip,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom314:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]
!***** Space Conditioning For Zone: GuestRoom314 *****

Sizing:Zone,
  GuestRoom314,  !- Zone Name
  14.0,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {m3/s}
  0.0,  !- Outside Air Flow per Zone Floor Area
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  0.0,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom314 Thermostat,  !- Name
  GuestRoom314,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom314 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom314 DualSPSched,  !- Name
  HtgSetP_Sch,  !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom314,  !- Zone Name
  GuestRoom314 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom314 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom314 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom314 Air Node,  !- Zone Air Node Name
  GuestRoom314 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom314 Inlet Nodes,  !- Name
  GuestRoom314 Direct Air Inlet Node Name,  !- Node 1 Name
  GuestRoom314 PTAC Inlet Node;  !- Node 2 Name

NodeList,
  GuestRoom314 Exhaust Nodes,  !- Name
  GuestRoom314 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom314 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  GuestRoom314 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 2 Object Type
  GuestRoom314 PTAC,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  GuestRoom314 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom314 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  0.01415;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom314 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom314 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom314 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  0.0,  !- Outdoor Air Flow Rate During Cooling Operation
  0.0,  !- Outdoor Air Flow Rate During Heating Operation
  0.0,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom314 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom314 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom314 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom314 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.51,  !- Fan Efficiency {}
  296,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom314 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom314 PTAC OA mixer,  !- Name
  GuestRoom314 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom314 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom314 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom314 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom314 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom314 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.1,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom314 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom314 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom314 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom314 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom314 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom314 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom314 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom314 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom314 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom314 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom314 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom314 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom314 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom314 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom314 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom314 *****

WaterUse:Connections,
  GuestRoom314 Water Equipment,  !- Name
  GuestRoom314 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom314 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom314 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom314 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GUESTROOM_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  GuestRoom314 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom314 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom314,  !- Zone Name
  GuestRoom314 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom314 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom314 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom314 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom314 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom314 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom315_318,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8117,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom315_318_10161_0_10093,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom215_218_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  6.0960,  !- X1, Y1, Z1
  32.6623,  10.1078,  6.0960,  !- X2, Y2, Z2
  32.6623,  18.3374,  6.0960,  !- X3, Y3, Z3
  48.5119,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom315_318_10203_0_10110,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_5_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  8.8392,  !- X1, Y1, Z1
  32.6623,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  10.1078,  6.0960,  !- X3, Y3, Z3
  48.5119,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom315_318_10249_0_10137,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom314_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  18.3374,  6.0960,  !- X3, Y3, Z3
  48.5119,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
