  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0132,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom424 People,  !- Name
  GuestRoom424,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom424,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom424,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom424_Lights,  !- Name
  GuestRoom424,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.0902,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom424,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom424,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom424_PlugMisc_Equip,  !- Name
  GuestRoom424,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom424:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom424,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom424 *****

Sizing:Zone,
  GuestRoom424,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom424 Thermostat,  !- Name
  GuestRoom424,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom424 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom424 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom424,  !- Zone Name
  GuestRoom424 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom424 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom424 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom424 Air Node,  !- Zone Air Node Name
  GuestRoom424 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom424 Inlet Nodes,  !- Name
  GuestRoom424 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom424 Exhaust Nodes,  !- Name
  GuestRoom424 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom424 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom424 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom424 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom424 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom424 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom424 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom424 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom424 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom424 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom424 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom424 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom424 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom424 PTAC OA mixer,  !- Name
  GuestRoom424 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom424 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom424 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom424 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom424 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom424 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.446596634,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom424 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom424 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom424 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom424 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom424 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom424 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom424 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom424 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom424 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom424 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom424 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom424 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom424 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom424 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom424 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom424 *****

WaterUse:Connections,
  GuestRoom424 Water Equipment,  !- Name
  GuestRoom424 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom424 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom424 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom424 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom424 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom424 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom424,  !- Zone Name
  GuestRoom424 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom424 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom424 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom424 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom424 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom424 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  FrontStorageFlr4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  34.4050,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_FrontStorageFlr4_10277_0_10147,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontStorageFlr3_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  8.8392,  !- X1, Y1, Z1
  2.4871,  10.1078,  8.8392,  !- X2, Y2, Z2
  2.4871,  18.3374,  8.8392,  !- X3, Y3, Z3
  4.0111,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr4_10298_0_10160,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_13_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  11.5824,  !- X1, Y1, Z1
  2.4871,  10.1078,  8.8392,  !- X2, Y2, Z2
  4.0111,  10.1078,  8.8392,  !- X3, Y3, Z3
  4.0111,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr4_10350_0_10177,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom424_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  11.5824,  !- X1, Y1, Z1
  4.0111,  10.1078,  8.8392,  !- X2, Y2, Z2
  4.0111,  18.3374,  8.8392,  !- X3, Y3, Z3
  4.0111,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_FrontStorageFlr4_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  11.5824,  !- X1, Y1, Z1
  4.0111,  10.1078,  11.5824,  !- X2, Y2, Z2
  4.0111,  18.3374,  11.5824,  !- X3, Y3, Z3
  2.4871,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStorageFlr4_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  18.3374,  11.5824,  !- X1, Y1, Z1
  4.0111,  18.3374,  8.8392,  !- X2, Y2, Z2
  2.4871,  18.3374,  8.8392,  !- X3, Y3, Z3
  2.4871,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr4_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStairsFlr4_10354_0_10178,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  18.3374,  11.5824,  !- X1, Y1, Z1
  2.4871,  18.3374,  8.8392,  !- X2, Y2, Z2
  2.4871,  10.1078,  8.8392,  !- X3, Y3, Z3
  2.4871,  10.1078,  11.5824;  !- X4, Y4, Z4

InternalMass,
  FrontStorageFlr4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStorageFlr4,  !- Zone Name
  25.0838;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr4_Infiltration,  !- Name
  FrontStorageFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0051,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:FrontStorageFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  FrontStorageFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0051,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  FrontStorageFlr4_Lights,  !- Name
  FrontStorageFlr4,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  107.8604,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:FrontStorageFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  FrontStorageFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: FrontStorageFlr4 *****

Sizing:Zone,
  FrontStorageFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  FrontStorageFlr4 Thermostat,  !- Name
  FrontStorageFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStorageFlr4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  FrontStorageFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStorageFlr4,  !- Zone Name
  FrontStorageFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStorageFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStorageFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStorageFlr4 Air Node,  !- Zone Air Node Name
  FrontStorageFlr4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  FrontStorageFlr4 Inlet Nodes,  !- Name
  FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStorageFlr4 Exhaust Nodes,  !- Name
  FrontStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  FrontStorageFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStorageFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  FrontStorageFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStorageFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStorageFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStorageFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  FrontStorageFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStorageFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  FrontStorageFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.25,  !- Fan Efficiency {}
  50,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Zone,
  FrontStairsFlr4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0479,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_FrontStairsFlr4_10282_0_10149,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  8.8392,  !- X1, Y1, Z1
  0.0487,  10.1078,  8.8392,  !- X2, Y2, Z2
  0.0487,  18.3374,  8.8392,  !- X3, Y3, Z3
  2.4871,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStairsFlr4_10299_0_10161,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_14_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  11.5824,  !- X1, Y1, Z1
  0.0487,  10.1078,  8.8392,  !- X2, Y2, Z2
  2.4871,  10.1078,  8.8392,  !- X3, Y3, Z3
  2.4871,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStairsFlr4_10354_0_10178,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr4_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  11.5824,  !- X1, Y1, Z1
  2.4871,  10.1078,  8.8392,  !- X2, Y2, Z2
  2.4871,  18.3374,  8.8392,  !- X3, Y3, Z3
  2.4871,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_FrontStairsFlr4_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  11.5824,  !- X1, Y1, Z1
  2.4871,  10.1078,  11.5824,  !- X2, Y2, Z2
  2.4871,  18.3374,  11.5824,  !- X3, Y3, Z3
  0.0487,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStairsFlr4_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  18.3374,  11.5824,  !- X1, Y1, Z1
  2.4871,  18.3374,  8.8392,  !- X2, Y2, Z2
  0.0487,  18.3374,  8.8392,  !- X3, Y3, Z3
  0.0487,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStairsFlr4_4_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  18.3374,  11.5824,  !- X1, Y1, Z1
  0.0487,  18.3374,  8.8392,  !- X2, Y2, Z2
  0.0487,  10.1078,  8.8392,  !- X3, Y3, Z3
  0.0487,  10.1078,  11.5824;  !- X4, Y4, Z4

InternalMass,
  FrontStairsFlr4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStairsFlr4,  !- Zone Name
  40.1341;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr4_Infiltration,  !- Name
  FrontStairsFlr4,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0150,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:FrontStairsFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  FrontStairsFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0150,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  FrontStairsFlr4_Lights,  !- Name
  FrontStairsFlr4,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  129.6332,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:FrontStairsFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  FrontStairsFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: FrontStairsFlr4 *****

Sizing:Zone,
  FrontStairsFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  FrontStairsFlr4 Thermostat,  !- Name
  FrontStairsFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStairsFlr4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  FrontStairsFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr4,  !- Zone Name
  FrontStairsFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStairsFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStairsFlr4 Air Node,  !- Zone Air Node Name
  FrontStairsFlr4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  FrontStairsFlr4 Inlet Nodes,  !- Name
  FrontStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStairsFlr4 Exhaust Nodes,  !- Name
  FrontStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  FrontStairsFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStairsFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  FrontStairsFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStairsFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStairsFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStairsFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  FrontStairsFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStairsFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStairsFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  FrontStairsFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.25,  !- Fan Efficiency {}
  50,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

!***** Air Loop: PSZ-HEATCOOL:1 *****

AirLoopHVAC,
  PSZ-HEATCOOL:1,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:1_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:1 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:1 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:1_OA,  !- Component 1 Name
  PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:1_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:1_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:1_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:1_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:1_OA,  !- Name
  PSZ-HEATCOOL:1_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:1_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:1 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:1_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:1_OANode List,  !- Name
  PSZ-HEATCOOL:1_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:1_OAMixing Box,  !- Name
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:1_OA_Controller,  !- Name
  PSZ-HEATCOOL:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:1_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.669603376,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:1_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:1_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:1_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:1_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:1_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:1_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:1_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:1_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:1_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:1_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:1_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:1_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:1,  !- Name
  PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:1 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  CorridorFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:1 Return Air Path,  !- Name
  PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:1 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  CorridorFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:2 *****

AirLoopHVAC,
  PSZ-HEATCOOL:2,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:2_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:2 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:2_OA,  !- Component 1 Name
  PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:2_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:2_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:2_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:2_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:2_OA,  !- Name
  PSZ-HEATCOOL:2_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:2_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:2 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:2_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:2_OANode List,  !- Name
  PSZ-HEATCOOL:2_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:2_OAMixing Box,  !- Name
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:2_OA_Controller,  !- Name
  PSZ-HEATCOOL:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:2_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.451530844,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:2_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:2_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:2_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:2_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:2_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:2_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:2_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:2_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:2_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:2_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:2_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:2_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.546,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:2,  !- Name
  PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:2 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  FrontLoungeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:2 Return Air Path,  !- Name
  PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:2 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  FrontLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:3 *****

AirLoopHVAC,
  PSZ-HEATCOOL:3,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:3_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:3_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:3 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:3 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:3_OA,  !- Component 1 Name
  PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:3_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:3_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:3_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:3_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:3_OA,  !- Name
  PSZ-HEATCOOL:3_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:3_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:3 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:3_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:3_OANode List,  !- Name
  PSZ-HEATCOOL:3_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:3_OAMixing Box,  !- Name
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:3_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:3_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:3_OA_Controller,  !- Name
  PSZ-HEATCOOL:3_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:3_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:3_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:3_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.764275116,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:3_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:3_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:3_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:3_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:3_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:3_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:3_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:3_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:3_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:3_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:3_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:3_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:3,  !- Name
  PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:3 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  RestroomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:3 Return Air Path,  !- Name
  PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:3 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  RestroomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:4 *****

AirLoopHVAC,
  PSZ-HEATCOOL:4,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:4 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:4 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:4_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:4_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:4,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:4 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:4 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:4 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:4_OA,  !- Component 1 Name
  PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:4_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:4_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:4_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:4_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:4_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:4_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:4_OA,  !- Name
  PSZ-HEATCOOL:4_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:4_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:4 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:4_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:4_OANode List,  !- Name
  PSZ-HEATCOOL:4_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:4_OAMixing Box,  !- Name
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:4_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:4_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:4_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:4_OA_Controller,  !- Name
  PSZ-HEATCOOL:4_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:4_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:4_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:4_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:4_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.666832563,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:4_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:4_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:4_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:4_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:4_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:4_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:4_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:4_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:4_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:4_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:4_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:4_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:4_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:4,  !- Name
  PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:4 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  MeetingRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:4 Return Air Path,  !- Name
  PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:4 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  MeetingRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:5 *****

AirLoopHVAC,
  PSZ-HEATCOOL:5,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:5 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:5_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:5_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:5,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:5 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:5 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:5_OA,  !- Component 1 Name
  PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:5_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:5_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:5_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:5_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:5_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:5_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:5_OA,  !- Name
  PSZ-HEATCOOL:5_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:5_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:5 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:5_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:5_OANode List,  !- Name
  PSZ-HEATCOOL:5_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:5_OAMixing Box,  !- Name
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:5_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:5_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:5_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:5_OA_Controller,  !- Name
  PSZ-HEATCOOL:5_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:5_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:5_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:5_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:5_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.671811291,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:5_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:5_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:5_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:5_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:5_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:5_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:5_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:5_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:5_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:5_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:5_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:5_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:5_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:5,  !- Name
  PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:5 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  MechanicalRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:5 Return Air Path,  !- Name
  PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:5 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  MechanicalRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:6 *****

AirLoopHVAC,
  PSZ-HEATCOOL:6,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:6 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:6 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:6_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:6_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:6,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:6 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:6 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:6 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:6 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:6_OA,  !- Component 1 Name
  PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:6_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:6_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:6_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:6_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:6_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:6_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:6_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:6_OA,  !- Name
  PSZ-HEATCOOL:6_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:6_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:6 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:6_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:6_OANode List,  !- Name
  PSZ-HEATCOOL:6_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:6_OAMixing Box,  !- Name
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:6_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:6_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:6_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:6_OA_Controller,  !- Name
  PSZ-HEATCOOL:6_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:6_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:6_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:6_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:6_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.807534717,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:6_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:6_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:6_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:6_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:6_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:6_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:6_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:6_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:6_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:6_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:6_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:6_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:6_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:6,  !- Name
  PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:6 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:6 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Inlet Node Name
  EmployeeLoungeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:6 Return Air Path,  !- Name
  PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:6 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:6 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Outlet Node Name
  EmployeeLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:7 *****

AirLoopHVAC,
  PSZ-HEATCOOL:7,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:7 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:7 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:7_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:7_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:7,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:7 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:7 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:7 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:7 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:7 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:7 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:7_OA,  !- Component 1 Name
  PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:7_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:7_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:7_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:7_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:7_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:7_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:7_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:7_OA,  !- Name
  PSZ-HEATCOOL:7_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:7_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:7 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:7_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:7_OANode List,  !- Name
  PSZ-HEATCOOL:7_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:7_OAMixing Box,  !- Name
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:7_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:7_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:7_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:7_OA_Controller,  !- Name
  PSZ-HEATCOOL:7_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:7_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:7_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:7_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:7_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.721769146,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:7_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:7_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:7_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:7_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:7_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:7_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:7_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:7_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:7_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:7_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:7_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:7_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:7_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.56875,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:7,  !- Name
  PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:7 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:7 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Inlet Node Name
  LaundryRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:7 Return Air Path,  !- Name
  PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:7 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:7 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Outlet Node Name
  LaundryRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:8 *****

AirLoopHVAC,
  PSZ-HEATCOOL:8,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:8 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:8 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:8_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:8_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:8,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:8 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:8 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:8 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:8 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:8 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:8 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:8_OA,  !- Component 1 Name
  PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:8_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:8_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:8_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:8_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:8_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:8_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:8_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:8_OA,  !- Name
  PSZ-HEATCOOL:8_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:8_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:8 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:8_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:8_OANode List,  !- Name
  PSZ-HEATCOOL:8_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:8_OAMixing Box,  !- Name
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:8_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:8_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:8_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:8_OA_Controller,  !- Name
  PSZ-HEATCOOL:8_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:8_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:8_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:8_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:8_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.670625675,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:8_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:8_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:8_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:8_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:8_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:8_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:8_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:8_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:8_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:8_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:8_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:8_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:8_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:8,  !- Name
  PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:8 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:8 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Inlet Node Name
  ExerciseCenterFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:8 Return Air Path,  !- Name
  PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:8 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:8 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Outlet Node Name
  ExerciseCenterFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:9 *****

AirLoopHVAC,
  PSZ-HEATCOOL:9,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:9 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:9 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:9_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:9_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:9,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:9 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:9 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:9 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:9 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:9 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:9 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:9_OA,  !- Component 1 Name
  PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:9_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:9_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:9_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:9_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:9_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:9_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:9_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:9_OA,  !- Name
  PSZ-HEATCOOL:9_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:9_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:9 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:9_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:9_OANode List,  !- Name
  PSZ-HEATCOOL:9_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:9_OAMixing Box,  !- Name
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:9_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:9_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:9_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:9_OA_Controller,  !- Name
  PSZ-HEATCOOL:9_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:9_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:9_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:9_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:9_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.784338422,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:9_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:9_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:9_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:9_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:9_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:9_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:9_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:9_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:9_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:9_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:9_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:9_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:9_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:9,  !- Name
  PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:9 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:9 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Inlet Node Name
  FrontOfficeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:9 Return Air Path,  !- Name
  PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:9 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:9 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Outlet Node Name
  FrontOfficeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:10 *****

AirLoopHVAC,
  PSZ-HEATCOOL:10,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:10 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:10 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:10_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:10_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:10,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:10 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:10 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:10 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:10 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:10 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:10 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:10_OA,  !- Component 1 Name
  PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:10_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:10_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:10_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:10_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:10_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:10_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:10_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:10_OA,  !- Name
  PSZ-HEATCOOL:10_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:10_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:10 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:10_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:10_OANode List,  !- Name
  PSZ-HEATCOOL:10_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:10_OAMixing Box,  !- Name
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:10_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:10_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:10_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:10_OA_Controller,  !- Name
  PSZ-HEATCOOL:10_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:10_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:10_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:10_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:10_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.659444864,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:10_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:10_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:10_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:10_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:10_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:10_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:10_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:10_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:10_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:10_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:10_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:10_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:10_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:10,  !- Name
  PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:10 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:10 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Inlet Node Name
  CorridorFlr2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:10 Return Air Path,  !- Name
  PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:10 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:10 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Outlet Node Name
  CorridorFlr2 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:11 *****

AirLoopHVAC,
  PSZ-HEATCOOL:11,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:11 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:11 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:11_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:11_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:11,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:11 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:11 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:11 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:11 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:11 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:11 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:11_OA,  !- Component 1 Name
  PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:11_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:11_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:11_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:11_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:11_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:11_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:11_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:11_OA,  !- Name
  PSZ-HEATCOOL:11_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:11_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:11 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:11_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:11_OANode List,  !- Name
  PSZ-HEATCOOL:11_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:11_OAMixing Box,  !- Name
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:11_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:11_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:11_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:11_OA_Controller,  !- Name
  PSZ-HEATCOOL:11_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:11_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:11_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:11_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:11_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.659444864,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:11_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:11_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:11_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:11_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:11_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:11_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:11_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:11_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:11_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:11_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:11_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:11_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:11_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:11,  !- Name
  PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:11 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:11 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Inlet Node Name
  CorridorFlr3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:11 Return Air Path,  !- Name
  PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:11 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:11 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Outlet Node Name
  CorridorFlr3 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-HEATCOOL:12 *****

AirLoopHVAC,
  PSZ-HEATCOOL:12,  !- Name
  ,  !- Controller List Name
  PSZ-HEATCOOL:12 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-HEATCOOL:12 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

SetpointManager:MixedAir,
  PSZ-HEATCOOL:12_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan inlet node name
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-HEATCOOL:12_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-HEATCOOL:12,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-HEATCOOL:12 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-HEATCOOL:12 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-HEATCOOL:12 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-HEATCOOL:12 Air Loop Branches,  !- Name
  PSZ-HEATCOOL:12 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-HEATCOOL:12 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-HEATCOOL:12_OA,  !- Component 1 Name
  PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-HEATCOOL:12_CoolC,  !- Component 2 Name
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-HEATCOOL:12_HeatC,  !- Component 3 Name
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-HEATCOOL:12_Fan,  !- Component 4 Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 4 Inlet Node Name
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-HEATCOOL:12_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-HEATCOOL:12_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-HEATCOOL:12_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:12_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-HEATCOOL:12_OA,  !- Name
  PSZ-HEATCOOL:12_OA_Controllers,  !- Controller List Name
  PSZ-HEATCOOL:12_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-HEATCOOL:12 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-HEATCOOL:12_OANode List;  !- Node or NodeList Name 1

NodeList,
  PSZ-HEATCOOL:12_OANode List,  !- Name
  PSZ-HEATCOOL:12_OAInlet Node;  !- Node 1 Name

OutdoorAir:Mixer,
  PSZ-HEATCOOL:12_OAMixing Box,  !- Name
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:12_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-HEATCOOL:12_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-HEATCOOL:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-HEATCOOL:12_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  PSZ-HEATCOOL:12_OA_Controller,  !- Name
  PSZ-HEATCOOL:12_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Mixed Air Node Name
  PSZ-HEATCOOL:12_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  0.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ;  !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-HEATCOOL:12_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-HEATCOOL:12_CoolC DXCoil;  !- Cooling Coil Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-HEATCOOL:12_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.663483534,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:12_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-HEATCOOL:12_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  PSZ-HEATCOOL:12_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-HEATCOOL:12_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-HEATCOOL:12_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
  ContinuousFanWithCyclingCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  PSZ-HEATCOOL:12_CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  PSZ-HEATCOOL:12_CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  29.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  PSZ-HEATCOOL:12_CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:12_CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  PSZ-HEATCOOL:12_CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

OutdoorAir:Node,
  PSZ-HEATCOOL:12_CoolCOA Ref node;  !- node name

Coil:Heating:Gas,
  PSZ-HEATCOOL:12_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.8,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Air Outlet Node Name
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode;  !- Temperature Setpoint Node Name

Fan:ConstantVolume,
  PSZ-HEATCOOL:12_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Air Inlet Node Name
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  PSZ-HEATCOOL:12,  !- Name
  PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-HEATCOOL:12 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-HEATCOOL:12 Supply Air Splitter,  !- Name
  PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Inlet Node Name
  CorridorFlr4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-HEATCOOL:12 Return Air Path,  !- Name
  PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-HEATCOOL:12 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-HEATCOOL:12 Return Air Mixer,  !- Name
  PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Outlet Node Name
  CorridorFlr4 Return Air Node Name;  !- Inlet 1 Node Name
!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  2,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Load Branch 4,  !- Name 5 Name
  SWHSys1 Demand Load Branch 5,  !- Name 6 Name
  SWHSys1 Demand Load Branch 6,  !- Name 7 Name
  SWHSys1 Demand Load Branch 7,  !- Name 8 Name
  SWHSys1 Demand Load Branch 8,  !- Name 9 Name
  SWHSys1 Demand Load Branch 9,  !- Name 10 Name
  SWHSys1 Demand Load Branch 10,  !- Name 11 Name
  SWHSys1 Demand Load Branch 11,  !- Name 12 Name
  SWHSys1 Demand Load Branch 12,  !- Name 13 Name
  SWHSys1 Demand Load Branch 13,  !- Name 14 Name
  SWHSys1 Demand Load Branch 14,  !- Name 15 Name
  SWHSys1 Demand Load Branch 15,  !- Name 16 Name
  SWHSys1 Demand Load Branch 16,  !- Name 17 Name
  SWHSys1 Demand Load Branch 17,  !- Name 18 Name
  SWHSys1 Demand Load Branch 18,  !- Name 19 Name
  SWHSys1 Demand Load Branch 19,  !- Name 20 Name
  SWHSys1 Demand Load Branch 20,  !- Name 21 Name
  SWHSys1 Demand Load Branch 21,  !- Name 22 Name
  SWHSys1 Demand Load Branch 22,  !- Name 23 Name
  SWHSys1 Demand Load Branch 23,  !- Name 24 Name
  SWHSys1 Demand Load Branch 24,  !- Name 25 Name
  SWHSys1 Demand Load Branch 25,  !- Name 26 Name
  SWHSys1 Demand Load Branch 26,  !- Name 27 Name
  SWHSys1 Demand Load Branch 27,  !- Name 28 Name
  SWHSys1 Demand Load Branch 28,  !- Name 29 Name
  SWHSys1 Demand Load Branch 29,  !- Name 30 Name
  SWHSys1 Demand Load Branch 30,  !- Name 31 Name
  SWHSys1 Demand Load Branch 31,  !- Name 32 Name
  SWHSys1 Demand Load Branch 32,  !- Name 33 Name
  SWHSys1 Demand Load Branch 33,  !- Name 34 Name
  SWHSys1 Demand Load Branch 34,  !- Name 35 Name
  SWHSys1 Demand Load Branch 35,  !- Name 36 Name
  SWHSys1 Demand Load Branch 36,  !- Name 37 Name
  SWHSys1 Demand Bypass Branch,  !- Name 38 Name
  SWHSys1 Demand Outlet Branch;  !- Name 39 Name

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 37 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 37 Name

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 1 Object Type
  GuestRoom101 Water Equipment,  !- Component 1 Name
  GuestRoom101 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  GuestRoom101 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 2 Object Type
  GuestRoom102 Water Equipment,  !- Component 2 Name
  GuestRoom102 Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  GuestRoom102 Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 3 Object Type
  GuestRoom103 Water Equipment,  !- Component 3 Name
  GuestRoom103 Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  GuestRoom103 Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 4 Object Type
  GuestRoom104 Water Equipment,  !- Component 4 Name
  GuestRoom104 Water Equipment Water Inlet Node,  !- Component 4 Inlet Node Name
  GuestRoom104 Water Equipment Water Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 5 Object Type
  GuestRoom105 Water Equipment,  !- Component 5 Name
  GuestRoom105 Water Equipment Water Inlet Node,  !- Component 5 Inlet Node Name
  GuestRoom105 Water Equipment Water Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 6 Object Type
  LaundryRoomFlr1 Water Equipment,  !- Component 6 Name
  LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Component 6 Inlet Node Name
  LaundryRoomFlr1 Water Equipment Water Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 7 Object Type
  GuestRoom201 Water Equipment,  !- Component 7 Name
  GuestRoom201 Water Equipment Water Inlet Node,  !- Component 7 Inlet Node Name
  GuestRoom201 Water Equipment Water Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 8 Object Type
  GuestRoom202_205 Water Equipment,  !- Component 8 Name
  GuestRoom202_205 Water Equipment Water Inlet Node,  !- Component 8 Inlet Node Name
  GuestRoom202_205 Water Equipment Water Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 9 Object Type
  GuestRoom206_208 Water Equipment,  !- Component 9 Name
  GuestRoom206_208 Water Equipment Water Inlet Node,  !- Component 9 Inlet Node Name
  GuestRoom206_208 Water Equipment Water Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 10 Object Type
  GuestRoom209_212 Water Equipment,  !- Component 10 Name
  GuestRoom209_212 Water Equipment Water Inlet Node,  !- Component 10 Inlet Node Name
  GuestRoom209_212 Water Equipment Water Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 11 Object Type
  GuestRoom213 Water Equipment,  !- Component 11 Name
  GuestRoom213 Water Equipment Water Inlet Node,  !- Component 11 Inlet Node Name
  GuestRoom213 Water Equipment Water Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  SWHSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 12 Object Type
  GuestRoom214 Water Equipment,  !- Component 12 Name
  GuestRoom214 Water Equipment Water Inlet Node,  !- Component 12 Inlet Node Name
  GuestRoom214 Water Equipment Water Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  SWHSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 13 Object Type
  GuestRoom215_218 Water Equipment,  !- Component 13 Name
  GuestRoom215_218 Water Equipment Water Inlet Node,  !- Component 13 Inlet Node Name
  GuestRoom215_218 Water Equipment Water Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  SWHSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 14 Object Type
  GuestRoom219 Water Equipment,  !- Component 14 Name
  GuestRoom219 Water Equipment Water Inlet Node,  !- Component 14 Inlet Node Name
  GuestRoom219 Water Equipment Water Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  SWHSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 15 Object Type
  GuestRoom220_223 Water Equipment,  !- Component 15 Name
  GuestRoom220_223 Water Equipment Water Inlet Node,  !- Component 15 Inlet Node Name
  GuestRoom220_223 Water Equipment Water Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  SWHSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 16 Object Type
  GuestRoom224 Water Equipment,  !- Component 16 Name
  GuestRoom224 Water Equipment Water Inlet Node,  !- Component 16 Inlet Node Name
  GuestRoom224 Water Equipment Water Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  SWHSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 17 Object Type
  GuestRoom301 Water Equipment,  !- Component 17 Name
  GuestRoom301 Water Equipment Water Inlet Node,  !- Component 17 Inlet Node Name
  GuestRoom301 Water Equipment Water Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  SWHSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 18 Object Type
  GuestRoom302_305 Water Equipment,  !- Component 18 Name
  GuestRoom302_305 Water Equipment Water Inlet Node,  !- Component 18 Inlet Node Name
  GuestRoom302_305 Water Equipment Water Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  SWHSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 19 Object Type
  GuestRoom306_308 Water Equipment,  !- Component 19 Name
  GuestRoom306_308 Water Equipment Water Inlet Node,  !- Component 19 Inlet Node Name
  GuestRoom306_308 Water Equipment Water Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  SWHSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 20 Object Type
  GuestRoom309_312 Water Equipment,  !- Component 20 Name
  GuestRoom309_312 Water Equipment Water Inlet Node,  !- Component 20 Inlet Node Name
  GuestRoom309_312 Water Equipment Water Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  SWHSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 21 Object Type
  GuestRoom313 Water Equipment,  !- Component 21 Name
  GuestRoom313 Water Equipment Water Inlet Node,  !- Component 21 Inlet Node Name
  GuestRoom313 Water Equipment Water Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  SWHSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 22 Object Type
  GuestRoom314 Water Equipment,  !- Component 22 Name
  GuestRoom314 Water Equipment Water Inlet Node,  !- Component 22 Inlet Node Name
  GuestRoom314 Water Equipment Water Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  SWHSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 23 Object Type
  GuestRoom315_318 Water Equipment,  !- Component 23 Name
  GuestRoom315_318 Water Equipment Water Inlet Node,  !- Component 23 Inlet Node Name
  GuestRoom315_318 Water Equipment Water Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  SWHSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 24 Object Type
  GuestRoom319 Water Equipment,  !- Component 24 Name
  GuestRoom319 Water Equipment Water Inlet Node,  !- Component 24 Inlet Node Name
  GuestRoom319 Water Equipment Water Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  SWHSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 25 Object Type
  GuestRoom320_323 Water Equipment,  !- Component 25 Name
  GuestRoom320_323 Water Equipment Water Inlet Node,  !- Component 25 Inlet Node Name
  GuestRoom320_323 Water Equipment Water Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  SWHSys1 Demand Load Branch 26,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 26 Object Type
  GuestRoom324 Water Equipment,  !- Component 26 Name
  GuestRoom324 Water Equipment Water Inlet Node,  !- Component 26 Inlet Node Name
  GuestRoom324 Water Equipment Water Outlet Node,  !- Component 26 Outlet Node Name
  Active;  !- Component 26 Control Type

Branch,
  SWHSys1 Demand Load Branch 27,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 27 Object Type
  GuestRoom401 Water Equipment,  !- Component 27 Name
  GuestRoom401 Water Equipment Water Inlet Node,  !- Component 27 Inlet Node Name
  GuestRoom401 Water Equipment Water Outlet Node,  !- Component 27 Outlet Node Name
  Active;  !- Component 27 Control Type

Branch,
  SWHSys1 Demand Load Branch 28,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 28 Object Type
  GuestRoom402_405 Water Equipment,  !- Component 28 Name
  GuestRoom402_405 Water Equipment Water Inlet Node,  !- Component 28 Inlet Node Name
  GuestRoom402_405 Water Equipment Water Outlet Node,  !- Component 28 Outlet Node Name
  Active;  !- Component 28 Control Type

Branch,
  SWHSys1 Demand Load Branch 29,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 29 Object Type
  GuestRoom406_408 Water Equipment,  !- Component 29 Name
  GuestRoom406_408 Water Equipment Water Inlet Node,  !- Component 29 Inlet Node Name
  GuestRoom406_408 Water Equipment Water Outlet Node,  !- Component 29 Outlet Node Name
  Active;  !- Component 29 Control Type

Branch,
  SWHSys1 Demand Load Branch 30,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 30 Object Type
  GuestRoom409_412 Water Equipment,  !- Component 30 Name
  GuestRoom409_412 Water Equipment Water Inlet Node,  !- Component 30 Inlet Node Name
  GuestRoom409_412 Water Equipment Water Outlet Node,  !- Component 30 Outlet Node Name
  Active;  !- Component 30 Control Type

Branch,
  SWHSys1 Demand Load Branch 31,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 31 Object Type
  GuestRoom413 Water Equipment,  !- Component 31 Name
  GuestRoom413 Water Equipment Water Inlet Node,  !- Component 31 Inlet Node Name
  GuestRoom413 Water Equipment Water Outlet Node,  !- Component 31 Outlet Node Name
  Active;  !- Component 31 Control Type

Branch,
  SWHSys1 Demand Load Branch 32,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 32 Object Type
  GuestRoom414 Water Equipment,  !- Component 32 Name
  GuestRoom414 Water Equipment Water Inlet Node,  !- Component 32 Inlet Node Name
  GuestRoom414 Water Equipment Water Outlet Node,  !- Component 32 Outlet Node Name
  Active;  !- Component 32 Control Type

Branch,
  SWHSys1 Demand Load Branch 33,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 33 Object Type
  GuestRoom415_418 Water Equipment,  !- Component 33 Name
  GuestRoom415_418 Water Equipment Water Inlet Node,  !- Component 33 Inlet Node Name
  GuestRoom415_418 Water Equipment Water Outlet Node,  !- Component 33 Outlet Node Name
  Active;  !- Component 33 Control Type

Branch,
  SWHSys1 Demand Load Branch 34,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 34 Object Type
  GuestRoom419 Water Equipment,  !- Component 34 Name
  GuestRoom419 Water Equipment Water Inlet Node,  !- Component 34 Inlet Node Name
  GuestRoom419 Water Equipment Water Outlet Node,  !- Component 34 Outlet Node Name
  Active;  !- Component 34 Control Type

Branch,
  SWHSys1 Demand Load Branch 35,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 35 Object Type
  GuestRoom420_423 Water Equipment,  !- Component 35 Name
  GuestRoom420_423 Water Equipment Water Inlet Node,  !- Component 35 Inlet Node Name
  GuestRoom420_423 Water Equipment Water Outlet Node,  !- Component 35 Outlet Node Name
  Active;  !- Component 35 Control Type

Branch,
  SWHSys1 Demand Load Branch 36,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  WaterUse:Connections,  !- Component 36 Object Type
  GuestRoom424 Water Equipment,  !- Component 36 Name
  GuestRoom424 Water Equipment Water Inlet Node,  !- Component 36 Inlet Node Name
  GuestRoom424 Water Equipment Water Outlet Node,  !- Component 36 Outlet Node Name
  Active;  !- Component 36 Control Type

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  2400.0102,  !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
! Indiana electricity source and emission factors based on Deru and Torcellini 2007
 
  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MinDemand75kw,           !- Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Charge Variable Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name
 
!end  PSI_LLF_LowLoadFactorService
 
  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name
 
  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name
 
  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name
 
  UtilityCost:Qualify,
    MaxDemand75kw,           !- Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months
 
  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Charge Variable Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name
 
  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name
 
  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Charge Variable Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.20,                    !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value
 
  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Charge Variable Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 
  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
    !
 
  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

 
 
  Output:Surfaces:Drawing,   DXF;  
    
  Output:VariableDictionary, IDF, Unsorted;
    
  Output:Constructions,Constructions;  

  Output:Surfaces:List, Details; 
 
  OutputControl:Table:Style,
    HTML;                    !- Column Separator
 
  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,  !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,         !- Report 6 Name
    HVACSizingSummary,         !- Report 7 Name
    SystemSummary;         !- Report 8 Name
 
  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Air Temperature,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    ThermalComfortMRT,       !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    FANGERPMV,               !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency
 
  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency 
    4.18,                    !- District Cooling COP        
    0.585,                   !- Steam Conversion Efficiency 
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
 
  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Number of Occupants,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Number Of Occupants,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Outdoor Wet Bulb,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Outdoor Dry Bulb,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Outdoor Wet Bulb,        !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Outdoor Dry Bulb,        !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4
 
  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8
 
  Output:Meter,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:Building,    !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    ElectricityNet:Facility, !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Electricity:HVAC,        !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Meter,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency
 
  Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Internal Convective Gains Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Surface Convection Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Interzone Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance Outdoor Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 

  Output:Variable,
    *,                       !- Key Value
    Zone Air Balance System Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency 
 
