  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom309_312,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom309_312,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom309_312_PlugMisc_Equip,  !- Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.3689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom309_312:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom309_312,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8654,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom309_312 *****

Sizing:Zone,
  GuestRoom309_312,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom309_312 Thermostat,  !- Name
  GuestRoom309_312,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom309_312 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom309_312 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom309_312,  !- Zone Name
  GuestRoom309_312 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom309_312 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom309_312 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom309_312 Air Node,  !- Zone Air Node Name
  GuestRoom309_312 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom309_312 Inlet Nodes,  !- Name
  GuestRoom309_312 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom309_312 Exhaust Nodes,  !- Name
  GuestRoom309_312 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom309_312 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom309_312 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom309_312 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom309_312 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom309_312 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom309_312 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom309_312 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom309_312 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom309_312 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom309_312 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom309_312 PTAC OA mixer,  !- Name
  GuestRoom309_312 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom309_312 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom309_312 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom309_312 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom309_312 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom309_312 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.987221906,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom309_312 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom309_312 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom309_312 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom309_312 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom309_312 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom309_312 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom309_312 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom309_312 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom309_312 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom309_312 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom309_312 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom309_312 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom309_312 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom309_312 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom309_312 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom309_312 *****

WaterUse:Connections,
  GuestRoom309_312 Water Equipment,  !- Name
  GuestRoom309_312 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom309_312 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom309_312 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom309_312 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom309_312 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom309_312 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom309_312,  !- Zone Name
  GuestRoom309_312 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom309_312 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom309_312 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom309_312 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom309_312 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom309_312 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom313,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4594,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom313_10149_0_10090,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom213_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  6.0960,  !- X1, Y1, Z1
  48.5119,  0.0488,  6.0960,  !- X2, Y2, Z2
  48.5119,  8.2790,  6.0960,  !- X3, Y3, Z3
  52.4743,  8.2790,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom313_10216_0_10123,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_20_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  8.8392,  !- X1, Y1, Z1
  52.4743,  8.2790,  6.0960,  !- X2, Y2, Z2
  48.5119,  8.2790,  6.0960,  !- X3, Y3, Z3
  48.5119,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom313_10221_0_10126,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStorageFlr3_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  8.8392,  !- X1, Y1, Z1
  52.4743,  0.0488,  6.0960,  !- X2, Y2, Z2
  52.4743,  8.2790,  6.0960,  !- X3, Y3, Z3
  52.4743,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom313_10238_0_10134,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom309_312_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  8.8392,  !- X1, Y1, Z1
  48.5119,  8.2790,  6.0960,  !- X2, Y2, Z2
  48.5119,  0.0488,  6.0960,  !- X3, Y3, Z3
  48.5119,  0.0488,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom313_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  8.8392,  !- X1, Y1, Z1
  52.4743,  0.0488,  8.8392,  !- X2, Y2, Z2
  52.4743,  8.2790,  8.8392,  !- X3, Y3, Z3
  48.5119,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom313_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom313,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  8.8392,  !- X1, Y1, Z1
  48.5119,  0.0488,  6.0960,  !- X2, Y2, Z2
  52.4743,  0.0488,  6.0960,  !- X3, Y3, Z3
  52.4743,  0.0488,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom313_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom313_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9230,  0.0488,  8.1896,  !- X1, Y1, Z1
  49.9230,  0.0488,  6.7456,  !- X2, Y2, Z2
  51.0630,  0.0488,  6.7456,  !- X3, Y3, Z3
  51.0630,  0.0488,  8.1896;  !- X4, Y4, Z4

InternalMass,
  GuestRoom313_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom313,  !- Zone Name
  65.2227;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom313_Infiltration,  !- Name
  GuestRoom313,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0032,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom313,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom313,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0032,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom313 People,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom313,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom313,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom313_Lights,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.1183,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom313,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom313,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom313_PlugMisc_Equip,  !- Name
  GuestRoom313,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3422,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom313:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom313,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom313 *****

Sizing:Zone,
  GuestRoom313,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom313 Thermostat,  !- Name
  GuestRoom313,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom313 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom313 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom313,  !- Zone Name
  GuestRoom313 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom313 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom313 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom313 Air Node,  !- Zone Air Node Name
  GuestRoom313 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom313 Inlet Nodes,  !- Name
  GuestRoom313 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom313 Exhaust Nodes,  !- Name
  GuestRoom313 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom313 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom313 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom313 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom313 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom313 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom313 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom313 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom313 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom313 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom313 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom313 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom313 PTAC OA mixer,  !- Name
  GuestRoom313 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom313 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom313 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom313 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom313 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom313 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.496644381,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom313 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom313 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom313 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom313 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom313 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom313 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom313 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom313 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom313 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom313 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom313 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom313 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom313 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom313 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom313 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom313 *****

WaterUse:Connections,
  GuestRoom313 Water Equipment,  !- Name
  GuestRoom313 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom313 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom313 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom313 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom313 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom313 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom313,  !- Zone Name
  GuestRoom313 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom313 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom313 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom313 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom313 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom313 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom314,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom314_10154_0_10091,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom214_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  6.0960,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  18.3374,  6.0960,  !- X3, Y3, Z3
  52.4743,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom314_10197_0_10106,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  8.8392,  !- X1, Y1, Z1
  52.4743,  10.1078,  6.0960,  !- X2, Y2, Z2
  52.4743,  18.3374,  6.0960,  !- X3, Y3, Z3
  52.4743,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom314_10202_0_10109,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  52.4743,  10.1078,  6.0960,  !- X3, Y3, Z3
  52.4743,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom314_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  52.4743,  10.1078,  8.8392,  !- X2, Y2, Z2
  52.4743,  18.3374,  8.8392,  !- X3, Y3, Z3
  48.5119,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom314_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  18.3374,  8.8392,  !- X1, Y1, Z1
  52.4743,  18.3374,  6.0960,  !- X2, Y2, Z2
  48.5119,  18.3374,  6.0960,  !- X3, Y3, Z3
  48.5119,  18.3374,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom314_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom314_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  51.0630,  18.3374,  8.1896,  !- X1, Y1, Z1
  51.0630,  18.3374,  6.7456,  !- X2, Y2, Z2
  49.9230,  18.3374,  6.7456,  !- X3, Y3, Z3
  49.9230,  18.3374,  8.1896;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom314_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom314,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  18.3374,  8.8392,  !- X1, Y1, Z1
  48.5119,  18.3374,  6.0960,  !- X2, Y2, Z2
  48.5119,  10.1078,  6.0960,  !- X3, Y3, Z3
  48.5119,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  GuestRoom314_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom314,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom314_Infiltration,  !- Name
  GuestRoom314,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0032,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom314,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0032,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom314 People,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom314,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom314_Lights,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.0902,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom314,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom314_PlugMisc_Equip,  !- Name
  GuestRoom314,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom314:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom314,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom314 *****

Sizing:Zone,
  GuestRoom314,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom314 Thermostat,  !- Name
  GuestRoom314,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom314 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom314 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom314,  !- Zone Name
  GuestRoom314 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom314 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom314 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom314 Air Node,  !- Zone Air Node Name
  GuestRoom314 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom314 Inlet Nodes,  !- Name
  GuestRoom314 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom314 Exhaust Nodes,  !- Name
  GuestRoom314 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom314 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom314 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom314 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom314 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom314 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom314 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom314 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom314 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom314 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom314 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom314 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom314 PTAC OA mixer,  !- Name
  GuestRoom314 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom314 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom314 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom314 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom314 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom314 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.542484511,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom314 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom314 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom314 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom314 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom314 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom314 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom314 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom314 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom314 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom314 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom314 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom314 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom314 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom314 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom314 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom314 *****

WaterUse:Connections,
  GuestRoom314 Water Equipment,  !- Name
  GuestRoom314 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom314 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom314 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom314 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom314 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom314 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom314,  !- Zone Name
  GuestRoom314 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom314 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom314 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom314 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom314 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom314 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom315_318,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8117,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom315_318_10161_0_10093,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom215_218_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  6.0960,  !- X1, Y1, Z1
  32.6623,  10.1078,  6.0960,  !- X2, Y2, Z2
  32.6623,  18.3374,  6.0960,  !- X3, Y3, Z3
  48.5119,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom315_318_10203_0_10110,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_5_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  8.8392,  !- X1, Y1, Z1
  32.6623,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  10.1078,  6.0960,  !- X3, Y3, Z3
  48.5119,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom315_318_10249_0_10137,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom314_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  48.5119,  10.1078,  6.0960,  !- X2, Y2, Z2
  48.5119,  18.3374,  6.0960,  !- X3, Y3, Z3
  48.5119,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom315_318_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom415_418_10252_0_10138,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  8.8392,  !- X1, Y1, Z1
  48.5119,  10.1078,  8.8392,  !- X2, Y2, Z2
  48.5119,  18.3374,  8.8392,  !- X3, Y3, Z3
  32.6623,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom315_318_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  18.3374,  8.8392,  !- X1, Y1, Z1
  48.5119,  18.3374,  6.0960,  !- X2, Y2, Z2
  32.6623,  18.3374,  6.0960,  !- X3, Y3, Z3
  32.6623,  18.3374,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  47.1000,  18.3374,  8.1896,  !- X1, Y1, Z1
  47.1000,  18.3374,  6.7456,  !- X2, Y2, Z2
  45.9610,  18.3374,  6.7456,  !- X3, Y3, Z3
  45.9610,  18.3374,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  43.1380,  18.3374,  8.1896,  !- X1, Y1, Z1
  43.1380,  18.3374,  6.7456,  !- X2, Y2, Z2
  41.9990,  18.3374,  6.7456,  !- X3, Y3, Z3
  41.9990,  18.3374,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.1750,  18.3374,  8.1896,  !- X1, Y1, Z1
  39.1750,  18.3374,  6.7456,  !- X2, Y2, Z2
  38.0360,  18.3374,  6.7456,  !- X3, Y3, Z3
  38.0360,  18.3374,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom315_318_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom315_318_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.2130,  18.3374,  8.1896,  !- X1, Y1, Z1
  35.2130,  18.3374,  6.7456,  !- X2, Y2, Z2
  34.0740,  18.3374,  6.7456,  !- X3, Y3, Z3
  34.0740,  18.3374,  8.1896;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom315_318_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom319_10254_0_10139,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  18.3374,  8.8392,  !- X1, Y1, Z1
  32.6623,  18.3374,  6.0960,  !- X2, Y2, Z2
  32.6623,  10.1078,  6.0960,  !- X3, Y3, Z3
  32.6623,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  GuestRoom315_318_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom315_318,  !- Zone Name
  260.8717;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom315_318_Infiltration,  !- Name
  GuestRoom315_318,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0129,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom315_318,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom315_318,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0129,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom315_318 People,  !- Name
  GuestRoom315_318,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom315_318,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom315_318,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom315_318_Lights,  !- Name
  GuestRoom315_318,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1544.3607,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom315_318,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom315_318,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom315_318_PlugMisc_Equip,  !- Name
  GuestRoom315_318,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.2329,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom315_318:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom315_318,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8652,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom315_318 *****

Sizing:Zone,
  GuestRoom315_318,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom315_318 Thermostat,  !- Name
  GuestRoom315_318,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom315_318 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom315_318 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom315_318,  !- Zone Name
  GuestRoom315_318 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom315_318 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom315_318 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom315_318 Air Node,  !- Zone Air Node Name
  GuestRoom315_318 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom315_318 Inlet Nodes,  !- Name
  GuestRoom315_318 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom315_318 Exhaust Nodes,  !- Name
  GuestRoom315_318 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom315_318 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom315_318 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom315_318 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom315_318 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom315_318 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom315_318 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom315_318 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom315_318 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom315_318 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom315_318 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom315_318 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom315_318 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom315_318 PTAC OA mixer,  !- Name
  GuestRoom315_318 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom315_318 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom315_318 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom315_318 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom315_318 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom315_318 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.983329716,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom315_318 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom315_318 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom315_318 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom315_318 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom315_318 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom315_318 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom315_318 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom315_318 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom315_318 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom315_318 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom315_318 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom315_318 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom315_318 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom315_318 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom315_318 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom315_318 *****

WaterUse:Connections,
  GuestRoom315_318 Water Equipment,  !- Name
  GuestRoom315_318 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom315_318 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom315_318 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom315_318 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom315_318 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom315_318 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom315_318,  !- Zone Name
  GuestRoom315_318 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom315_318 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom315_318 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom315_318 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom315_318 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom315_318 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  ElevatorCoreFlr3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  41.2860,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_ElevatorCoreFlr3_10166_0_10095,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ElevatorCoreFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_ElevatorCoreFlr2_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  6.0960,  !- X1, Y1, Z1
  26.8711,  10.1078,  6.0960,  !- X2, Y2, Z2
  26.8711,  18.3374,  6.0960,  !- X3, Y3, Z3
  28.6999,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_10205_0_10112,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_7_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  8.8392,  !- X1, Y1, Z1
  26.8711,  10.1078,  6.0960,  !- X2, Y2, Z2
  28.6999,  10.1078,  6.0960,  !- X3, Y3, Z3
  28.6999,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_10206_0_10113,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_8_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  18.3374,  8.8392,  !- X1, Y1, Z1
  26.8711,  18.3374,  6.0960,  !- X2, Y2, Z2
  26.8711,  10.1078,  6.0960,  !- X3, Y3, Z3
  26.8711,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_ElevatorCoreFlr3_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  ElevatorCoreFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_ElevatorCoreFlr4_10257_0_10140,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  8.8392,  !- X1, Y1, Z1
  28.6999,  10.1078,  8.8392,  !- X2, Y2, Z2
  28.6999,  18.3374,  8.8392,  !- X3, Y3, Z3
  26.8711,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr3_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom319_10258_0_10141,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  8.8392,  !- X1, Y1, Z1
  28.6999,  10.1078,  6.0960,  !- X2, Y2, Z2
  28.6999,  18.3374,  6.0960,  !- X3, Y3, Z3
  28.6999,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_ElevatorCoreFlr3_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  ElevatorCoreFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  18.3374,  8.8392,  !- X1, Y1, Z1
  28.6999,  18.3374,  6.0960,  !- X2, Y2, Z2
  26.8711,  18.3374,  6.0960,  !- X3, Y3, Z3
  26.8711,  18.3374,  8.8392;  !- X4, Y4, Z4

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr3_Infiltration,  !- Name
  ElevatorCoreFlr3,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0015,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ElevatorCoreFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ElevatorCoreFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0015,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  GuestRoom319,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom319_10171_0_10097,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom319,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom219_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  6.0960,  !- X1, Y1, Z1
  28.6999,  10.1078,  6.0960,  !- X2, Y2, Z2
  28.6999,  18.3374,  6.0960,  !- X3, Y3, Z3
  32.6623,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom319_10204_0_10111,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom319,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_6_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  8.8392,  !- X1, Y1, Z1
  28.6999,  10.1078,  6.0960,  !- X2, Y2, Z2
  32.6623,  10.1078,  6.0960,  !- X3, Y3, Z3
  32.6623,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom319_10254_0_10139,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom319,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom315_318_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  8.8392,  !- X1, Y1, Z1
  32.6623,  10.1078,  6.0960,  !- X2, Y2, Z2
  32.6623,  18.3374,  6.0960,  !- X3, Y3, Z3
  32.6623,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom319_10258_0_10141,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom319,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_ElevatorCoreFlr3_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  18.3374,  8.8392,  !- X1, Y1, Z1
  28.6999,  18.3374,  6.0960,  !- X2, Y2, Z2
  28.6999,  10.1078,  6.0960,  !- X3, Y3, Z3
  28.6999,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom319_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom319,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom419_10262_0_10142,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  8.8392,  !- X1, Y1, Z1
  32.6623,  10.1078,  8.8392,  !- X2, Y2, Z2
  32.6623,  18.3374,  8.8392,  !- X3, Y3, Z3
  28.6999,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom319_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom319,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  18.3374,  8.8392,  !- X1, Y1, Z1
  32.6623,  18.3374,  6.0960,  !- X2, Y2, Z2
  28.6999,  18.3374,  6.0960,  !- X3, Y3, Z3
  28.6999,  18.3374,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom319_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom319_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.2510,  18.3374,  8.1896,  !- X1, Y1, Z1
  31.2510,  18.3374,  6.7456,  !- X2, Y2, Z2
  30.1110,  18.3374,  6.7456,  !- X3, Y3, Z3
  30.1110,  18.3374,  8.1896;  !- X4, Y4, Z4

InternalMass,
  GuestRoom319_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom319,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom319_Infiltration,  !- Name
  GuestRoom319,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0032,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom319,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom319,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0032,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom319 People,  !- Name
  GuestRoom319,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom319,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom319,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom319_Lights,  !- Name
  GuestRoom319,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.0902,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom319,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom319,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom319_PlugMisc_Equip,  !- Name
  GuestRoom319,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom319:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom319,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom319 *****

Sizing:Zone,
  GuestRoom319,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom319 Thermostat,  !- Name
  GuestRoom319,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom319 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom319 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom319,  !- Zone Name
  GuestRoom319 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom319 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom319 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom319 Air Node,  !- Zone Air Node Name
  GuestRoom319 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom319 Inlet Nodes,  !- Name
  GuestRoom319 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom319 Exhaust Nodes,  !- Name
  GuestRoom319 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom319 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom319 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom319 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom319 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom319 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom319 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom319 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom319 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom319 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom319 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom319 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom319 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom319 PTAC OA mixer,  !- Name
  GuestRoom319 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom319 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom319 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom319 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom319 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom319 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.566524529,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom319 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom319 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom319 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom319 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom319 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom319 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom319 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom319 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom319 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom319 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom319 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom319 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom319 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom319 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom319 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom319 *****

WaterUse:Connections,
  GuestRoom319 Water Equipment,  !- Name
  GuestRoom319 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom319 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom319 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom319 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom319 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom319 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom319,  !- Zone Name
  GuestRoom319 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom319 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom319 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom319 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom319 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom319 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom320_323,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8117,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom320_323_10177_0_10098,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom220_223_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  6.0960,  !- X1, Y1, Z1
  7.9735,  10.1078,  6.0960,  !- X2, Y2, Z2
  7.9735,  18.3374,  6.0960,  !- X3, Y3, Z3
  23.8231,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom320_323_10207_0_10114,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_10_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  8.8392,  !- X1, Y1, Z1
  23.8231,  10.1078,  6.0960,  !- X2, Y2, Z2
  23.8231,  18.3374,  6.0960,  !- X3, Y3, Z3
  23.8231,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom320_323_10208_0_10115,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_11_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  8.8392,  !- X1, Y1, Z1
  7.9735,  10.1078,  6.0960,  !- X2, Y2, Z2
  23.8231,  10.1078,  6.0960,  !- X3, Y3, Z3
  23.8231,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom320_323_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom420_423_10267_0_10143,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  8.8392,  !- X1, Y1, Z1
  23.8231,  10.1078,  8.8392,  !- X2, Y2, Z2
  23.8231,  18.3374,  8.8392,  !- X3, Y3, Z3
  7.9735,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom320_323_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  18.3374,  8.8392,  !- X1, Y1, Z1
  23.8231,  18.3374,  6.0960,  !- X2, Y2, Z2
  7.9735,  18.3374,  6.0960,  !- X3, Y3, Z3
  7.9735,  18.3374,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  22.4120,  18.3374,  8.1896,  !- X1, Y1, Z1
  22.4120,  18.3374,  6.7456,  !- X2, Y2, Z2
  21.2720,  18.3374,  6.7456,  !- X3, Y3, Z3
  21.2720,  18.3374,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.4490,  18.3374,  8.1896,  !- X1, Y1, Z1
  18.4490,  18.3374,  6.7456,  !- X2, Y2, Z2
  17.3100,  18.3374,  6.7456,  !- X3, Y3, Z3
  17.3100,  18.3374,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.4870,  18.3374,  8.1896,  !- X1, Y1, Z1
  14.4870,  18.3374,  6.7456,  !- X2, Y2, Z2
  13.3480,  18.3374,  6.7456,  !- X3, Y3, Z3
  13.3480,  18.3374,  8.1896;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom320_323_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom320_323_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.5240,  18.3374,  8.1896,  !- X1, Y1, Z1
  10.5240,  18.3374,  6.7456,  !- X2, Y2, Z2
  9.3850,  18.3374,  6.7456,  !- X3, Y3, Z3
  9.3850,  18.3374,  8.1896;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom320_323_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom324_10269_0_10144,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  18.3374,  8.8392,  !- X1, Y1, Z1
  7.9735,  18.3374,  6.0960,  !- X2, Y2, Z2
  7.9735,  10.1078,  6.0960,  !- X3, Y3, Z3
  7.9735,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  GuestRoom320_323_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom320_323,  !- Zone Name
  260.8717;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom320_323_Infiltration,  !- Name
  GuestRoom320_323,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0129,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom320_323,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom320_323,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0129,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom320_323 People,  !- Name
  GuestRoom320_323,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom320_323,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom320_323,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom320_323_Lights,  !- Name
  GuestRoom320_323,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1544.3607,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom320_323,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom320_323,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom320_323_PlugMisc_Equip,  !- Name
  GuestRoom320_323,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.2329,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom320_323:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom320_323,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8652,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom320_323 *****

Sizing:Zone,
  GuestRoom320_323,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom320_323 Thermostat,  !- Name
  GuestRoom320_323,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom320_323 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom320_323 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom320_323,  !- Zone Name
  GuestRoom320_323 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom320_323 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom320_323 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom320_323 Air Node,  !- Zone Air Node Name
  GuestRoom320_323 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom320_323 Inlet Nodes,  !- Name
  GuestRoom320_323 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom320_323 Exhaust Nodes,  !- Name
  GuestRoom320_323 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom320_323 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom320_323 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom320_323 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom320_323 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom320_323 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom320_323 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom320_323 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom320_323 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom320_323 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom320_323 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom320_323 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom320_323 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom320_323 PTAC OA mixer,  !- Name
  GuestRoom320_323 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom320_323 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom320_323 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom320_323 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom320_323 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom320_323 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.982389327,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom320_323 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom320_323 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom320_323 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom320_323 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom320_323 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom320_323 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom320_323 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom320_323 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom320_323 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom320_323 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom320_323 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom320_323 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom320_323 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom320_323 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom320_323 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom320_323 *****

WaterUse:Connections,
  GuestRoom320_323 Water Equipment,  !- Name
  GuestRoom320_323 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom320_323 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom320_323 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom320_323 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom320_323 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom320_323 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom320_323,  !- Zone Name
  GuestRoom320_323 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom320_323 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom320_323 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom320_323 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom320_323 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom320_323 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom324,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom324_10182_0_10100,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom324,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom224_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  6.0960,  !- X1, Y1, Z1
  4.0111,  10.1078,  6.0960,  !- X2, Y2, Z2
  4.0111,  18.3374,  6.0960,  !- X3, Y3, Z3
  7.9735,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom324_10209_0_10116,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom324,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_12_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  8.8392,  !- X1, Y1, Z1
  4.0111,  10.1078,  6.0960,  !- X2, Y2, Z2
  7.9735,  10.1078,  6.0960,  !- X3, Y3, Z3
  7.9735,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom324_10269_0_10144,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom324,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom320_323_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  8.8392,  !- X1, Y1, Z1
  7.9735,  10.1078,  6.0960,  !- X2, Y2, Z2
  7.9735,  18.3374,  6.0960,  !- X3, Y3, Z3
  7.9735,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_GuestRoom324_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GuestRoom324,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_GuestRoom424_10272_0_10145,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  8.8392,  !- X1, Y1, Z1
  7.9735,  10.1078,  8.8392,  !- X2, Y2, Z2
  7.9735,  18.3374,  8.8392,  !- X3, Y3, Z3
  4.0111,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom324_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom324,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  18.3374,  8.8392,  !- X1, Y1, Z1
  7.9735,  18.3374,  6.0960,  !- X2, Y2, Z2
  4.0111,  18.3374,  6.0960,  !- X3, Y3, Z3
  4.0111,  18.3374,  8.8392;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom324_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom324_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.5620,  18.3374,  8.1896,  !- X1, Y1, Z1
  6.5620,  18.3374,  6.7456,  !- X2, Y2, Z2
  5.4230,  18.3374,  6.7456,  !- X3, Y3, Z3
  5.4230,  18.3374,  8.1896;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom324_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom324,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr3_10274_0_10146,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  18.3374,  8.8392,  !- X1, Y1, Z1
  4.0111,  18.3374,  6.0960,  !- X2, Y2, Z2
  4.0111,  10.1078,  6.0960,  !- X3, Y3, Z3
  4.0111,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  GuestRoom324_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom324,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom324_Infiltration,  !- Name
  GuestRoom324,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0032,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom324,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom324,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0032,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom324 People,  !- Name
  GuestRoom324,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom324,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom324,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom324_Lights,  !- Name
  GuestRoom324,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.0902,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom324,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom324,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom324_PlugMisc_Equip,  !- Name
  GuestRoom324,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom324:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom324,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom324 *****

Sizing:Zone,
  GuestRoom324,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom324 Thermostat,  !- Name
  GuestRoom324,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom324 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom324 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom324,  !- Zone Name
  GuestRoom324 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom324 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom324 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom324 Air Node,  !- Zone Air Node Name
  GuestRoom324 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom324 Inlet Nodes,  !- Name
  GuestRoom324 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom324 Exhaust Nodes,  !- Name
  GuestRoom324 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom324 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom324 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom324 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom324 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom324 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom324 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom324 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom324 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom324 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom324 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom324 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom324 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom324 PTAC OA mixer,  !- Name
  GuestRoom324 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom324 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom324 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom324 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom324 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom324 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.522374568,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom324 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom324 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom324 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom324 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom324 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom324 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom324 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom324 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom324 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom324 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom324 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom324 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom324 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom324 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom324 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom324 *****

WaterUse:Connections,
  GuestRoom324 Water Equipment,  !- Name
  GuestRoom324 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom324 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom324 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom324 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom324 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom324 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom324,  !- Zone Name
  GuestRoom324 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom324 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom324 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom324 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom324 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom324 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  FrontStorageFlr3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  34.4050,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_FrontStorageFlr3_10187_0_10102,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontStorageFlr2_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  6.0960,  !- X1, Y1, Z1
  2.4871,  10.1078,  6.0960,  !- X2, Y2, Z2
  2.4871,  18.3374,  6.0960,  !- X3, Y3, Z3
  4.0111,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr3_10210_0_10117,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_13_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  8.8392,  !- X1, Y1, Z1
  2.4871,  10.1078,  6.0960,  !- X2, Y2, Z2
  4.0111,  10.1078,  6.0960,  !- X3, Y3, Z3
  4.0111,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr3_10274_0_10146,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom324_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  8.8392,  !- X1, Y1, Z1
  4.0111,  10.1078,  6.0960,  !- X2, Y2, Z2
  4.0111,  18.3374,  6.0960,  !- X3, Y3, Z3
  4.0111,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_FrontStorageFlr3_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_FrontStorageFlr4_10277_0_10147,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  8.8392,  !- X1, Y1, Z1
  4.0111,  10.1078,  8.8392,  !- X2, Y2, Z2
  4.0111,  18.3374,  8.8392,  !- X3, Y3, Z3
  2.4871,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStorageFlr3_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  18.3374,  8.8392,  !- X1, Y1, Z1
  4.0111,  18.3374,  6.0960,  !- X2, Y2, Z2
  2.4871,  18.3374,  6.0960,  !- X3, Y3, Z3
  2.4871,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStorageFlr3_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStairsFlr3_10279_0_10148,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  18.3374,  8.8392,  !- X1, Y1, Z1
  2.4871,  18.3374,  6.0960,  !- X2, Y2, Z2
  2.4871,  10.1078,  6.0960,  !- X3, Y3, Z3
  2.4871,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  FrontStorageFlr3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStorageFlr3,  !- Zone Name
  25.0838;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  FrontStorageFlr3_Infiltration,  !- Name
  FrontStorageFlr3,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0012,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:FrontStorageFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  FrontStorageFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0012,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  FrontStorageFlr3_Lights,  !- Name
  FrontStorageFlr3,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  107.8604,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:FrontStorageFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  FrontStorageFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: FrontStorageFlr3 *****

Sizing:Zone,
  FrontStorageFlr3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  FrontStorageFlr3 Thermostat,  !- Name
  FrontStorageFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStorageFlr3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  FrontStorageFlr3 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStorageFlr3,  !- Zone Name
  FrontStorageFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStorageFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStorageFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStorageFlr3 Air Node,  !- Zone Air Node Name
  FrontStorageFlr3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  FrontStorageFlr3 Inlet Nodes,  !- Name
  FrontStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStorageFlr3 Exhaust Nodes,  !- Name
  FrontStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  FrontStorageFlr3 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStorageFlr3 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  FrontStorageFlr3 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStorageFlr3 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStorageFlr3 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStorageFlr3 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  FrontStorageFlr3 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStorageFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStorageFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  FrontStorageFlr3 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.25,  !- Fan Efficiency {}
  50,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStorageFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStorageFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Zone,
  FrontStairsFlr3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0479,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_FrontStairsFlr3_10192_0_10104,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_FrontStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  6.0960,  !- X1, Y1, Z1
  0.0487,  10.1078,  6.0960,  !- X2, Y2, Z2
  0.0487,  18.3374,  6.0960,  !- X3, Y3, Z3
  2.4871,  18.3374,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStairsFlr3_10211_0_10118,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr3_14_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  8.8392,  !- X1, Y1, Z1
  0.0487,  10.1078,  6.0960,  !- X2, Y2, Z2
  2.4871,  10.1078,  6.0960,  !- X3, Y3, Z3
  2.4871,  10.1078,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_FrontStairsFlr3_10279_0_10148,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr3_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  8.8392,  !- X1, Y1, Z1
  2.4871,  10.1078,  6.0960,  !- X2, Y2, Z2
  2.4871,  18.3374,  6.0960,  !- X3, Y3, Z3
  2.4871,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C_FrontStairsFlr3_1_0_0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F_FrontStairsFlr4_10282_0_10149,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  8.8392,  !- X1, Y1, Z1
  2.4871,  10.1078,  8.8392,  !- X2, Y2, Z2
  2.4871,  18.3374,  8.8392,  !- X3, Y3, Z3
  0.0487,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStairsFlr3_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  18.3374,  8.8392,  !- X1, Y1, Z1
  2.4871,  18.3374,  6.0960,  !- X2, Y2, Z2
  0.0487,  18.3374,  6.0960,  !- X3, Y3, Z3
  0.0487,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_FrontStairsFlr3_4_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  18.3374,  8.8392,  !- X1, Y1, Z1
  0.0487,  18.3374,  6.0960,  !- X2, Y2, Z2
  0.0487,  10.1078,  6.0960,  !- X3, Y3, Z3
  0.0487,  10.1078,  8.8392;  !- X4, Y4, Z4

InternalMass,
  FrontStairsFlr3_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  FrontStairsFlr3,  !- Zone Name
  40.1341;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  FrontStairsFlr3_Infiltration,  !- Name
  FrontStairsFlr3,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0089,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:FrontStairsFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  FrontStairsFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0089,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  FrontStairsFlr3_Lights,  !- Name
  FrontStairsFlr3,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  129.6332,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:FrontStairsFlr3,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  FrontStairsFlr3,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: FrontStairsFlr3 *****

Sizing:Zone,
  FrontStairsFlr3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  FrontStairsFlr3 Thermostat,  !- Name
  FrontStairsFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStairsFlr3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  FrontStairsFlr3 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr3,  !- Zone Name
  FrontStairsFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStairsFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStairsFlr3 Air Node,  !- Zone Air Node Name
  FrontStairsFlr3 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  FrontStairsFlr3 Inlet Nodes,  !- Name
  FrontStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStairsFlr3 Exhaust Nodes,  !- Name
  FrontStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  FrontStairsFlr3 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  FrontStairsFlr3 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  FrontStairsFlr3 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  FrontStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr3 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  FrontStairsFlr3 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  FrontStairsFlr3 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  FrontStairsFlr3 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  FrontStairsFlr3 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  FrontStairsFlr3 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  FrontStairsFlr3 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  FrontStairsFlr3 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.25,  !- Fan Efficiency {}
  50,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  FrontStairsFlr3 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  FrontStairsFlr3 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Zone,
  RearStairsFlr4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0615,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_RearStairsFlr4_10196_0_10105,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  10.1078,  8.8392,  !- X1, Y1, Z1
  52.4743,  10.1078,  8.8392,  !- X2, Y2, Z2
  52.4743,  18.3374,  8.8392,  !- X3, Y3, Z3
  54.9133,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_RearStairsFlr4_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  11.5824,  !- X1, Y1, Z1
  54.9133,  10.1078,  11.5824,  !- X2, Y2, Z2
  54.9133,  18.3374,  11.5824,  !- X3, Y3, Z3
  52.4743,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStairsFlr4_2_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  10.1078,  11.5824,  !- X1, Y1, Z1
  54.9133,  10.1078,  8.8392,  !- X2, Y2, Z2
  54.9133,  18.3374,  8.8392,  !- X3, Y3, Z3
  54.9133,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStairsFlr4_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  18.3374,  11.5824,  !- X1, Y1, Z1
  54.9133,  18.3374,  8.8392,  !- X2, Y2, Z2
  52.4743,  18.3374,  8.8392,  !- X3, Y3, Z3
  52.4743,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStairsFlr4_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom414_10286_0_10150,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  18.3374,  11.5824,  !- X1, Y1, Z1
  52.4743,  18.3374,  8.8392,  !- X2, Y2, Z2
  52.4743,  10.1078,  8.8392,  !- X3, Y3, Z3
  52.4743,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStairsFlr4_5_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_10287_0_10151,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  11.5824,  !- X1, Y1, Z1
  52.4743,  10.1078,  8.8392,  !- X2, Y2, Z2
  54.9133,  10.1078,  8.8392,  !- X3, Y3, Z3
  54.9133,  10.1078,  11.5824;  !- X4, Y4, Z4

InternalMass,
  RearStairsFlr4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStairsFlr4,  !- Zone Name
  40.1440;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  RearStairsFlr4_Infiltration,  !- Name
  RearStairsFlr4,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0150,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:RearStairsFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  RearStairsFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0150,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  RearStairsFlr4_Lights,  !- Name
  RearStairsFlr4,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  129.6651,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:RearStairsFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  RearStairsFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: RearStairsFlr4 *****

Sizing:Zone,
  RearStairsFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  RearStairsFlr4 Thermostat,  !- Name
  RearStairsFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStairsFlr4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  RearStairsFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  RearStairsFlr4,  !- Zone Name
  RearStairsFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  RearStairsFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStairsFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStairsFlr4 Air Node,  !- Zone Air Node Name
  RearStairsFlr4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  RearStairsFlr4 Inlet Nodes,  !- Name
  RearStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStairsFlr4 Exhaust Nodes,  !- Name
  RearStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  RearStairsFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStairsFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  RearStairsFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStairsFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStairsFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStairsFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  RearStairsFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStairsFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStairsFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  RearStairsFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.25,  !- Fan Efficiency {}
  50,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStairsFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStairsFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Zone,
  CorridorFlr4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  344.0527,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_CorridorFlr4_10200_0_10108,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_CorridorFlr3_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  54.9133,  8.2790,  8.8392,  !- X1, Y1, Z1
  0.0487,  8.2790,  8.8392,  !- X2, Y2, Z2
  0.0487,  10.1078,  8.8392,  !- X3, Y3, Z3
  23.8231,  10.1078,  8.8392,  !- X4, Y4, Z4
  23.8231,  18.3374,  8.8392,  !- X5, Y5, Z5
  26.8711,  18.3374,  8.8392,  !- X6, Y6, Z6
  26.8711,  10.1078,  8.8392,  !- X7, Y7, Z7
  54.9133,  10.1078,  8.8392;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  P_CorridorFlr4_10287_0_10151,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStairsFlr4_5_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  10.1078,  11.5824,  !- X1, Y1, Z1
  54.9133,  10.1078,  8.8392,  !- X2, Y2, Z2
  52.4743,  10.1078,  8.8392,  !- X3, Y3, Z3
  52.4743,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_CorridorFlr4_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0487,  8.2790,  11.5824,  !- X1, Y1, Z1
  54.9133,  8.2790,  11.5824,  !- X2, Y2, Z2
  54.9133,  10.1078,  11.5824,  !- X3, Y3, Z3
  26.8711,  10.1078,  11.5824,  !- X4, Y4, Z4
  26.8711,  18.3374,  11.5824,  !- X5, Y5, Z5
  23.8231,  18.3374,  11.5824,  !- X6, Y6, Z6
  23.8231,  10.1078,  11.5824,  !- X7, Y7, Z7
  0.0487,  10.1078,  11.5824;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  W_CorridorFlr4_2_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  8.2790,  11.5824,  !- X1, Y1, Z1
  54.9133,  8.2790,  8.8392,  !- X2, Y2, Z2
  54.9133,  10.1078,  8.8392,  !- X3, Y3, Z3
  54.9133,  10.1078,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_CorridorFlr4_2_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_east,  !- Construction Name
  W_CorridorFlr4_2_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  54.9130,  8.7317,  11.0992,  !- X1, Y1, Z1
  54.9130,  8.7317,  9.6792,  !- X2, Y2, Z2
  54.9130,  9.6551,  9.6792,  !- X3, Y3, Z3
  54.9130,  9.6551,  11.0992;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom414_10290_0_10152,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  11.5824,  !- X1, Y1, Z1
  52.4743,  10.1078,  8.8392,  !- X2, Y2, Z2
  48.5119,  10.1078,  8.8392,  !- X3, Y3, Z3
  48.5119,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_5_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom415_418_10291_0_10153,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  11.5824,  !- X1, Y1, Z1
  48.5119,  10.1078,  8.8392,  !- X2, Y2, Z2
  32.6623,  10.1078,  8.8392,  !- X3, Y3, Z3
  32.6623,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_6_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom419_10292_0_10154,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  11.5824,  !- X1, Y1, Z1
  32.6623,  10.1078,  8.8392,  !- X2, Y2, Z2
  28.6999,  10.1078,  8.8392,  !- X3, Y3, Z3
  28.6999,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_7_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_ElevatorCoreFlr4_10293_0_10155,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  11.5824,  !- X1, Y1, Z1
  28.6999,  10.1078,  8.8392,  !- X2, Y2, Z2
  26.8711,  10.1078,  8.8392,  !- X3, Y3, Z3
  26.8711,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_8_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_ElevatorCoreFlr4_10294_0_10156,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  11.5824,  !- X1, Y1, Z1
  26.8711,  10.1078,  8.8392,  !- X2, Y2, Z2
  26.8711,  18.3374,  8.8392,  !- X3, Y3, Z3
  26.8711,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_CorridorFlr4_9_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  18.3374,  11.5824,  !- X1, Y1, Z1
  26.8711,  18.3374,  8.8392,  !- X2, Y2, Z2
  23.8231,  18.3374,  8.8392,  !- X3, Y3, Z3
  23.8231,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_10_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom420_423_10295_0_10157,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  18.3374,  11.5824,  !- X1, Y1, Z1
  23.8231,  18.3374,  8.8392,  !- X2, Y2, Z2
  23.8231,  10.1078,  8.8392,  !- X3, Y3, Z3
  23.8231,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_11_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom420_423_10296_0_10158,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  11.5824,  !- X1, Y1, Z1
  23.8231,  10.1078,  8.8392,  !- X2, Y2, Z2
  7.9735,  10.1078,  8.8392,  !- X3, Y3, Z3
  7.9735,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_12_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom424_10297_0_10159,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  11.5824,  !- X1, Y1, Z1
  7.9735,  10.1078,  8.8392,  !- X2, Y2, Z2
  4.0111,  10.1078,  8.8392,  !- X3, Y3, Z3
  4.0111,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_13_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr4_10298_0_10160,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  11.5824,  !- X1, Y1, Z1
  4.0111,  10.1078,  8.8392,  !- X2, Y2, Z2
  2.4871,  10.1078,  8.8392,  !- X3, Y3, Z3
  2.4871,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_14_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStairsFlr4_10299_0_10161,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4871,  10.1078,  11.5824,  !- X1, Y1, Z1
  2.4871,  10.1078,  8.8392,  !- X2, Y2, Z2
  0.0487,  10.1078,  8.8392,  !- X3, Y3, Z3
  0.0487,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_CorridorFlr4_15_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  10.1078,  11.5824,  !- X1, Y1, Z1
  0.0487,  10.1078,  8.8392,  !- X2, Y2, Z2
  0.0487,  8.2790,  8.8392,  !- X3, Y3, Z3
  0.0487,  8.2790,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_CorridorFlr4_15_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_west,  !- Construction Name
  W_CorridorFlr4_15_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0490,  9.6551,  11.0992,  !- X1, Y1, Z1
  0.0490,  9.6551,  9.6792,  !- X2, Y2, Z2
  0.0490,  8.7317,  9.6792,  !- X3, Y3, Z3
  0.0490,  8.7317,  11.0992;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_16_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom401_10300_0_10162,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  8.2790,  11.5824,  !- X1, Y1, Z1
  0.0487,  8.2790,  8.8392,  !- X2, Y2, Z2
  4.0111,  8.2790,  8.8392,  !- X3, Y3, Z3
  4.0111,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_17_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom402_405_10301_0_10163,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  11.5824,  !- X1, Y1, Z1
  4.0111,  8.2790,  8.8392,  !- X2, Y2, Z2
  19.8607,  8.2790,  8.8392,  !- X3, Y3, Z3
  19.8607,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_18_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom406_408_10302_0_10164,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  11.5824,  !- X1, Y1, Z1
  19.8607,  8.2790,  8.8392,  !- X2, Y2, Z2
  32.6623,  8.2790,  8.8392,  !- X3, Y3, Z3
  32.6623,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_19_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom409_412_10303_0_10165,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  11.5824,  !- X1, Y1, Z1
  32.6623,  8.2790,  8.8392,  !- X2, Y2, Z2
  48.5119,  8.2790,  8.8392,  !- X3, Y3, Z3
  48.5119,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_20_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom413_10304_0_10166,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  11.5824,  !- X1, Y1, Z1
  48.5119,  8.2790,  8.8392,  !- X2, Y2, Z2
  52.4743,  8.2790,  8.8392,  !- X3, Y3, Z3
  52.4743,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_CorridorFlr4_21_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStorageFlr4_10305_0_10167,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  11.5824,  !- X1, Y1, Z1
  52.4743,  8.2790,  8.8392,  !- X2, Y2, Z2
  54.9133,  8.2790,  8.8392,  !- X3, Y3, Z3
  54.9133,  8.2790,  11.5824;  !- X4, Y4, Z4

InternalMass,
  CorridorFlr4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  CorridorFlr4,  !- Zone Name
  250.8404;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  CorridorFlr4_Infiltration,  !- Name
  CorridorFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0430,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:CorridorFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  CorridorFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0430,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  CorridorFlr4_Lights,  !- Name
  CorridorFlr4,  !- Zone Name
  Corridor_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  674.7607,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:CorridorFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  CorridorFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: CorridorFlr4 *****

Sizing:Zone,
  CorridorFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.3423971494944,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  CorridorFlr4 Thermostat,  !- Name
  CorridorFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  CorridorFlr4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  CorridorFlr4 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr4,  !- Zone Name
  CorridorFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  CorridorFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  CorridorFlr4 Air Node,  !- Zone Air Node Name
  CorridorFlr4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  CorridorFlr4 Inlet Nodes,  !- Name
  CorridorFlr4 Direct Air Inlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  CorridorFlr4 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  CorridorFlr4 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

AirTerminal:SingleDuct:Uncontrolled,
  CorridorFlr4 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  CorridorFlr4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCorridorFlr4,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  CorridorFlr4,  !- Control Zone Name
  CorridorFlr4 Air Node,  !- Zone Node Name
  CorridorFlr4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  RearStorageFlr4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.0655,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_RearStorageFlr4_10219_0_10125,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_RearStorageFlr3_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  0.0488,  8.8392,  !- X1, Y1, Z1
  52.4743,  0.0488,  8.8392,  !- X2, Y2, Z2
  52.4743,  8.2790,  8.8392,  !- X3, Y3, Z3
  54.9133,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStorageFlr4_10305_0_10167,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_21_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  8.2790,  11.5824,  !- X1, Y1, Z1
  54.9133,  8.2790,  8.8392,  !- X2, Y2, Z2
  52.4743,  8.2790,  8.8392,  !- X3, Y3, Z3
  52.4743,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_RearStorageFlr4_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  11.5824,  !- X1, Y1, Z1
  54.9133,  0.0488,  11.5824,  !- X2, Y2, Z2
  54.9133,  8.2790,  11.5824,  !- X3, Y3, Z3
  52.4743,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStorageFlr4_2_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  54.9133,  0.0488,  11.5824,  !- X1, Y1, Z1
  54.9133,  0.0488,  8.8392,  !- X2, Y2, Z2
  54.9133,  8.2790,  8.8392,  !- X3, Y3, Z3
  54.9133,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_RearStorageFlr4_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom413_10308_0_10168,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  11.5824,  !- X1, Y1, Z1
  52.4743,  8.2790,  8.8392,  !- X2, Y2, Z2
  52.4743,  0.0488,  8.8392,  !- X3, Y3, Z3
  52.4743,  0.0488,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_RearStorageFlr4_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  11.5824,  !- X1, Y1, Z1
  52.4743,  0.0488,  8.8392,  !- X2, Y2, Z2
  54.9133,  0.0488,  8.8392,  !- X3, Y3, Z3
  54.9133,  0.0488,  11.5824;  !- X4, Y4, Z4

InternalMass,
  RearStorageFlr4_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  RearStorageFlr4,  !- Zone Name
  40.1469;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  RearStorageFlr4_Infiltration,  !- Name
  RearStorageFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0150,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:RearStorageFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  RearStorageFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0150,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  RearStorageFlr4_Lights,  !- Name
  RearStorageFlr4,  !- Zone Name
  Storage_Ltg_Sch,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  172.6317,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:RearStorageFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  RearStorageFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: RearStorageFlr4 *****

Sizing:Zone,
  RearStorageFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  RearStorageFlr4 Thermostat,  !- Name
  RearStorageFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStorageFlr4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  RearStorageFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  RearStorageFlr4,  !- Zone Name
  RearStorageFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  RearStorageFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStorageFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStorageFlr4 Air Node,  !- Zone Air Node Name
  RearStorageFlr4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  RearStorageFlr4 Inlet Nodes,  !- Name
  RearStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStorageFlr4 Exhaust Nodes,  !- Name
  RearStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  RearStorageFlr4 Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  RearStorageFlr4 Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:UnitHeater,
  RearStorageFlr4 Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  RearStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr4 Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  RearStorageFlr4 Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  RearStorageFlr4 Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  RearStorageFlr4 Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  RearStorageFlr4 Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  RearStorageFlr4 Unit Heater Post Fan Node,  !- Air Inlet Node Name
  RearStorageFlr4 Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  RearStorageFlr4 Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.25,  !- Fan Efficiency {}
  50,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  RearStorageFlr4 Unit Heater Exhaust Node,  !- Air Inlet Node Name
  RearStorageFlr4 Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Zone,
  GuestRoom401,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4594,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom401_10223_0_10127,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom401,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom301_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  8.8392,  !- X1, Y1, Z1
  0.0487,  0.0488,  8.8392,  !- X2, Y2, Z2
  0.0487,  8.2790,  8.8392,  !- X3, Y3, Z3
  4.0111,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom401_10300_0_10162,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom401,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_16_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  11.5824,  !- X1, Y1, Z1
  4.0111,  8.2790,  8.8392,  !- X2, Y2, Z2
  0.0487,  8.2790,  8.8392,  !- X3, Y3, Z3
  0.0487,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom401_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom401,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  0.0488,  11.5824,  !- X1, Y1, Z1
  4.0111,  0.0488,  11.5824,  !- X2, Y2, Z2
  4.0111,  8.2790,  11.5824,  !- X3, Y3, Z3
  0.0487,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom401_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom401,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom402_405_10310_0_10169,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  11.5824,  !- X1, Y1, Z1
  4.0111,  0.0488,  8.8392,  !- X2, Y2, Z2
  4.0111,  8.2790,  8.8392,  !- X3, Y3, Z3
  4.0111,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom401_4_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom401,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  8.2790,  11.5824,  !- X1, Y1, Z1
  0.0487,  8.2790,  8.8392,  !- X2, Y2, Z2
  0.0487,  0.0488,  8.8392,  !- X3, Y3, Z3
  0.0487,  0.0488,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom401_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom401,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0487,  0.0488,  11.5824,  !- X1, Y1, Z1
  0.0487,  0.0488,  8.8392,  !- X2, Y2, Z2
  4.0111,  0.0488,  8.8392,  !- X3, Y3, Z3
  4.0111,  0.0488,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom401_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom401_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.4600,  0.0488,  10.9328,  !- X1, Y1, Z1
  1.4600,  0.0488,  9.4888,  !- X2, Y2, Z2
  2.5990,  0.0488,  9.4888,  !- X3, Y3, Z3
  2.5990,  0.0488,  10.9328;  !- X4, Y4, Z4

InternalMass,
  GuestRoom401_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom401,  !- Zone Name
  65.2227;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom401_Infiltration,  !- Name
  GuestRoom401,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0199,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom401,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom401,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0199,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom401 People,  !- Name
  GuestRoom401,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom401,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom401,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom401_Lights,  !- Name
  GuestRoom401,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.1183,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom401,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom401,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom401_PlugMisc_Equip,  !- Name
  GuestRoom401,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3422,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom401:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom401,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom401 *****

Sizing:Zone,
  GuestRoom401,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom401 Thermostat,  !- Name
  GuestRoom401,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom401 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom401 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom401,  !- Zone Name
  GuestRoom401 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom401 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom401 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom401 Air Node,  !- Zone Air Node Name
  GuestRoom401 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom401 Inlet Nodes,  !- Name
  GuestRoom401 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom401 Exhaust Nodes,  !- Name
  GuestRoom401 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom401 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom401 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom401 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom401 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom401 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom401 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom401 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom401 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom401 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom401 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom401 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom401 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom401 PTAC OA mixer,  !- Name
  GuestRoom401 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom401 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom401 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom401 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom401 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom401 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.311203219,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom401 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom401 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom401 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom401 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom401 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom401 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom401 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom401 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom401 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom401 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom401 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom401 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom401 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom401 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom401 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom401 *****

WaterUse:Connections,
  GuestRoom401 Water Equipment,  !- Name
  GuestRoom401 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom401 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom401 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom401 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom401 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom401 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom401,  !- Zone Name
  GuestRoom401 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom401 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom401 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom401 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom401 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom401 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom402_405,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8378,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom402_405_10227_0_10129,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom302_305_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  8.8392,  !- X1, Y1, Z1
  4.0111,  0.0488,  8.8392,  !- X2, Y2, Z2
  4.0111,  8.2790,  8.8392,  !- X3, Y3, Z3
  19.8607,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom402_405_10301_0_10163,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_17_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  11.5824,  !- X1, Y1, Z1
  19.8607,  8.2790,  8.8392,  !- X2, Y2, Z2
  4.0111,  8.2790,  8.8392,  !- X3, Y3, Z3
  4.0111,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom402_405_10310_0_10169,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom401_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  8.2790,  11.5824,  !- X1, Y1, Z1
  4.0111,  8.2790,  8.8392,  !- X2, Y2, Z2
  4.0111,  0.0488,  8.8392,  !- X3, Y3, Z3
  4.0111,  0.0488,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom402_405_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  11.5824,  !- X1, Y1, Z1
  19.8607,  0.0488,  11.5824,  !- X2, Y2, Z2
  19.8607,  8.2790,  11.5824,  !- X3, Y3, Z3
  4.0111,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom402_405_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom406_408_10313_0_10170,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  11.5824,  !- X1, Y1, Z1
  19.8607,  0.0488,  8.8392,  !- X2, Y2, Z2
  19.8607,  8.2790,  8.8392,  !- X3, Y3, Z3
  19.8607,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom402_405_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  0.0488,  11.5824,  !- X1, Y1, Z1
  4.0111,  0.0488,  8.8392,  !- X2, Y2, Z2
  19.8607,  0.0488,  8.8392,  !- X3, Y3, Z3
  19.8607,  0.0488,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  5.4230,  0.0488,  10.9328,  !- X1, Y1, Z1
  5.4230,  0.0488,  9.4888,  !- X2, Y2, Z2
  6.5620,  0.0488,  9.4888,  !- X3, Y3, Z3
  6.5620,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  9.3850,  0.0488,  10.9328,  !- X1, Y1, Z1
  9.3850,  0.0488,  9.4888,  !- X2, Y2, Z2
  10.5240,  0.0488,  9.4888,  !- X3, Y3, Z3
  10.5240,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  13.3480,  0.0488,  10.9328,  !- X1, Y1, Z1
  13.3480,  0.0488,  9.4888,  !- X2, Y2, Z2
  14.4870,  0.0488,  9.4888,  !- X3, Y3, Z3
  14.4870,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom402_405_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom402_405_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.3100,  0.0488,  10.9328,  !- X1, Y1, Z1
  17.3100,  0.0488,  9.4888,  !- X2, Y2, Z2
  18.4490,  0.0488,  9.4888,  !- X3, Y3, Z3
  18.4490,  0.0488,  10.9328;  !- X4, Y4, Z4

InternalMass,
  GuestRoom402_405_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom402_405,  !- Zone Name
  260.8908;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom402_405_Infiltration,  !- Name
  GuestRoom402_405,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0527,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom402_405,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom402_405,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0527,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom402_405 People,  !- Name
  GuestRoom402_405,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom402_405,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom402_405,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom402_405_Lights,  !- Name
  GuestRoom402_405,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1544.4733,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom402_405,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom402_405,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom402_405_PlugMisc_Equip,  !- Name
  GuestRoom402_405,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.3689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom402_405:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom402_405,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8654,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom402_405 *****

Sizing:Zone,
  GuestRoom402_405,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom402_405 Thermostat,  !- Name
  GuestRoom402_405,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom402_405 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom402_405 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom402_405,  !- Zone Name
  GuestRoom402_405 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom402_405 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom402_405 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom402_405 Air Node,  !- Zone Air Node Name
  GuestRoom402_405 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom402_405 Inlet Nodes,  !- Name
  GuestRoom402_405 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom402_405 Exhaust Nodes,  !- Name
  GuestRoom402_405 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom402_405 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom402_405 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom402_405 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom402_405 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom402_405 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom402_405 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom402_405 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom402_405 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom402_405 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom402_405 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom402_405 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom402_405 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom402_405 PTAC OA mixer,  !- Name
  GuestRoom402_405 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom402_405 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom402_405 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom402_405 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom402_405 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom402_405 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.984783516,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom402_405 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom402_405 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom402_405 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom402_405 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom402_405 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom402_405 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom402_405 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom402_405 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom402_405 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom402_405 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom402_405 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom402_405 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom402_405 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom402_405 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom402_405 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom402_405 *****

WaterUse:Connections,
  GuestRoom402_405 Water Equipment,  !- Name
  GuestRoom402_405 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom402_405 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom402_405 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom402_405 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom402_405 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom402_405 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom402_405,  !- Zone Name
  GuestRoom402_405 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom402_405 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom402_405 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom402_405 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom402_405 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom402_405 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom406_408,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  289.0228,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom406_408_10232_0_10131,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom306_308_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  8.8392,  !- X1, Y1, Z1
  19.8607,  0.0488,  8.8392,  !- X2, Y2, Z2
  19.8607,  8.2790,  8.8392,  !- X3, Y3, Z3
  32.6623,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom406_408_10302_0_10164,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_18_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  11.5824,  !- X1, Y1, Z1
  32.6623,  8.2790,  8.8392,  !- X2, Y2, Z2
  19.8607,  8.2790,  8.8392,  !- X3, Y3, Z3
  19.8607,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom406_408_10313_0_10170,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom402_405_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  8.2790,  11.5824,  !- X1, Y1, Z1
  19.8607,  8.2790,  8.8392,  !- X2, Y2, Z2
  19.8607,  0.0488,  8.8392,  !- X3, Y3, Z3
  19.8607,  0.0488,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom406_408_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  11.5824,  !- X1, Y1, Z1
  32.6623,  0.0488,  11.5824,  !- X2, Y2, Z2
  32.6623,  8.2790,  11.5824,  !- X3, Y3, Z3
  19.8607,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom406_408_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom409_412_10317_0_10171,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  11.5824,  !- X1, Y1, Z1
  32.6623,  0.0488,  8.8392,  !- X2, Y2, Z2
  32.6623,  8.2790,  8.8392,  !- X3, Y3, Z3
  32.6623,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom406_408_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  19.8607,  0.0488,  11.5824,  !- X1, Y1, Z1
  19.8607,  0.0488,  8.8392,  !- X2, Y2, Z2
  32.6623,  0.0488,  8.8392,  !- X3, Y3, Z3
  32.6623,  0.0488,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom406_408_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom406_408_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.2720,  0.0488,  10.9328,  !- X1, Y1, Z1
  21.2720,  0.0488,  9.4888,  !- X2, Y2, Z2
  22.4120,  0.0488,  9.4888,  !- X3, Y3, Z3
  22.4120,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom406_408_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom406_408_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  30.1110,  0.0488,  10.9328,  !- X1, Y1, Z1
  30.1110,  0.0488,  9.4888,  !- X2, Y2, Z2
  31.2510,  0.0488,  9.4888,  !- X3, Y3, Z3
  31.2510,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom406_408_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom406_408_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  25.0820,  0.0488,  10.9328,  !- X1, Y1, Z1
  25.0820,  0.0488,  9.4888,  !- X2, Y2, Z2
  27.4410,  0.0488,  9.4888,  !- X3, Y3, Z3
  27.4410,  0.0488,  10.9328;  !- X4, Y4, Z4

InternalMass,
  GuestRoom406_408_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom406_408,  !- Zone Name
  210.7195;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom406_408_Infiltration,  !- Name
  GuestRoom406_408,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0426,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom406_408,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom406_408,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0426,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom406_408 People,  !- Name
  GuestRoom406_408,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  4.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom406_408,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom406_408,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  4.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom406_408_Lights,  !- Name
  GuestRoom406_408,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1247.4592,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom406_408,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom406_408,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom406_408_PlugMisc_Equip,  !- Name
  GuestRoom406_408,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1506.6441,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom406_408:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom406_408,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5066,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom406_408 *****

Sizing:Zone,
  GuestRoom406_408,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04245,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom406_408 Thermostat,  !- Name
  GuestRoom406_408,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom406_408 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom406_408 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom406_408,  !- Zone Name
  GuestRoom406_408 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom406_408 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom406_408 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom406_408 Air Node,  !- Zone Air Node Name
  GuestRoom406_408 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom406_408 Inlet Nodes,  !- Name
  GuestRoom406_408 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom406_408 Exhaust Nodes,  !- Name
  GuestRoom406_408 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom406_408 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom406_408 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom406_408 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom406_408 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom406_408 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom406_408 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom406_408 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom406_408 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom406_408 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom406_408 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom406_408 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom406_408 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom406_408 PTAC OA mixer,  !- Name
  GuestRoom406_408 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom406_408 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom406_408 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom406_408 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom406_408 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom406_408 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.988117856,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom406_408 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom406_408 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom406_408 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom406_408 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom406_408 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom406_408 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom406_408 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom406_408 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom406_408 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom406_408 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom406_408 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom406_408 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom406_408 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom406_408 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom406_408 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom406_408 *****

WaterUse:Connections,
  GuestRoom406_408 Water Equipment,  !- Name
  GuestRoom406_408 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom406_408 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom406_408 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom406_408 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  8.67E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom406_408 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom406_408 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom406_408,  !- Zone Name
  GuestRoom406_408 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom406_408 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom406_408 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom406_408 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom406_408 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom406_408 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom409_412,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8378,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom409_412_10237_0_10133,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom309_312_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  8.8392,  !- X1, Y1, Z1
  32.6623,  0.0488,  8.8392,  !- X2, Y2, Z2
  32.6623,  8.2790,  8.8392,  !- X3, Y3, Z3
  48.5119,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom409_412_10303_0_10165,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_19_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  11.5824,  !- X1, Y1, Z1
  48.5119,  8.2790,  8.8392,  !- X2, Y2, Z2
  32.6623,  8.2790,  8.8392,  !- X3, Y3, Z3
  32.6623,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom409_412_10317_0_10171,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom406_408_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  8.2790,  11.5824,  !- X1, Y1, Z1
  32.6623,  8.2790,  8.8392,  !- X2, Y2, Z2
  32.6623,  0.0488,  8.8392,  !- X3, Y3, Z3
  32.6623,  0.0488,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom409_412_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  11.5824,  !- X1, Y1, Z1
  48.5119,  0.0488,  11.5824,  !- X2, Y2, Z2
  48.5119,  8.2790,  11.5824,  !- X3, Y3, Z3
  32.6623,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom409_412_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom413_10321_0_10172,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  11.5824,  !- X1, Y1, Z1
  48.5119,  0.0488,  8.8392,  !- X2, Y2, Z2
  48.5119,  8.2790,  8.8392,  !- X3, Y3, Z3
  48.5119,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom409_412_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  0.0488,  11.5824,  !- X1, Y1, Z1
  32.6623,  0.0488,  8.8392,  !- X2, Y2, Z2
  48.5119,  0.0488,  8.8392,  !- X3, Y3, Z3
  48.5119,  0.0488,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  34.0740,  0.0488,  10.9328,  !- X1, Y1, Z1
  34.0740,  0.0488,  9.4888,  !- X2, Y2, Z2
  35.2130,  0.0488,  9.4888,  !- X3, Y3, Z3
  35.2130,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  38.0360,  0.0488,  10.9328,  !- X1, Y1, Z1
  38.0360,  0.0488,  9.4888,  !- X2, Y2, Z2
  39.1750,  0.0488,  9.4888,  !- X3, Y3, Z3
  39.1750,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  41.9990,  0.0488,  10.9328,  !- X1, Y1, Z1
  41.9990,  0.0488,  9.4888,  !- X2, Y2, Z2
  43.1380,  0.0488,  9.4888,  !- X3, Y3, Z3
  43.1380,  0.0488,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom409_412_5_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom409_412_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  45.9610,  0.0488,  10.9328,  !- X1, Y1, Z1
  45.9610,  0.0488,  9.4888,  !- X2, Y2, Z2
  47.1000,  0.0488,  9.4888,  !- X3, Y3, Z3
  47.1000,  0.0488,  10.9328;  !- X4, Y4, Z4

InternalMass,
  GuestRoom409_412_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom409_412,  !- Zone Name
  260.8908;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom409_412_Infiltration,  !- Name
  GuestRoom409_412,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0527,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom409_412,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom409_412,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0527,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom409_412 People,  !- Name
  GuestRoom409_412,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom409_412,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom409_412,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom409_412_Lights,  !- Name
  GuestRoom409_412,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1544.4733,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom409_412,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom409_412,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom409_412_PlugMisc_Equip,  !- Name
  GuestRoom409_412,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.3689,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom409_412:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom409_412,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8654,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom409_412 *****

Sizing:Zone,
  GuestRoom409_412,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom409_412 Thermostat,  !- Name
  GuestRoom409_412,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom409_412 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom409_412 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom409_412,  !- Zone Name
  GuestRoom409_412 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom409_412 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom409_412 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom409_412 Air Node,  !- Zone Air Node Name
  GuestRoom409_412 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom409_412 Inlet Nodes,  !- Name
  GuestRoom409_412 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom409_412 Exhaust Nodes,  !- Name
  GuestRoom409_412 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom409_412 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom409_412 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom409_412 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom409_412 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom409_412 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom409_412 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom409_412 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom409_412 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom409_412 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom409_412 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom409_412 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom409_412 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom409_412 PTAC OA mixer,  !- Name
  GuestRoom409_412 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom409_412 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom409_412 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom409_412 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom409_412 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom409_412 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.984419437,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom409_412 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom409_412 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom409_412 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom409_412 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom409_412 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom409_412 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom409_412 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom409_412 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom409_412 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom409_412 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom409_412 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom409_412 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom409_412 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom409_412 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom409_412 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom409_412 *****

WaterUse:Connections,
  GuestRoom409_412 Water Equipment,  !- Name
  GuestRoom409_412 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom409_412 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom409_412 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom409_412 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom409_412 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom409_412 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom409_412,  !- Zone Name
  GuestRoom409_412 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom409_412 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom409_412 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom409_412 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom409_412 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom409_412 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom413,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4594,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom413_10242_0_10135,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom413,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom313_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  8.8392,  !- X1, Y1, Z1
  48.5119,  0.0488,  8.8392,  !- X2, Y2, Z2
  48.5119,  8.2790,  8.8392,  !- X3, Y3, Z3
  52.4743,  8.2790,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom413_10304_0_10166,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom413,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_20_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  8.2790,  11.5824,  !- X1, Y1, Z1
  52.4743,  8.2790,  8.8392,  !- X2, Y2, Z2
  48.5119,  8.2790,  8.8392,  !- X3, Y3, Z3
  48.5119,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom413_10308_0_10168,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom413,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStorageFlr4_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  0.0488,  11.5824,  !- X1, Y1, Z1
  52.4743,  0.0488,  8.8392,  !- X2, Y2, Z2
  52.4743,  8.2790,  8.8392,  !- X3, Y3, Z3
  52.4743,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom413_10321_0_10172,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom413,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom409_412_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  8.2790,  11.5824,  !- X1, Y1, Z1
  48.5119,  8.2790,  8.8392,  !- X2, Y2, Z2
  48.5119,  0.0488,  8.8392,  !- X3, Y3, Z3
  48.5119,  0.0488,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom413_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom413,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  11.5824,  !- X1, Y1, Z1
  52.4743,  0.0488,  11.5824,  !- X2, Y2, Z2
  52.4743,  8.2790,  11.5824,  !- X3, Y3, Z3
  48.5119,  8.2790,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom413_5_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom413,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  0.0488,  11.5824,  !- X1, Y1, Z1
  48.5119,  0.0488,  8.8392,  !- X2, Y2, Z2
  52.4743,  0.0488,  8.8392,  !- X3, Y3, Z3
  52.4743,  0.0488,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom413_5_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  W_GuestRoom413_5_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9230,  0.0488,  10.9328,  !- X1, Y1, Z1
  49.9230,  0.0488,  9.4888,  !- X2, Y2, Z2
  51.0630,  0.0488,  9.4888,  !- X3, Y3, Z3
  51.0630,  0.0488,  10.9328;  !- X4, Y4, Z4

InternalMass,
  GuestRoom413_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom413,  !- Zone Name
  65.2227;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom413_Infiltration,  !- Name
  GuestRoom413,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0132,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom413,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom413,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0132,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom413 People,  !- Name
  GuestRoom413,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom413,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom413,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom413_Lights,  !- Name
  GuestRoom413,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.1183,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom413,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom413,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom413_PlugMisc_Equip,  !- Name
  GuestRoom413,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3422,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom413:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom413,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom413 *****

Sizing:Zone,
  GuestRoom413,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom413 Thermostat,  !- Name
  GuestRoom413,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom413 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom413 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom413,  !- Zone Name
  GuestRoom413 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom413 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom413 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom413 Air Node,  !- Zone Air Node Name
  GuestRoom413 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom413 Inlet Nodes,  !- Name
  GuestRoom413 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom413 Exhaust Nodes,  !- Name
  GuestRoom413 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom413 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom413 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom413 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom413 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom413 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom413 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom413 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom413 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom413 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom413 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom413 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom413 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom413 PTAC OA mixer,  !- Name
  GuestRoom413 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom413 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom413 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom413 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom413 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom413 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.325016089,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom413 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom413 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom413 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom413 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom413 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom413 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom413 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom413 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom413 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom413 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom413 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom413 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom413 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom413 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom413 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom413 *****

WaterUse:Connections,
  GuestRoom413 Water Equipment,  !- Name
  GuestRoom413 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom413 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom413 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom413 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom413 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom413 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom413,  !- Zone Name
  GuestRoom413 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom413 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom413 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom413 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom413 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom413 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom414,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom414_10247_0_10136,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom414,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom314_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  8.8392,  !- X1, Y1, Z1
  48.5119,  10.1078,  8.8392,  !- X2, Y2, Z2
  48.5119,  18.3374,  8.8392,  !- X3, Y3, Z3
  52.4743,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom414_10286_0_10150,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom414,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_RearStairsFlr4_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  10.1078,  11.5824,  !- X1, Y1, Z1
  52.4743,  10.1078,  8.8392,  !- X2, Y2, Z2
  52.4743,  18.3374,  8.8392,  !- X3, Y3, Z3
  52.4743,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom414_10290_0_10152,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom414,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  11.5824,  !- X1, Y1, Z1
  48.5119,  10.1078,  8.8392,  !- X2, Y2, Z2
  52.4743,  10.1078,  8.8392,  !- X3, Y3, Z3
  52.4743,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom414_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom414,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  11.5824,  !- X1, Y1, Z1
  52.4743,  10.1078,  11.5824,  !- X2, Y2, Z2
  52.4743,  18.3374,  11.5824,  !- X3, Y3, Z3
  48.5119,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom414_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom414,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  52.4743,  18.3374,  11.5824,  !- X1, Y1, Z1
  52.4743,  18.3374,  8.8392,  !- X2, Y2, Z2
  48.5119,  18.3374,  8.8392,  !- X3, Y3, Z3
  48.5119,  18.3374,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom414_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom414_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  51.0630,  18.3374,  10.9328,  !- X1, Y1, Z1
  51.0630,  18.3374,  9.4888,  !- X2, Y2, Z2
  49.9230,  18.3374,  9.4888,  !- X3, Y3, Z3
  49.9230,  18.3374,  10.9328;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom414_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom414,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom415_418_10330_0_10173,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  18.3374,  11.5824,  !- X1, Y1, Z1
  48.5119,  18.3374,  8.8392,  !- X2, Y2, Z2
  48.5119,  10.1078,  8.8392,  !- X3, Y3, Z3
  48.5119,  10.1078,  11.5824;  !- X4, Y4, Z4

InternalMass,
  GuestRoom414_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom414,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom414_Infiltration,  !- Name
  GuestRoom414,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0132,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom414,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom414,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0132,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom414 People,  !- Name
  GuestRoom414,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom414,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom414,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom414_Lights,  !- Name
  GuestRoom414,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.0902,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom414,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom414,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom414_PlugMisc_Equip,  !- Name
  GuestRoom414,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom414:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom414,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom414 *****

Sizing:Zone,
  GuestRoom414,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom414 Thermostat,  !- Name
  GuestRoom414,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom414 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom414 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom414,  !- Zone Name
  GuestRoom414 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom414 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom414 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom414 Air Node,  !- Zone Air Node Name
  GuestRoom414 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom414 Inlet Nodes,  !- Name
  GuestRoom414 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom414 Exhaust Nodes,  !- Name
  GuestRoom414 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom414 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom414 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom414 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom414 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom414 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom414 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom414 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom414 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom414 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom414 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom414 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom414 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom414 PTAC OA mixer,  !- Name
  GuestRoom414 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom414 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom414 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom414 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom414 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom414 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.351717619,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom414 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom414 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom414 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom414 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom414 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom414 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom414 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom414 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom414 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom414 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom414 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom414 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom414 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom414 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom414 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom414 *****

WaterUse:Connections,
  GuestRoom414 Water Equipment,  !- Name
  GuestRoom414 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom414 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom414 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom414 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom414 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom414 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom414,  !- Zone Name
  GuestRoom414 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom414 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom414 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom414 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom414 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom414 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom415_418,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8117,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom415_418_10252_0_10138,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom315_318_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  8.8392,  !- X1, Y1, Z1
  32.6623,  10.1078,  8.8392,  !- X2, Y2, Z2
  32.6623,  18.3374,  8.8392,  !- X3, Y3, Z3
  48.5119,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom415_418_10291_0_10153,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_5_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  11.5824,  !- X1, Y1, Z1
  32.6623,  10.1078,  8.8392,  !- X2, Y2, Z2
  48.5119,  10.1078,  8.8392,  !- X3, Y3, Z3
  48.5119,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom415_418_10330_0_10173,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom414_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  10.1078,  11.5824,  !- X1, Y1, Z1
  48.5119,  10.1078,  8.8392,  !- X2, Y2, Z2
  48.5119,  18.3374,  8.8392,  !- X3, Y3, Z3
  48.5119,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom415_418_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  11.5824,  !- X1, Y1, Z1
  48.5119,  10.1078,  11.5824,  !- X2, Y2, Z2
  48.5119,  18.3374,  11.5824,  !- X3, Y3, Z3
  32.6623,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom415_418_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  48.5119,  18.3374,  11.5824,  !- X1, Y1, Z1
  48.5119,  18.3374,  8.8392,  !- X2, Y2, Z2
  32.6623,  18.3374,  8.8392,  !- X3, Y3, Z3
  32.6623,  18.3374,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  47.1000,  18.3374,  10.9328,  !- X1, Y1, Z1
  47.1000,  18.3374,  9.4888,  !- X2, Y2, Z2
  45.9610,  18.3374,  9.4888,  !- X3, Y3, Z3
  45.9610,  18.3374,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  43.1380,  18.3374,  10.9328,  !- X1, Y1, Z1
  43.1380,  18.3374,  9.4888,  !- X2, Y2, Z2
  41.9990,  18.3374,  9.4888,  !- X3, Y3, Z3
  41.9990,  18.3374,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  39.1750,  18.3374,  10.9328,  !- X1, Y1, Z1
  39.1750,  18.3374,  9.4888,  !- X2, Y2, Z2
  38.0360,  18.3374,  9.4888,  !- X3, Y3, Z3
  38.0360,  18.3374,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom415_418_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom415_418_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  35.2130,  18.3374,  10.9328,  !- X1, Y1, Z1
  35.2130,  18.3374,  9.4888,  !- X2, Y2, Z2
  34.0740,  18.3374,  9.4888,  !- X3, Y3, Z3
  34.0740,  18.3374,  10.9328;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom415_418_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom419_10334_0_10174,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  18.3374,  11.5824,  !- X1, Y1, Z1
  32.6623,  18.3374,  8.8392,  !- X2, Y2, Z2
  32.6623,  10.1078,  8.8392,  !- X3, Y3, Z3
  32.6623,  10.1078,  11.5824;  !- X4, Y4, Z4

InternalMass,
  GuestRoom415_418_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom415_418,  !- Zone Name
  260.8717;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom415_418_Infiltration,  !- Name
  GuestRoom415_418,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0527,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom415_418,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom415_418,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0527,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom415_418 People,  !- Name
  GuestRoom415_418,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom415_418,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom415_418,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom415_418_Lights,  !- Name
  GuestRoom415_418,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1544.3607,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom415_418,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom415_418,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom415_418_PlugMisc_Equip,  !- Name
  GuestRoom415_418,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.2329,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom415_418:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom415_418,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8652,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom415_418 *****

Sizing:Zone,
  GuestRoom415_418,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom415_418 Thermostat,  !- Name
  GuestRoom415_418,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom415_418 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom415_418 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom415_418,  !- Zone Name
  GuestRoom415_418 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom415_418 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom415_418 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom415_418 Air Node,  !- Zone Air Node Name
  GuestRoom415_418 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom415_418 Inlet Nodes,  !- Name
  GuestRoom415_418 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom415_418 Exhaust Nodes,  !- Name
  GuestRoom415_418 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom415_418 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom415_418 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom415_418 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom415_418 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom415_418 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom415_418 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom415_418 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom415_418 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom415_418 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom415_418 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom415_418 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom415_418 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom415_418 PTAC OA mixer,  !- Name
  GuestRoom415_418 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom415_418 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom415_418 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom415_418 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom415_418 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom415_418 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.983223088,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom415_418 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom415_418 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom415_418 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom415_418 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom415_418 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom415_418 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom415_418 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom415_418 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom415_418 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom415_418 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom415_418 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom415_418 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom415_418 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom415_418 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom415_418 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom415_418 *****

WaterUse:Connections,
  GuestRoom415_418 Water Equipment,  !- Name
  GuestRoom415_418 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom415_418 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom415_418 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom415_418 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom415_418 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom415_418 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom415_418,  !- Zone Name
  GuestRoom415_418 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom415_418 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom415_418 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom415_418 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom415_418 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom415_418 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  ElevatorCoreFlr4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  41.2860,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_ElevatorCoreFlr4_10257_0_10140,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  ElevatorCoreFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_ElevatorCoreFlr3_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  8.8392,  !- X1, Y1, Z1
  26.8711,  10.1078,  8.8392,  !- X2, Y2, Z2
  26.8711,  18.3374,  8.8392,  !- X3, Y3, Z3
  28.6999,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_10293_0_10155,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_7_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  11.5824,  !- X1, Y1, Z1
  26.8711,  10.1078,  8.8392,  !- X2, Y2, Z2
  28.6999,  10.1078,  8.8392,  !- X3, Y3, Z3
  28.6999,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_10294_0_10156,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_8_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  18.3374,  11.5824,  !- X1, Y1, Z1
  26.8711,  18.3374,  8.8392,  !- X2, Y2, Z2
  26.8711,  10.1078,  8.8392,  !- X3, Y3, Z3
  26.8711,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_ElevatorCoreFlr4_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  ElevatorCoreFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.8711,  10.1078,  11.5824,  !- X1, Y1, Z1
  28.6999,  10.1078,  11.5824,  !- X2, Y2, Z2
  28.6999,  18.3374,  11.5824,  !- X3, Y3, Z3
  26.8711,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_ElevatorCoreFlr4_2_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  ElevatorCoreFlr4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom419_10337_0_10175,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  11.5824,  !- X1, Y1, Z1
  28.6999,  10.1078,  8.8392,  !- X2, Y2, Z2
  28.6999,  18.3374,  8.8392,  !- X3, Y3, Z3
  28.6999,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_ElevatorCoreFlr4_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  ElevatorCoreFlr4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  18.3374,  11.5824,  !- X1, Y1, Z1
  28.6999,  18.3374,  8.8392,  !- X2, Y2, Z2
  26.8711,  18.3374,  8.8392,  !- X3, Y3, Z3
  26.8711,  18.3374,  11.5824;  !- X4, Y4, Z4

ZoneInfiltration:DesignFlowRate,
  ElevatorCoreFlr4_Infiltration,  !- Name
  ElevatorCoreFlr4,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0061,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ElevatorCoreFlr4,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  ElevatorCoreFlr4,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0061,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Zone,
  GuestRoom419,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom419_10262_0_10142,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom419,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom319_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  8.8392,  !- X1, Y1, Z1
  28.6999,  10.1078,  8.8392,  !- X2, Y2, Z2
  28.6999,  18.3374,  8.8392,  !- X3, Y3, Z3
  32.6623,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom419_10292_0_10154,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom419,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_6_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  11.5824,  !- X1, Y1, Z1
  28.6999,  10.1078,  8.8392,  !- X2, Y2, Z2
  32.6623,  10.1078,  8.8392,  !- X3, Y3, Z3
  32.6623,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom419_10334_0_10174,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom419,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom415_418_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  10.1078,  11.5824,  !- X1, Y1, Z1
  32.6623,  10.1078,  8.8392,  !- X2, Y2, Z2
  32.6623,  18.3374,  8.8392,  !- X3, Y3, Z3
  32.6623,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom419_10337_0_10175,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom419,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_ElevatorCoreFlr4_2_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  18.3374,  11.5824,  !- X1, Y1, Z1
  28.6999,  18.3374,  8.8392,  !- X2, Y2, Z2
  28.6999,  10.1078,  8.8392,  !- X3, Y3, Z3
  28.6999,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom419_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom419,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  28.6999,  10.1078,  11.5824,  !- X1, Y1, Z1
  32.6623,  10.1078,  11.5824,  !- X2, Y2, Z2
  32.6623,  18.3374,  11.5824,  !- X3, Y3, Z3
  28.6999,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom419_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom419,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  32.6623,  18.3374,  11.5824,  !- X1, Y1, Z1
  32.6623,  18.3374,  8.8392,  !- X2, Y2, Z2
  28.6999,  18.3374,  8.8392,  !- X3, Y3, Z3
  28.6999,  18.3374,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom419_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom419_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  31.2510,  18.3374,  10.9328,  !- X1, Y1, Z1
  31.2510,  18.3374,  9.4888,  !- X2, Y2, Z2
  30.1110,  18.3374,  9.4888,  !- X3, Y3, Z3
  30.1110,  18.3374,  10.9328;  !- X4, Y4, Z4

InternalMass,
  GuestRoom419_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom419,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom419_Infiltration,  !- Name
  GuestRoom419,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0132,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom419,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom419,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0132,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom419 People,  !- Name
  GuestRoom419,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  1.5000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom419,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom419,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.5000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom419_Lights,  !- Name
  GuestRoom419,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  386.0902,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom419,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom419,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom419_PlugMisc_Equip,  !- Name
  GuestRoom419,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  466.3082,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom419:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom419,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.4663,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom419 *****

Sizing:Zone,
  GuestRoom419,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01415,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom419 Thermostat,  !- Name
  GuestRoom419,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom419 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom419 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom419,  !- Zone Name
  GuestRoom419 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom419 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom419 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom419 Air Node,  !- Zone Air Node Name
  GuestRoom419 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom419 Inlet Nodes,  !- Name
  GuestRoom419 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom419 Exhaust Nodes,  !- Name
  GuestRoom419 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom419 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom419 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom419 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom419 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom419 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom419 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom419 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom419 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom419 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom419 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom419 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom419 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom419 PTAC OA mixer,  !- Name
  GuestRoom419 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom419 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom419 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom419 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom419 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom419 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.391770772,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom419 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom419 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom419 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom419 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom419 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom419 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom419 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom419 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom419 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom419 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom419 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom419 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom419 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom419 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom419 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom419 *****

WaterUse:Connections,
  GuestRoom419 Water Equipment,  !- Name
  GuestRoom419 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom419 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom419 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom419 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.89E-6,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom419 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom419 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom419,  !- Zone Name
  GuestRoom419 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom419 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom419 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom419 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom419 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom419 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom420_423,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  357.8117,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom420_423_10267_0_10143,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom320_323_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  8.8392,  !- X1, Y1, Z1
  7.9735,  10.1078,  8.8392,  !- X2, Y2, Z2
  7.9735,  18.3374,  8.8392,  !- X3, Y3, Z3
  23.8231,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom420_423_10295_0_10157,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_10_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  10.1078,  11.5824,  !- X1, Y1, Z1
  23.8231,  10.1078,  8.8392,  !- X2, Y2, Z2
  23.8231,  18.3374,  8.8392,  !- X3, Y3, Z3
  23.8231,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom420_423_10296_0_10158,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_11_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  11.5824,  !- X1, Y1, Z1
  7.9735,  10.1078,  8.8392,  !- X2, Y2, Z2
  23.8231,  10.1078,  8.8392,  !- X3, Y3, Z3
  23.8231,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom420_423_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  11.5824,  !- X1, Y1, Z1
  23.8231,  10.1078,  11.5824,  !- X2, Y2, Z2
  23.8231,  18.3374,  11.5824,  !- X3, Y3, Z3
  7.9735,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom420_423_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.8231,  18.3374,  11.5824,  !- X1, Y1, Z1
  23.8231,  18.3374,  8.8392,  !- X2, Y2, Z2
  7.9735,  18.3374,  8.8392,  !- X3, Y3, Z3
  7.9735,  18.3374,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  22.4120,  18.3374,  10.9328,  !- X1, Y1, Z1
  22.4120,  18.3374,  9.4888,  !- X2, Y2, Z2
  21.2720,  18.3374,  9.4888,  !- X3, Y3, Z3
  21.2720,  18.3374,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_1,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  18.4490,  18.3374,  10.9328,  !- X1, Y1, Z1
  18.4490,  18.3374,  9.4888,  !- X2, Y2, Z2
  17.3100,  18.3374,  9.4888,  !- X3, Y3, Z3
  17.3100,  18.3374,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_2,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  14.4870,  18.3374,  10.9328,  !- X1, Y1, Z1
  14.4870,  18.3374,  9.4888,  !- X2, Y2, Z2
  13.3480,  18.3374,  9.4888,  !- X3, Y3, Z3
  13.3480,  18.3374,  10.9328;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom420_423_3_0_0_0_3,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom420_423_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.5240,  18.3374,  10.9328,  !- X1, Y1, Z1
  10.5240,  18.3374,  9.4888,  !- X2, Y2, Z2
  9.3850,  18.3374,  9.4888,  !- X3, Y3, Z3
  9.3850,  18.3374,  10.9328;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom420_423_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom424_10346_0_10176,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  18.3374,  11.5824,  !- X1, Y1, Z1
  7.9735,  18.3374,  8.8392,  !- X2, Y2, Z2
  7.9735,  10.1078,  8.8392,  !- X3, Y3, Z3
  7.9735,  10.1078,  11.5824;  !- X4, Y4, Z4

InternalMass,
  GuestRoom420_423_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom420_423,  !- Zone Name
  260.8717;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom420_423_Infiltration,  !- Name
  GuestRoom420_423,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0527,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom420_423,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom420_423,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  0.0527,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

People,
  GuestRoom420_423 People,  !- Name
  GuestRoom420_423,  !- Zone Name
  GuestRoom_Occ_Sch,  !- Schedule Name
  People,  !- Number of People Calculation Method
  6.0000,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

ComponentCost:LineItem,
  People:GuestRoom420_423,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom420_423,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  6.0000,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

Lights,
  GuestRoom420_423_Lights,  !- Name
  GuestRoom420_423,  !- Zone Name
  GuestRoom_Ltg_Sch_Base,  !- Schedule Name
  LightingLevel,  !- Design Level Calculation Method
  1544.3607,  !- Design Level {W}
  ,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:GuestRoom420_423,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  Lights,  !- Line Item Type
  GuestRoom420_423,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  ,  !- Cost per Each
  ,  !- Cost per Area
  1.0000,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  ,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

ElectricEquipment,
  GuestRoom420_423_PlugMisc_Equip,  !- Name
  GuestRoom420_423,  !- Zone Name
  GuestRoom_Eqp_Sch,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  1865.2329,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:GuestRoom420_423:PlugMisc,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom420_423,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
  ,  !- Cost per Unit of Output Capacity per COP
  ,  !- Cost per Volume
  ,  !- Cost per Cubic Meter per Second
  ,  !- Cost per Energy per Temperature Difference
  1.8652,  !- Quantity
  ,  !- Annual Operation, Maintenance and Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Minor Maintenance or Repair Time Interval  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Cost  [Not Used]
  ,  !- Recurring Major Maintenance or Repair Time Interval  [Not Used]
  ,  !- Expected Life  [Not Used]
  ;  !- Residual Value at Replacement  [Not Used]

!***** Space Conditioning For Zone: GuestRoom420_423 *****

Sizing:Zone,
  GuestRoom420_423,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.0566,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  GuestRoom420_423 Thermostat,  !- Name
  GuestRoom420_423,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom420_423 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom420_423 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GuestRoom420_423,  !- Zone Name
  GuestRoom420_423 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom420_423 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom420_423 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom420_423 Air Node,  !- Zone Air Node Name
  GuestRoom420_423 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  GuestRoom420_423 Inlet Nodes,  !- Name
  GuestRoom420_423 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom420_423 Exhaust Nodes,  !- Name
  GuestRoom420_423 PTAC Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  GuestRoom420_423 Equipment,  !- Name
  ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
  GuestRoom420_423 PTAC,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:PackagedTerminalAirConditioner,
  GuestRoom420_423 PTAC,  !- Name of PTAC unit
  ALWAYS_ON,  !- Availability Schedule Name
  GuestRoom420_423 PTAC Exhaust Node,  !- Air Inlet Node Name
  GuestRoom420_423 PTAC Inlet Node,  !- Air Outlet Node Name
  GuestRoom420_423 PTAC OA mixer,  !- Outdoor Air Mixer Name
  AUTOSIZE,  !- Supply Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Supply Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Supply Air Flow Rate When No Cooling or Heating is Needed
  AUTOSIZE,  !- Outdoor Air Flow Rate During Cooling Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate During Heating Operation
  AUTOSIZE,  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
  Fan:OnOFF,  !- Supply Air Fan Object Type
  GuestRoom420_423 PTACFan,  !- Supply Air Fan Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  GuestRoom420_423 PTAC heat coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  GuestRoom420_423 PTAC DXCoil,  !- Cooling Coil Name
  DrawThrough,  !- Fan Placement
  ALWAYS_OFF;  !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  GuestRoom420_423 PTACFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.52,  !- Fan Efficiency {}
  330.904,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.85,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  GuestRoom420_423 PTACfan inlet,  !- Air Inlet Node Name
  GuestRoom420_423 PTAC Inlet Node,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  PTAC Fan;  !- End-Use Subcategory

OutdoorAir:Mixer,
  GuestRoom420_423 PTAC OA mixer,  !- Name
  GuestRoom420_423 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom420_423 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom420_423 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom420_423 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  GuestRoom420_423 PTAC OA node;  !- Name

Coil:Cooling:DX:SingleSpeed,
  GuestRoom420_423 PTAC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  2.98625967,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  GuestRoom420_423 PTACDXcool inlet,  !- Air Inlet Node Name
  GuestRoom420_423 PTAC Post CC Node,  !- Air Outlet Node Name
  GuestRoom420_423 PTACHPACCoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  GuestRoom420_423 PTACHPACCoolCapFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  GuestRoom420_423 PTACHPACEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  GuestRoom420_423 PTACHPACEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  GuestRoom420_423 PTACHPACPLFFPLR,  !- Part Load Fraction Correlation Curve Name
  CyclingFanAndCompressor;  !- Supply Air Fan Operating Mode

Curve:Biquadratic,
  GuestRoom420_423 PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  GuestRoom420_423 PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  23.88889,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  GuestRoom420_423 PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom420_423 PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  GuestRoom420_423 PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

Coil:Heating:Electric,
  GuestRoom420_423 PTAC heat coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  GuestRoom420_423 PTAC Post CC Node,  !- Air Inlet Node Name
  GuestRoom420_423 PTACfan inlet;  !- Air Outlet Node Name
!***** Process Loads For Zone: GuestRoom420_423 *****

WaterUse:Connections,
  GuestRoom420_423 Water Equipment,  !- Name
  GuestRoom420_423 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom420_423 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom420_423 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  GuestRoom420_423 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.156E-5,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  GuestRoom420_423 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  GuestRoom420_423 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom420_423,  !- Zone Name
  GuestRoom420_423 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  GuestRoom420_423 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  GuestRoom420_423 Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  GuestRoom420_423 Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  GuestRoom420_423 Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  GuestRoom420_423 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Zone,
  GuestRoom424,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1.0000,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  89.4529,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

BuildingSurface:Detailed,
  F_GuestRoom424_10272_0_10145,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  GuestRoom424,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C_GuestRoom324_1_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  8.8392,  !- X1, Y1, Z1
  4.0111,  10.1078,  8.8392,  !- X2, Y2, Z2
  4.0111,  18.3374,  8.8392,  !- X3, Y3, Z3
  7.9735,  18.3374,  8.8392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom424_10297_0_10159,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom424,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_CorridorFlr4_12_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  11.5824,  !- X1, Y1, Z1
  4.0111,  10.1078,  8.8392,  !- X2, Y2, Z2
  7.9735,  10.1078,  8.8392,  !- X3, Y3, Z3
  7.9735,  10.1078,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom424_10346_0_10176,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom424,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_GuestRoom420_423_4_0_0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  10.1078,  11.5824,  !- X1, Y1, Z1
  7.9735,  10.1078,  8.8392,  !- X2, Y2, Z2
  7.9735,  18.3374,  8.8392,  !- X3, Y3, Z3
  7.9735,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  R_GuestRoom424_1_0_0,  !- Name
  Roof,  !- Surface Type
  IEAD_R-15 ci_Roof,  !- Construction Name
  GuestRoom424,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  10.1078,  11.5824,  !- X1, Y1, Z1
  7.9735,  10.1078,  11.5824,  !- X2, Y2, Z2
  7.9735,  18.3374,  11.5824,  !- X3, Y3, Z3
  4.0111,  18.3374,  11.5824;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  W_GuestRoom424_3_0_0,  !- Name
  Wall,  !- Surface Type
  Steel-Framed_R-13 + R-7.5 ci_Ext-wall,  !- Construction Name
  GuestRoom424,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.9735,  18.3374,  11.5824,  !- X1, Y1, Z1
  7.9735,  18.3374,  8.8392,  !- X2, Y2, Z2
  4.0111,  18.3374,  8.8392,  !- X3, Y3, Z3
  4.0111,  18.3374,  11.5824;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  W_GuestRoom424_3_0_0_0_0,  !- Name
  Window,  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Construction Name
  W_GuestRoom424_3_0_0,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.5620,  18.3374,  10.9328,  !- X1, Y1, Z1
  6.5620,  18.3374,  9.4888,  !- X2, Y2, Z2
  5.4230,  18.3374,  9.4888,  !- X3, Y3, Z3
  5.4230,  18.3374,  10.9328;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  P_GuestRoom424_4_0_0,  !- Name
  Wall,  !- Surface Type
  Standard_Int-Wall,  !- Construction Name
  GuestRoom424,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  P_FrontStorageFlr4_10350_0_10177,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.0111,  18.3374,  11.5824,  !- X1, Y1, Z1
  4.0111,  18.3374,  8.8392,  !- X2, Y2, Z2
  4.0111,  10.1078,  8.8392,  !- X3, Y3, Z3
  4.0111,  10.1078,  11.5824;  !- X4, Y4, Z4

InternalMass,
  GuestRoom424_InternalMass_1,  !- Name
  InteriorFurnishings,  !- Construction Name
  GuestRoom424,  !- Zone Name
  65.2179;  !- Surface Area

ZoneInfiltration:DesignFlowRate,
  GuestRoom424_Infiltration,  !- Name
  GuestRoom424,  !- Zone Name
  INFIL_HALF_ON_SCH,  !- Schedule Name
  Flow/Zone,  !- Design Volume Flow Rate Calculation Method
  0.0132,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  ,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:GuestRoom424,  !- Name of Cost Estimate
  ,  !- Type  [Not Used]
  General,  !- Line Item Type
  GuestRoom424,  !- Item Name
  ,  !- Object End Use Key  [Not Used]
  1.0000,  !- Cost per Each
  ,  !- Cost per Area
  ,  !- Cost per Unit of Output Capacity
