<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Office New V1.0_3.0 MINNEAPOLIS MN USA TMY2-14922 WMO#=726580
  2008-11-14
  02:56:06 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Office New V1.0_3.0</b></p>
<p>Environment: <b>MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  02:56:06</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      429.74</td>
    <td align="right">      398.22</td>
    <td align="right">      840.71</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      429.74</td>
    <td align="right">      398.22</td>
    <td align="right">      840.71</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1119.37</td>
    <td align="right">     1037.28</td>
    <td align="right">     2189.87</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1119.37</td>
    <td align="right">     1037.28</td>
    <td align="right">     2189.87</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1079.13</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      140.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      107.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      277.23</td>
    <td align="right">      152.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      140.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      107.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      157.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      256.22</td>
    <td align="right">      298.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      542.35</td>
    <td align="right">      298.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       74.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      121.37</td>
    <td align="right">      141.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       60.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      256.90</td>
    <td align="right">      141.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      277.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      277.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      277.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      277.23</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       95.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2700.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">      -93.22</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -6.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       20.64</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       16.73</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">WETBULB</td>
    <td align="right">        3.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.80</td>
    <td align="right">       10.30</td>
    <td align="right">       22.90</td>
    <td align="right">WETBULB</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       84.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       56.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       56.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8169.36</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13835.00</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7981.98</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14312.10</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8156.11</td>
    <td align="right">        3.05</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.45</td>
    <td align="right">      845.10</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.77</td>
    <td align="right">     1451.16</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.47</td>
    <td align="right">      897.76</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.75</td>
    <td align="right">     1421.45</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.48</td>
    <td align="right">      901.78</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.51</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3963.99</td>
    <td align="right">       0.260</td>
    <td align="right">       0.312</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.22</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     5356.69</td>
    <td align="right">       0.374</td>
    <td align="right">       0.449</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.49</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3311.87</td>
    <td align="right">       0.231</td>
    <td align="right">       0.278</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">       26.52</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3516.70</td>
    <td align="right">       0.246</td>
    <td align="right">       0.295</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       29.30</td>
    <td align="right">     0.01404</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3789.09</td>
    <td align="right">       0.265</td>
    <td align="right">       0.318</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       31.01</td>
    <td align="right">     0.01404</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">    10486.36</td>
    <td align="right">       0.371</td>
    <td align="right">       0.446</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    17691.55</td>
    <td align="right">       0.638</td>
    <td align="right">       0.765</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    10937.10</td>
    <td align="right">       0.395</td>
    <td align="right">       0.473</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    17335.32</td>
    <td align="right">       0.625</td>
    <td align="right">       0.750</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    10985.35</td>
    <td align="right">       0.396</td>
    <td align="right">       0.476</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2616.67</td>
    <td align="right">     4377.17</td>
    <td align="right">     2434.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2830.17</td>
    <td align="right">     3811.83</td>
    <td align="right">     2187.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2953.83</td>
    <td align="right">     3861.67</td>
    <td align="right">     2312.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2785.67</td>
    <td align="right">     4244.50</td>
    <td align="right">     2487.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2971.67</td>
    <td align="right">     3881.50</td>
    <td align="right">     2350.67</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3350.00</td>
    <td align="right">     4451.17</td>
    <td align="right">     2700.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      143.50</td>
    <td align="right">        0.00</td>
    <td align="right">       40.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      583.33</td>
    <td align="right">        0.00</td>
    <td align="right">       62.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      680.50</td>
    <td align="right">        0.17</td>
    <td align="right">       78.83</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      687.33</td>
    <td align="right">        0.17</td>
    <td align="right">       84.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      667.50</td>
    <td align="right">        0.50</td>
    <td align="right">       81.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1064.50</td>
    <td align="right">        0.83</td>
    <td align="right">       95.67</td>
    <td align="right">        0.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.445667</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.765279</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.473437</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.749610</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.475560</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.445667</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.765279</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.473437</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.749610</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.475560</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.445667</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.765279</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.473437</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.749610</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.475560</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.445667</td>
    <td align="right">    0.080516</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.765279</td>
    <td align="right">    0.061036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.473437</td>
    <td align="right">    0.036207</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.749610</td>
    <td align="right">    0.061036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.475560</td>
    <td align="right">    0.036207</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.445667</td>
    <td align="right">     8169.36</td>
    <td align="right">    0.763012</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">    0.765279</td>
    <td align="right">    13835.00</td>
    <td align="right">    0.767645</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.473437</td>
    <td align="right">     7981.98</td>
    <td align="right">    0.791980</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">    0.749610</td>
    <td align="right">    14312.10</td>
    <td align="right">    0.749760</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.475560</td>
    <td align="right">     8156.11</td>
    <td align="right">    0.785858</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     7450.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">     8524.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">     5188.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">     8418.87</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">     5203.10</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.445667</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.765279</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.473437</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.749610</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.475560</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.002366</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    55712.95</td>
    <td align="right">    55712.95</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    55712.95</td>
    <td align="right">    55712.95</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      108.99</td>
    <td align="right">      108.99</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1022.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1022.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">      511.16</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">     7667.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       20.64</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     4457.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       11.16</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     2409.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">       16.73</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     3613.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       11.16</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     2409.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      598.76</td>
    <td align="right">m2</td>
    <td align="right">       15.54</td>
    <td align="right">     9302.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">      245.78</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      245.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      221.83</td>
    <td align="right">m2</td>
    <td align="right">       44.49</td>
    <td align="right">     9869.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      511.16</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    12707.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">       56.82</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">     1970.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:CORE_ZN</td>
    <td align="right">        8.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:CORE_ZN</td>
    <td align="right">        1.61</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_ZN:MISCPLUG</td>
    <td align="right">        1.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:PERIMETER_ZN_1</td>
    <td align="right">        6.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_1</td>
    <td align="right">        1.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_1:MISCPLUG</td>
    <td align="right">        0.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:PERIMETER_ZN_2</td>
    <td align="right">        3.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_2</td>
    <td align="right">        0.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_2:MISCPLUG</td>
    <td align="right">        0.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:PERIMETER_ZN_3</td>
    <td align="right">        6.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_3</td>
    <td align="right">        1.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_3:MISCPLUG</td>
    <td align="right">        0.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_4</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:PERIMETER_ZN_4</td>
    <td align="right">        3.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_4</td>
    <td align="right">        0.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_4:MISCPLUG</td>
    <td align="right">        0.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    55712.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.016</td>
    <td align="right">      16.376</td>
    <td align="right">      18.641</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.947</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.219</td>
    <td align="right">      16.827</td>
    <td align="right">      19.027</td>
    <td align="right">     772.000</td>
    <td align="right">      -0.881</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.731</td>
    <td align="right">      24.839</td>
    <td align="right">      19.950</td>
    <td align="right">     741.667</td>
    <td align="right">      -0.678</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.886</td>
    <td align="right">      33.670</td>
    <td align="right">      21.293</td>
    <td align="right">     216.000</td>
    <td align="right">      -0.335</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.315</td>
    <td align="right">      44.193</td>
    <td align="right">      22.761</td>
    <td align="right">      26.000</td>
    <td align="right">      -0.945</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.931</td>
    <td align="right">      50.604</td>
    <td align="right">      23.693</td>
    <td align="right">      73.667</td>
    <td align="right">      -0.649</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.999</td>
    <td align="right">      55.815</td>
    <td align="right">      23.940</td>
    <td align="right">     181.333</td>
    <td align="right">      -0.565</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.982</td>
    <td align="right">      56.195</td>
    <td align="right">      23.819</td>
    <td align="right">     228.333</td>
    <td align="right">      -0.583</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.560</td>
    <td align="right">      50.586</td>
    <td align="right">      22.978</td>
    <td align="right">      75.000</td>
    <td align="right">      -0.824</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.839</td>
    <td align="right">      36.058</td>
    <td align="right">      21.236</td>
    <td align="right">     200.000</td>
    <td align="right">      -0.332</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.717</td>
    <td align="right">      27.868</td>
    <td align="right">      19.920</td>
    <td align="right">     681.667</td>
    <td align="right">      -0.666</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.264</td>
    <td align="right">      18.679</td>
    <td align="right">      19.088</td>
    <td align="right">     830.000</td>
    <td align="right">      -0.859</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.068</td>
    <td align="right">      36.253</td>
    <td align="right">      21.400</td>
    <td align="right">    4869.667</td>
    <td align="right">      -0.688</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.016</td>
    <td align="right">      16.376</td>
    <td align="right">      18.641</td>
    <td align="right">      26.000</td>
    <td align="right">      -0.947</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.999</td>
    <td align="right">      56.195</td>
    <td align="right">      23.940</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.332</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.524</td>
    <td align="right">      12.065</td>
    <td align="right">      18.038</td>
    <td align="right">     844.000</td>
    <td align="right">      -1.093</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.833</td>
    <td align="right">      12.429</td>
    <td align="right">      18.708</td>
    <td align="right">     754.000</td>
    <td align="right">      -0.988</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.805</td>
    <td align="right">      19.998</td>
    <td align="right">      20.034</td>
    <td align="right">     656.333</td>
    <td align="right">      -0.687</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.239</td>
    <td align="right">      28.401</td>
    <td align="right">      21.618</td>
    <td align="right">     242.333</td>
    <td align="right">      -0.285</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.448</td>
    <td align="right">      38.547</td>
    <td align="right">      23.330</td>
    <td align="right">      37.000</td>
    <td align="right">      -0.878</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.915</td>
    <td align="right">      45.612</td>
    <td align="right">      24.402</td>
    <td align="right">      18.667</td>
    <td align="right">      -0.589</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.009</td>
    <td align="right">      50.738</td>
    <td align="right">      24.754</td>
    <td align="right">      70.667</td>
    <td align="right">      -0.486</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.001</td>
    <td align="right">      50.726</td>
    <td align="right">      24.729</td>
    <td align="right">      58.667</td>
    <td align="right">      -0.491</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.650</td>
    <td align="right">      43.752</td>
    <td align="right">      23.741</td>
    <td align="right">      11.000</td>
    <td align="right">      -0.747</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.351</td>
    <td align="right">      29.969</td>
    <td align="right">      21.804</td>
    <td align="right">     225.333</td>
    <td align="right">      -0.241</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.687</td>
    <td align="right">      23.172</td>
    <td align="right">      19.735</td>
    <td align="right">     636.000</td>
    <td align="right">      -0.712</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.858</td>
    <td align="right">      14.279</td>
    <td align="right">      18.443</td>
    <td align="right">     821.333</td>
    <td align="right">      -0.999</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.060</td>
    <td align="right">      31.078</td>
    <td align="right">      21.660</td>
    <td align="right">    4375.333</td>
    <td align="right">      -0.680</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.524</td>
    <td align="right">      12.065</td>
    <td align="right">      18.038</td>
    <td align="right">      11.000</td>
    <td align="right">      -1.093</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.009</td>
    <td align="right">      50.738</td>
    <td align="right">      24.754</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.241</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.430</td>
    <td align="right">      12.066</td>
    <td align="right">      17.441</td>
    <td align="right">     844.000</td>
    <td align="right">      -1.161</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.721</td>
    <td align="right">      12.452</td>
    <td align="right">      18.085</td>
    <td align="right">     772.000</td>
    <td align="right">      -1.061</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.551</td>
    <td align="right">      20.198</td>
    <td align="right">      19.509</td>
    <td align="right">     762.667</td>
    <td align="right">      -0.770</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.170</td>
    <td align="right">      28.526</td>
    <td align="right">      21.449</td>
    <td align="right">     240.000</td>
    <td align="right">      -0.310</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.522</td>
    <td align="right">      38.778</td>
    <td align="right">      23.373</td>
    <td align="right">      28.667</td>
    <td align="right">      -0.856</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.939</td>
    <td align="right">      45.877</td>
    <td align="right">      24.574</td>
    <td align="right">      16.333</td>
    <td align="right">      -0.559</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.017</td>
    <td align="right">      51.121</td>
    <td align="right">      24.870</td>
    <td align="right">      68.000</td>
    <td align="right">      -0.466</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.990</td>
    <td align="right">      51.572</td>
    <td align="right">      24.629</td>
    <td align="right">      63.000</td>
    <td align="right">      -0.502</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.610</td>
    <td align="right">      44.899</td>
    <td align="right">      23.320</td>
    <td align="right">      13.667</td>
    <td align="right">      -0.805</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.021</td>
    <td align="right">      30.464</td>
    <td align="right">      21.158</td>
    <td align="right">     275.667</td>
    <td align="right">      -0.347</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.447</td>
    <td align="right">      23.459</td>
    <td align="right">      19.198</td>
    <td align="right">     710.333</td>
    <td align="right">      -0.795</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.776</td>
    <td align="right">      14.297</td>
    <td align="right">      17.957</td>
    <td align="right">     830.000</td>
    <td align="right">      -1.056</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.967</td>
    <td align="right">      31.417</td>
    <td align="right">      21.351</td>
    <td align="right">    4624.333</td>
    <td align="right">      -0.720</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.430</td>
    <td align="right">      12.066</td>
    <td align="right">      17.441</td>
    <td align="right">      13.667</td>
    <td align="right">      -1.161</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.017</td>
    <td align="right">      51.572</td>
    <td align="right">      24.870</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.310</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.409</td>
    <td align="right">      12.119</td>
    <td align="right">      17.269</td>
    <td align="right">     844.000</td>
    <td align="right">      -1.179</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.698</td>
    <td align="right">      12.519</td>
    <td align="right">      17.826</td>
    <td align="right">     772.000</td>
    <td align="right">      -1.087</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.373</td>
    <td align="right">      20.480</td>
    <td align="right">      19.071</td>
    <td align="right">     819.333</td>
    <td align="right">      -0.835</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.724</td>
    <td align="right">      29.149</td>
    <td align="right">      20.792</td>
    <td align="right">     354.000</td>
    <td align="right">      -0.432</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.301</td>
    <td align="right">      39.312</td>
    <td align="right">      22.713</td>
    <td align="right">      43.000</td>
    <td align="right">      -0.987</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.896</td>
    <td align="right">      46.008</td>
    <td align="right">      23.961</td>
    <td align="right">      18.000</td>
    <td align="right">      -0.651</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.983</td>
    <td align="right">      51.541</td>
    <td align="right">      24.271</td>
    <td align="right">      79.667</td>
    <td align="right">      -0.553</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.952</td>
    <td align="right">      52.201</td>
    <td align="right">      24.003</td>
    <td align="right">      69.667</td>
    <td align="right">      -0.592</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.467</td>
    <td align="right">      45.562</td>
    <td align="right">      22.755</td>
    <td align="right">      19.667</td>
    <td align="right">      -0.907</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.607</td>
    <td align="right">      31.122</td>
    <td align="right">      20.596</td>
    <td align="right">     381.000</td>
    <td align="right">      -0.455</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.347</td>
    <td align="right">      23.670</td>
    <td align="right">      18.981</td>
    <td align="right">     744.333</td>
    <td align="right">      -0.829</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.774</td>
    <td align="right">      14.351</td>
    <td align="right">      17.854</td>
    <td align="right">     830.000</td>
    <td align="right">      -1.065</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.828</td>
    <td align="right">      31.781</td>
    <td align="right">      20.891</td>
    <td align="right">    4974.667</td>
    <td align="right">      -0.795</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.409</td>
    <td align="right">      12.119</td>
    <td align="right">      17.269</td>
    <td align="right">      18.000</td>
    <td align="right">      -1.179</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.983</td>
    <td align="right">      52.201</td>
    <td align="right">      24.271</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.432</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.430</td>
    <td align="right">      12.055</td>
    <td align="right">      17.432</td>
    <td align="right">     844.000</td>
    <td align="right">      -1.161</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.741</td>
    <td align="right">      12.433</td>
    <td align="right">      18.087</td>
    <td align="right">     772.000</td>
    <td align="right">      -1.058</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.557</td>
    <td align="right">      20.191</td>
    <td align="right">      19.455</td>
    <td align="right">     761.667</td>
    <td align="right">      -0.775</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.071</td>
    <td align="right">      28.600</td>
    <td align="right">      21.295</td>
    <td align="right">     274.333</td>
    <td align="right">      -0.338</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.440</td>
    <td align="right">      38.944</td>
    <td align="right">      23.234</td>
    <td align="right">      33.333</td>
    <td align="right">      -0.890</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.951</td>
    <td align="right">      45.903</td>
    <td align="right">      24.451</td>
    <td align="right">      17.000</td>
    <td align="right">      -0.573</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.037</td>
    <td align="right">      51.006</td>
    <td align="right">      24.817</td>
    <td align="right">      68.000</td>
    <td align="right">      -0.470</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.011</td>
    <td align="right">      51.584</td>
    <td align="right">      24.572</td>
    <td align="right">      60.000</td>
    <td align="right">      -0.505</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.600</td>
    <td align="right">      44.718</td>
    <td align="right">      23.325</td>
    <td align="right">      15.333</td>
    <td align="right">      -0.807</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.937</td>
    <td align="right">      30.524</td>
    <td align="right">      21.054</td>
    <td align="right">     312.333</td>
    <td align="right">      -0.368</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.448</td>
    <td align="right">      23.456</td>
    <td align="right">      19.168</td>
    <td align="right">     713.333</td>
    <td align="right">      -0.798</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.789</td>
    <td align="right">      14.282</td>
    <td align="right">      17.976</td>
    <td align="right">     830.000</td>
    <td align="right">      -1.052</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.952</td>
    <td align="right">      31.417</td>
    <td align="right">      21.291</td>
    <td align="right">    4701.333</td>
    <td align="right">      -0.730</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.430</td>
    <td align="right">      12.055</td>
    <td align="right">      17.432</td>
    <td align="right">      15.333</td>
    <td align="right">      -1.161</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.037</td>
    <td align="right">      51.584</td>
    <td align="right">      24.817</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.338</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   7727.7672</td>
    <td align="right">     11.9424</td>
    <td align="right">     16.0814</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10563.0651</td>
    <td align="right">   3145.6270</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   6258.1861</td>
    <td align="right">     10.0010</td>
    <td align="right">     14.0968</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   9261.2624</td>
    <td align="right">   2578.9437</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   5801.6478</td>
    <td align="right">      9.8384</td>
    <td align="right">     14.9147</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   9801.3317</td>
    <td align="right">   2445.0047</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   4513.4853</td>
    <td align="right">      8.0727</td>
    <td align="right">     12.9665</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8522.8733</td>
    <td align="right">   1942.1543</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   5034.1224</td>
    <td align="right">      9.1211</td>
    <td align="right">     14.8439</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   9757.3329</td>
    <td align="right">   2177.3893</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   5561.1170</td>
    <td align="right">     10.1003</td>
    <td align="right">     16.4771</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10830.9728</td>
    <td align="right">   2407.6553</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   5622.3307</td>
    <td align="right">     10.2125</td>
    <td align="right">     16.6619</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10952.4417</td>
    <td align="right">   2434.2576</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   6015.6329</td>
    <td align="right">     10.9295</td>
    <td align="right">     17.8359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11724.1373</td>
    <td align="right">   2604.7894</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   4835.8012</td>
    <td align="right">      8.7747</td>
    <td align="right">     14.3014</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   9400.7645</td>
    <td align="right">   2092.8507</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   4728.1397</td>
    <td align="right">      8.4550</td>
    <td align="right">     13.5781</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8924.8452</td>
    <td align="right">   2034.3702</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   5525.6278</td>
    <td align="right">      9.3821</td>
    <td align="right">     14.2433</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   9360.2106</td>
    <td align="right">   2329.8038</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   7089.9462</td>
    <td align="right">     11.2747</td>
    <td align="right">     15.7895</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  10373.0531</td>
    <td align="right">   2916.3951</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  68713.8043</td>
    <td align="right">    118.1043</td>
    <td align="right">    181.7905</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0013</td>
    <td align="right"> 119472.2907</td>
    <td align="right">  29109.2412</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   4513.4853</td>
    <td align="right">      8.0727</td>
    <td align="right">     12.9665</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8522.8733</td>
    <td align="right">   1942.1543</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   7727.7672</td>
    <td align="right">     11.9424</td>
    <td align="right">     17.8359</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">  11724.1373</td>
    <td align="right">   3145.6270</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.791</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.765</td>
    <td align="right">       0.573</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.813</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.803</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.803</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.813</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.791</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.855</td>
    <td align="right">       0.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.776</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.855</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.583</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.854</td>
    <td align="right">       0.574</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.572</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.570</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.862</td>
    <td align="right">       0.573</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.570</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.583</td>
    <td align="right">       0.203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.587</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.693</td>
    <td align="right">       0.575</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.570</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.576</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.698</td>
    <td align="right">       0.574</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.570</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.587</td>
    <td align="right">       0.215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.586</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.854</td>
    <td align="right">       0.575</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.572</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.570</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.576</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.862</td>
    <td align="right">       0.574</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.570</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.586</td>
    <td align="right">       0.203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.586</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.693</td>
    <td align="right">       0.575</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.570</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.576</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.698</td>
    <td align="right">       0.574</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.570</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.586</td>
    <td align="right">       0.215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.861057E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.429463E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.724933E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.329983E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156980E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.185908E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165028E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13158.996</td>
    <td align="right"> 1418686.988</td>
    <td align="right">0.373837E+09</td>
    <td align="right">30378487.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.982959E+09</td>
    <td align="right">51235816.124</td>
    <td align="right">       0.000</td>
    <td align="right">  253915.003</td>
    <td align="right">47865670.045</td>
    <td align="right">30176708.714</td>
    <td align="right">0.275890E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.225255E+09</td>
    <td align="right">0.437482E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  597132.494</td>
    <td align="right">21780935.503</td>
    <td align="right">       0.000</td>
    <td align="right">0.327211E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">81299085.036</td>
    <td align="right">0.711805E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  401528.211</td>
    <td align="right"> 9697755.617</td>
    <td align="right">       0.000</td>
    <td align="right">0.158187E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145621E+09</td>
    <td align="right">0.613903E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  415007.532</td>
    <td align="right"> 2820716.549</td>
    <td align="right">       0.000</td>
    <td align="right">0.125383E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.807437E+09</td>
    <td align="right">41272035.871</td>
    <td align="right">       0.000</td>
    <td align="right">  330419.952</td>
    <td align="right"> 4155156.324</td>
    <td align="right">       0.000</td>
    <td align="right">0.331629E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175079E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2410126.390</td>
    <td align="right">0.348782E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128916E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.177678E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.737152E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.355605E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108257E+11</td>
    <td align="right">0.185570E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2011162.189</td>
    <td align="right">90149047.415</td>
    <td align="right">0.155392E+11</td>
    <td align="right">0.124868E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">81299085.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175079E+10</td>
    <td align="right">0.711805E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  597132.494</td>
    <td align="right">47865670.045</td>
    <td align="right">0.429463E+10</td>
    <td align="right">0.331629E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.552599E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.438153E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638203E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.314803E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.976429E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8928.121</td>
    <td align="right">       0.000</td>
    <td align="right">0.175009E+10</td>
    <td align="right">18100382.721</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.902344E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  123360.640</td>
    <td align="right">  639327.920</td>
    <td align="right">0.429562E+09</td>
    <td align="right">95710059.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.503871E+09</td>
    <td align="right">0.137465E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  420319.254</td>
    <td align="right">  543828.778</td>
    <td align="right">82372118.048</td>
    <td align="right">0.226702E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122439E+09</td>
    <td align="right">0.487982E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  706978.292</td>
    <td align="right">   43526.956</td>
    <td align="right">       0.000</td>
    <td align="right">0.161977E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">53667654.993</td>
    <td align="right">0.749470E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  360363.114</td>
    <td align="right">  133863.105</td>
    <td align="right">       0.000</td>
    <td align="right">62486136.542</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">83450725.450</td>
    <td align="right">0.701838E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  364245.883</td>
    <td align="right">  589887.179</td>
    <td align="right">       0.000</td>
    <td align="right">45965120.401</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.354041E+09</td>
    <td align="right">87269165.135</td>
    <td align="right">       0.000</td>
    <td align="right">  735411.198</td>
    <td align="right"> 2860676.621</td>
    <td align="right">40063808.348</td>
    <td align="right">0.232813E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.869833E+09</td>
    <td align="right"> 3959025.266</td>
    <td align="right">       0.000</td>
    <td align="right">  225735.011</td>
    <td align="right">       0.000</td>
    <td align="right">0.430778E+09</td>
    <td align="right">0.150002E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670700E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   58304.219</td>
    <td align="right">       0.000</td>
    <td align="right">0.179492E+10</td>
    <td align="right">38364668.192</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.508610E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.380030E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.623619E+10</td>
    <td align="right">0.216798E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3003645.733</td>
    <td align="right"> 4811110.558</td>
    <td align="right">0.158576E+11</td>
    <td align="right">0.103212E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">53667654.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.976429E+09</td>
    <td align="right">0.749470E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  735411.198</td>
    <td align="right"> 2860676.621</td>
    <td align="right">0.438153E+10</td>
    <td align="right">0.232813E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312372E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.264583E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258466E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.204440E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.392195E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.129332E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.569311E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17489.213</td>
    <td align="right">  804573.098</td>
    <td align="right">0.254374E+09</td>
    <td align="right">28130710.545</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314424E+09</td>
    <td align="right">74797158.267</td>
    <td align="right">       0.000</td>
    <td align="right">  234374.928</td>
    <td align="right">  565678.132</td>
    <td align="right">40095030.092</td>
    <td align="right">0.137376E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">55661811.637</td>
    <td align="right">0.284800E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  545375.759</td>
    <td align="right">    4773.342</td>
    <td align="right">       0.000</td>
    <td align="right">0.119083E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">17830149.666</td>
    <td align="right">0.431974E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  346420.765</td>
    <td align="right">   51338.375</td>
    <td align="right">       0.000</td>
    <td align="right">49601365.558</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">42662652.730</td>
    <td align="right">0.392267E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  247629.582</td>
    <td align="right">  820300.978</td>
    <td align="right">   62676.628</td>
    <td align="right">35556794.583</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.249147E+09</td>
    <td align="right">33957070.932</td>
    <td align="right">       0.000</td>
    <td align="right">  235478.250</td>
    <td align="right"> 6017621.405</td>
    <td align="right">27994230.798</td>
    <td align="right">0.113465E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.557791E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     885.924</td>
    <td align="right"> 1796965.008</td>
    <td align="right">0.287503E+09</td>
    <td align="right"> 2086226.832</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296637E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.121963E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271139E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.230073E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.333764E+10</td>
    <td align="right">0.121780E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1627654.421</td>
    <td align="right">10061250.337</td>
    <td align="right">0.101139E+11</td>
    <td align="right">0.485300E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">17830149.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569311E+09</td>
    <td align="right">0.431974E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  545375.759</td>
    <td align="right"> 6017621.405</td>
    <td align="right">0.264583E+10</td>
    <td align="right">0.137376E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526588E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.444633E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.433780E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.347879E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532744E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.228975E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.826429E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   19485.289</td>
    <td align="right">    2651.726</td>
    <td align="right"> 1565696.648</td>
    <td align="right">0.555077E+09</td>
    <td align="right"> 8056057.069</td>
    <td align="right">     366.746</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.648169E+09</td>
    <td align="right">0.121019E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  101697.792</td>
    <td align="right"> 4188861.962</td>
    <td align="right">90138833.181</td>
    <td align="right">77038145.423</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141182E+09</td>
    <td align="right">0.469497E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  351059.958</td>
    <td align="right"> 1775333.190</td>
    <td align="right">       0.000</td>
    <td align="right">0.146743E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">57100784.969</td>
    <td align="right">0.713075E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  217132.630</td>
    <td align="right">  768470.546</td>
    <td align="right">  180110.049</td>
    <td align="right">61064490.882</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102593E+09</td>
    <td align="right">0.634062E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  151313.029</td>
    <td align="right"> 3539113.051</td>
    <td align="right">  105781.623</td>
    <td align="right">34191944.326</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.530687E+09</td>
    <td align="right">54200274.599</td>
    <td align="right">       0.000</td>
    <td align="right">   97199.750</td>
    <td align="right">10050440.242</td>
    <td align="right">58272286.129</td>
    <td align="right">70982504.077</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.748094E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2965936.485</td>
    <td align="right">0.626981E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.451921E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.208472E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458294E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.386881E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.545758E+10</td>
    <td align="right">0.199185E+10</td>
    <td align="right">   19485.289</td>
    <td align="right">  921054.885</td>
    <td align="right">24853852.124</td>
    <td align="right">0.174992E+11</td>
    <td align="right">0.398077E+09</td>
    <td align="right">     366.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">57100784.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.826429E+09</td>
    <td align="right">0.713075E+09</td>
    <td align="right">   19485.289</td>
    <td align="right">  351059.958</td>
    <td align="right">10050440.242</td>
    <td align="right">0.444633E+10</td>
    <td align="right">0.146743E+09</td>
    <td align="right">     366.746</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.308445E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.264557E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257696E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.204089E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395130E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127923E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.517601E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   25738.169</td>
    <td align="right">  529846.171</td>
    <td align="right">0.289155E+09</td>
    <td align="right">30274302.730</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323358E+09</td>
    <td align="right">74498994.736</td>
    <td align="right">       0.000</td>
    <td align="right">  256795.537</td>
    <td align="right">  343831.811</td>
    <td align="right">47508674.676</td>
    <td align="right">0.116533E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">65214122.496</td>
    <td align="right">0.281888E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  462063.589</td>
    <td align="right">   83621.590</td>
    <td align="right">       0.000</td>
    <td align="right">0.109847E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">27908635.830</td>
    <td align="right">0.434916E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  243559.052</td>
    <td align="right">   38903.765</td>
    <td align="right">       0.000</td>
    <td align="right">42784733.314</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">50628434.926</td>
    <td align="right">0.390337E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  201415.168</td>
    <td align="right">  168521.393</td>
    <td align="right">       0.000</td>
    <td align="right">29831213.237</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265408E+09</td>
    <td align="right">38722456.176</td>
    <td align="right">       0.000</td>
    <td align="right">  236754.296</td>
    <td align="right"> 3400715.010</td>
    <td align="right">26411427.511</td>
    <td align="right">92605478.661</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.498627E+09</td>
    <td align="right"> 1446877.845</td>
    <td align="right">       0.000</td>
    <td align="right">   10298.482</td>
    <td align="right">  444640.688</td>
    <td align="right">0.329255E+09</td>
    <td align="right"> 8091901.202</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296894E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     775.156</td>
    <td align="right">       0.000</td>
    <td align="right">0.121289E+10</td>
    <td align="right"> 4734668.958</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272909E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.229683E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327982E+10</td>
    <td align="right">0.122181E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1437399.449</td>
    <td align="right"> 5010080.430</td>
    <td align="right">0.101677E+11</td>
    <td align="right">0.434702E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">27908635.830</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517601E+09</td>
    <td align="right">0.434916E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  462063.589</td>
    <td align="right"> 3400715.010</td>
    <td align="right">0.264557E+10</td>
    <td align="right">0.116533E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.707714E+10</td>
    <td align="right"> 2389565.320</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510604E+10</td>
    <td align="right"> 1781299.049</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348385E+10</td>
    <td align="right"> 1358567.546</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152667E+10</td>
    <td align="right">24487471.257</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125273E+10</td>
    <td align="right">0.858563E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121699E+10</td>
    <td align="right">0.242652E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115611E+10</td>
    <td align="right">0.307386E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126562E+10</td>
    <td align="right">0.306597E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115906E+10</td>
    <td align="right">0.778933E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153651E+10</td>
    <td align="right"> 9411571.301</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.316229E+10</td>
    <td align="right"> 1170016.573</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.542009E+10</td>
    <td align="right"> 1914763.268</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.333631E+11</td>
    <td align="right">0.102463E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115611E+10</td>
    <td align="right"> 1170016.573</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.707714E+10</td>
    <td align="right">0.307386E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113088E+11</td>
    <td align="right">10078058.169</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.764086E+10</td>
    <td align="right"> 8030697.367</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.499637E+10</td>
    <td align="right">42997587.896</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251277E+10</td>
    <td align="right">0.334154E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220304E+10</td>
    <td align="right">0.200940E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209038E+10</td>
    <td align="right">0.403235E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198559E+10</td>
    <td align="right">0.482515E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217376E+10</td>
    <td align="right">0.516563E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203168E+10</td>
    <td align="right">0.233259E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254897E+10</td>
    <td align="right">0.449074E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.484539E+10</td>
    <td align="right">91607237.649</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.953199E+10</td>
    <td align="right">13086883.142</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538696E+11</td>
    <td align="right">0.193141E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198559E+10</td>
    <td align="right"> 8030697.367</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113088E+11</td>
    <td align="right">0.516563E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.777881E+10</td>
    <td align="right"> 6905566.493</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.545237E+10</td>
    <td align="right"> 6124290.399</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344527E+10</td>
    <td align="right"> 3633262.105</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155299E+10</td>
    <td align="right">0.136672E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.135779E+10</td>
    <td align="right">0.117965E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129319E+10</td>
    <td align="right">0.258870E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122830E+10</td>
    <td align="right">0.301530E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134480E+10</td>
    <td align="right">0.299796E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126403E+10</td>
    <td align="right">0.106302E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163111E+10</td>
    <td align="right">72122161.989</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.329661E+10</td>
    <td align="right"> 8904754.119</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644546E+10</td>
    <td align="right"> 8226859.064</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360907E+11</td>
    <td align="right">0.110872E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122830E+10</td>
    <td align="right"> 3633262.105</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.777881E+10</td>
    <td align="right">0.301530E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130316E+11</td>
    <td align="right">11382140.589</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.937950E+10</td>
    <td align="right">10494279.116</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.603428E+10</td>
    <td align="right"> 2739909.749</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260679E+10</td>
    <td align="right">63866599.289</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217778E+10</td>
    <td align="right">0.133505E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.204763E+10</td>
    <td align="right">0.336196E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.194492E+10</td>
    <td align="right">0.405723E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212946E+10</td>
    <td align="right">0.393818E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201168E+10</td>
    <td align="right">0.115149E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269669E+10</td>
    <td align="right">24694166.645</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.548532E+10</td>
    <td align="right"> 8084975.891</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105985E+11</td>
    <td align="right">13918256.514</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.601442E+11</td>
    <td align="right">0.139791E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.194492E+10</td>
    <td align="right"> 2739909.749</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130316E+11</td>
    <td align="right">0.405723E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779654E+10</td>
    <td align="right"> 4694314.243</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546568E+10</td>
    <td align="right"> 5247959.860</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349465E+10</td>
    <td align="right"> 4709934.887</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157750E+10</td>
    <td align="right">0.126171E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136831E+10</td>
    <td align="right">0.115928E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129899E+10</td>
    <td align="right">0.248948E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123377E+10</td>
    <td align="right">0.298724E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135080E+10</td>
    <td align="right">0.294964E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126474E+10</td>
    <td align="right">0.109605E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165310E+10</td>
    <td align="right">87547632.572</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.334766E+10</td>
    <td align="right">18399377.442</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.643434E+10</td>
    <td align="right"> 8793065.569</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362861E+11</td>
    <td align="right">0.109372E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123377E+10</td>
    <td align="right"> 4694314.243</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.779654E+10</td>
    <td align="right">0.298724E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117099E+11</td>
    <td align="right">0.441208E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100832E+11</td>
    <td align="right">0.287168E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.982700E+10</td>
    <td align="right">0.145608E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.812229E+10</td>
    <td align="right">0.239172E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105030E+11</td>
    <td align="right">0.313959E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132821E+11</td>
    <td align="right"> 2939413.282</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138663E+11</td>
    <td align="right"> 1369260.115</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146539E+11</td>
    <td align="right"> 2268264.379</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100158E+11</td>
    <td align="right">82037209.902</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.821741E+10</td>
    <td align="right">0.261264E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924777E+10</td>
    <td align="right">0.136725E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114409E+11</td>
    <td align="right">0.337589E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130970E+12</td>
    <td align="right">0.140237E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.812229E+10</td>
    <td align="right"> 1369260.115</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146539E+11</td>
    <td align="right">0.441208E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245108E+11</td>
    <td align="right">   15693.919</td>
    <td align="right">02-JAN-16:40</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214901E+11</td>
    <td align="right">   14223.174</td>
    <td align="right">16-FEB-13:20</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">      43.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227433E+11</td>
    <td align="right">   14832.106</td>
    <td align="right">23-MAR-15:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">     652.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197767E+11</td>
    <td align="right">   16600.308</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    2420.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226412E+11</td>
    <td align="right">   20838.446</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    6658.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251325E+11</td>
    <td align="right">   23356.980</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    9177.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254143E+11</td>
    <td align="right">   23053.279</td>
    <td align="right">13-JUL-15:20</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    8873.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272050E+11</td>
    <td align="right">   22665.548</td>
    <td align="right">25-AUG-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    8485.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218138E+11</td>
    <td align="right">   20910.491</td>
    <td align="right">14-SEP-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    6730.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207094E+11</td>
    <td align="right">   16765.882</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    2586.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217197E+11</td>
    <td align="right">   16110.979</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">     417.060</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240699E+11</td>
    <td align="right">   15693.919</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277226E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197767E+11</td>
    <td align="right">   14223.174</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272050E+11</td>
    <td align="right">   23356.980</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    9177.151</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245108E+11</td>
    <td align="right">   15693.919</td>
    <td align="right">02-JAN-16:40</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214901E+11</td>
    <td align="right">   14223.174</td>
    <td align="right">16-FEB-13:20</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">      43.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227433E+11</td>
    <td align="right">   14832.106</td>
    <td align="right">23-MAR-15:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">     652.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197767E+11</td>
    <td align="right">   16600.308</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    2420.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226412E+11</td>
    <td align="right">   20838.446</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    6658.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251325E+11</td>
    <td align="right">   23356.980</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    9177.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254143E+11</td>
    <td align="right">   23053.279</td>
    <td align="right">13-JUL-15:20</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    8873.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272050E+11</td>
    <td align="right">   22665.548</td>
    <td align="right">25-AUG-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    8485.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218138E+11</td>
    <td align="right">   20910.491</td>
    <td align="right">14-SEP-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    6730.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207094E+11</td>
    <td align="right">   16765.882</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    2586.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.217197E+11</td>
    <td align="right">   16110.979</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">     417.060</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240699E+11</td>
    <td align="right">   15693.919</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277226E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197767E+11</td>
    <td align="right">   14223.174</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272050E+11</td>
    <td align="right">   23356.980</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5517.245</td>
    <td align="right">       0.000</td>
    <td align="right">    9177.151</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.50</td>
    <td align="right">       18.04</td>
    <td align="right">       24.83</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.67</td>
    <td align="right">       19.91</td>
    <td align="right">        7.83</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.50</td>
    <td align="right">       20.22</td>
    <td align="right">        1.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.50</td>
    <td align="right">       20.48</td>
    <td align="right">        0.33</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.17</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.33</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.50</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.50</td>
    <td align="right">       18.29</td>
    <td align="right">        5.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      143.50</td>
    <td align="right">       18.87</td>
    <td align="right">       40.67</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.50</td>
    <td align="right">       20.48</td>
    <td align="right">       24.83</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.50</td>
    <td align="right">       15.47</td>
    <td align="right">       33.17</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       96.00</td>
    <td align="right">       15.94</td>
    <td align="right">       13.17</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       63.83</td>
    <td align="right">       16.21</td>
    <td align="right">        2.83</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.33</td>
    <td align="right">       18.35</td>
    <td align="right">        0.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.67</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.50</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       80.17</td>
    <td align="right">       16.03</td>
    <td align="right">        2.33</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      132.50</td>
    <td align="right">       15.55</td>
    <td align="right">       10.50</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      583.33</td>
    <td align="right">       15.96</td>
    <td align="right">       62.50</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      172.50</td>
    <td align="right">       20.53</td>
    <td align="right">       33.17</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      191.67</td>
    <td align="right">       15.24</td>
    <td align="right">       39.17</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.17</td>
    <td align="right">       15.78</td>
    <td align="right">       18.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       72.33</td>
    <td align="right">       16.06</td>
    <td align="right">        3.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.33</td>
    <td align="right">       17.64</td>
    <td align="right">        0.33</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.17</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.33</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.67</td>
    <td align="right">       17.47</td>
    <td align="right">        0.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.50</td>
    <td align="right">       15.84</td>
    <td align="right">        3.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      139.33</td>
    <td align="right">       15.41</td>
    <td align="right">       14.83</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      680.50</td>
    <td align="right">       15.77</td>
    <td align="right">       78.83</td>
    <td align="right">       18.56</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      191.67</td>
    <td align="right">       20.36</td>
    <td align="right">       39.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.33</td>
    <td align="right">       15.36</td>
    <td align="right">       44.17</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      125.33</td>
    <td align="right">       15.78</td>
    <td align="right">       18.17</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.00</td>
    <td align="right">       16.03</td>
    <td align="right">        3.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.50</td>
    <td align="right">       17.79</td>
    <td align="right">        0.50</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.33</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.67</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.17</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.17</td>
    <td align="right">       15.94</td>
    <td align="right">        2.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      140.00</td>
    <td align="right">       15.50</td>
    <td align="right">       15.00</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      687.33</td>
    <td align="right">       15.85</td>
    <td align="right">       84.00</td>
    <td align="right">       18.74</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      199.33</td>
    <td align="right">       20.68</td>
    <td align="right">       44.17</td>
    <td align="right">       20.69</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      197.50</td>
    <td align="right">       15.31</td>
    <td align="right">       42.83</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.17</td>
    <td align="right">       15.81</td>
    <td align="right">       17.83</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       71.17</td>
    <td align="right">       16.14</td>
    <td align="right">        3.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.67</td>
    <td align="right">       18.23</td>
    <td align="right">        0.33</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.83</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.00</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.33</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.83</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.50</td>
    <td align="right">       15.89</td>
    <td align="right">        2.50</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      138.83</td>
    <td align="right">       15.42</td>
    <td align="right">       14.17</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      667.50</td>
    <td align="right">       15.80</td>
    <td align="right">       81.00</td>
    <td align="right">       18.67</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      197.50</td>
    <td align="right">       20.43</td>
    <td align="right">       42.83</td>
    <td align="right">       20.45</td>
    <td align="right">        0.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.33</td>
    <td align="right">       24.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">460263796.16</td>
    <td align="right">     3590.77</td>
    <td align="right">04-JAN-19:19</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right">211996225.30</td>
    <td align="right">      285.65</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">      -19.40</td>
    <td align="right">      -20.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">353771570.93</td>
    <td align="right">     3009.87</td>
    <td align="right">03-FEB-19:30</td>
    <td align="right">      -21.40</td>
    <td align="right">      -21.93</td>
    <td align="right">193502400.82</td>
    <td align="right">      285.64</td>
    <td align="right">06-FEB-09:09</td>
    <td align="right">      -13.62</td>
    <td align="right">      -14.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">410254358.65</td>
    <td align="right">     1842.90</td>
    <td align="right">03-MAR-19:30</td>
    <td align="right">       -8.35</td>
    <td align="right">       -9.56</td>
    <td align="right">238711737.96</td>
    <td align="right">      349.18</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">349573515.02</td>
    <td align="right">     1387.58</td>
    <td align="right">21-APR-04:53</td>
    <td align="right">       -0.50</td>
    <td align="right">       -2.62</td>
    <td align="right">234871094.22</td>
    <td align="right">      386.19</td>
    <td align="right">26-APR-13:50</td>
    <td align="right">       18.90</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">430424686.75</td>
    <td align="right">     1515.74</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.64</td>
    <td align="right">290124027.73</td>
    <td align="right">      386.48</td>
    <td align="right">18-MAY-10:50</td>
    <td align="right">       13.72</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">846260343.38</td>
    <td align="right">     1786.25</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">303053577.58</td>
    <td align="right">      386.02</td>
    <td align="right">29-JUN-07:19</td>
    <td align="right">       25.50</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">965792278.83</td>
    <td align="right">     1725.02</td>
    <td align="right">18-JUL-15:00</td>
    <td align="right">       28.00</td>
    <td align="right">       20.81</td>
    <td align="right">279932636.91</td>
    <td align="right">      386.02</td>
    <td align="right">12-JUL-07:19</td>
    <td align="right">       21.60</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">969243024.79</td>
    <td align="right">     1594.49</td>
    <td align="right">28-AUG-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.88</td>
    <td align="right">316906406.74</td>
    <td align="right">      386.03</td>
    <td align="right">03-AUG-07:19</td>
    <td align="right">       20.20</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">369601784.65</td>
    <td align="right">     1344.71</td>
    <td align="right">15-SEP-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.82</td>
    <td align="right">273062148.75</td>
    <td align="right">      386.37</td>
    <td align="right">19-SEP-09:09</td>
    <td align="right">       14.55</td>
    <td align="right">       12.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">333070563.87</td>
    <td align="right">     1487.27</td>
    <td align="right">16-OCT-04:51</td>
    <td align="right">       -2.25</td>
    <td align="right">       -2.60</td>
    <td align="right">242302451.27</td>
    <td align="right">      386.39</td>
    <td align="right">06-OCT-13:39</td>
    <td align="right">       22.17</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">347285432.77</td>
    <td align="right">     2038.19</td>
    <td align="right">09-NOV-05:51</td>
    <td align="right">       -7.68</td>
    <td align="right">       -7.85</td>
    <td align="right">217375684.98</td>
    <td align="right">      367.04</td>
    <td align="right">02-NOV-16:30</td>
    <td align="right">       16.65</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">367375898.69</td>
    <td align="right">     3090.21</td>
    <td align="right">30-DEC-17:30</td>
    <td align="right">      -22.50</td>
    <td align="right">      -23.00</td>
    <td align="right">205408367.33</td>
    <td align="right">      285.65</td>
    <td align="right">04-DEC-08:09</td>
    <td align="right">       -5.92</td>
    <td align="right">       -6.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.620292E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.300725E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">333070563.87</td>
    <td align="right">     1344.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right">193502400.82</td>
    <td align="right">      285.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -19.40</td>
    <td align="right">      -20.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">969243024.79</td>
    <td align="right">     3590.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">316906406.74</td>
    <td align="right">      386.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.50</td>
    <td align="right">       22.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">120887581.17</td>
    <td align="right">     2412.65</td>
    <td align="right">04-JAN-19:19</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right">159904294.72</td>
    <td align="right">      216.53</td>
    <td align="right">31-JAN-10:09</td>
    <td align="right">       -6.38</td>
    <td align="right">       -8.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">106652669.79</td>
    <td align="right">     1615.75</td>
    <td align="right">03-FEB-19:30</td>
    <td align="right">      -21.40</td>
    <td align="right">      -21.93</td>
    <td align="right">146407664.29</td>
    <td align="right">      237.19</td>
    <td align="right">16-FEB-14:39</td>
    <td align="right">       -1.70</td>
    <td align="right">       -3.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 56231352.55</td>
    <td align="right">     1112.93</td>
    <td align="right">05-MAR-08:23</td>
    <td align="right">       -9.80</td>
    <td align="right">      -10.65</td>
    <td align="right">188547012.95</td>
    <td align="right">      293.00</td>
    <td align="right">28-MAR-13:30</td>
    <td align="right">       15.55</td>
    <td align="right">        9.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77641114.06</td>
    <td align="right">     1296.55</td>
    <td align="right">26-APR-13:39</td>
    <td align="right">       18.90</td>
    <td align="right">       12.17</td>
    <td align="right">187911563.47</td>
    <td align="right">      293.18</td>
    <td align="right">04-APR-14:09</td>
    <td align="right">        8.48</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">665737886.17</td>
    <td align="right">     2668.63</td>
    <td align="right">31-MAY-12:30</td>
    <td align="right">       28.50</td>
    <td align="right">       20.37</td>
    <td align="right">223610410.04</td>
    <td align="right">      293.02</td>
    <td align="right">09-MAY-10:50</td>
    <td align="right">        9.55</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147069E+10</td>
    <td align="right">     3707.00</td>
    <td align="right">30-JUN-13:39</td>
    <td align="right">       33.13</td>
    <td align="right">       22.46</td>
    <td align="right">229916584.48</td>
    <td align="right">      292.63</td>
    <td align="right">01-JUN-09:20</td>
    <td align="right">       21.73</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174586E+10</td>
    <td align="right">     3253.24</td>
    <td align="right">18-JUL-14:30</td>
    <td align="right">       28.90</td>
    <td align="right">       22.01</td>
    <td align="right">212274263.10</td>
    <td align="right">      292.63</td>
    <td align="right">24-JUL-07:19</td>
    <td align="right">       19.87</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.198796E+10</td>
    <td align="right">     3897.87</td>
    <td align="right">30-AUG-13:39</td>
    <td align="right">       29.23</td>
    <td align="right">       20.41</td>
    <td align="right">240385849.52</td>
    <td align="right">      292.63</td>
    <td align="right">24-AUG-07:19</td>
    <td align="right">       22.40</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">890157101.63</td>
    <td align="right">     3583.06</td>
    <td align="right">15-SEP-13:39</td>
    <td align="right">       26.70</td>
    <td align="right">       17.88</td>
    <td align="right">209173145.31</td>
    <td align="right">      292.88</td>
    <td align="right">05-SEP-08:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">160285440.30</td>
    <td align="right">     1797.77</td>
    <td align="right">06-OCT-14:30</td>
    <td align="right">       23.25</td>
    <td align="right">       13.64</td>
    <td align="right">196579065.64</td>
    <td align="right">      293.43</td>
    <td align="right">23-OCT-15:00</td>
    <td align="right">        9.10</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52580583.31</td>
    <td align="right">     1396.51</td>
    <td align="right">03-NOV-13:39</td>
    <td align="right">       13.93</td>
    <td align="right">        8.18</td>
    <td align="right">170048240.59</td>
    <td align="right">      293.27</td>
    <td align="right">06-NOV-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 68574370.70</td>
    <td align="right">     1886.73</td>
    <td align="right">20-DEC-19:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.16</td>
    <td align="right">155266898.61</td>
    <td align="right">      239.45</td>
    <td align="right">01-DEC-14:39</td>
    <td align="right">        3.90</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.740326E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232002E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52580583.31</td>
    <td align="right">     1112.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right">146407664.29</td>
    <td align="right">      216.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -6.38</td>
    <td align="right">       -8.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198796E+10</td>
    <td align="right">     3897.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.13</td>
    <td align="right">       22.46</td>
    <td align="right">240385849.52</td>
    <td align="right">      293.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.40</td>
    <td align="right">       20.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57391244.45</td>
    <td align="right">     1429.59</td>
    <td align="right">04-JAN-19:19</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right"> 94666634.49</td>
    <td align="right">      128.45</td>
    <td align="right">31-JAN-10:09</td>
    <td align="right">       -6.38</td>
    <td align="right">       -8.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34519434.41</td>
    <td align="right">      924.59</td>
    <td align="right">03-FEB-19:30</td>
    <td align="right">      -21.40</td>
    <td align="right">      -21.93</td>
    <td align="right"> 86528162.35</td>
    <td align="right">      128.45</td>
    <td align="right">13-FEB-10:09</td>
    <td align="right">       -5.68</td>
    <td align="right">       -6.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6774361.10</td>
    <td align="right">      514.20</td>
    <td align="right">08-MAR-04:13</td>
    <td align="right">      -11.38</td>
    <td align="right">      -12.13</td>
    <td align="right">108933365.62</td>
    <td align="right">      172.26</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13424801.57</td>
    <td align="right">      424.54</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        9.32</td>
    <td align="right">        8.72</td>
    <td align="right">111384993.71</td>
    <td align="right">      173.92</td>
    <td align="right">13-APR-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">355921967.95</td>
    <td align="right">     1761.04</td>
    <td align="right">31-MAY-09:30</td>
    <td align="right">       25.25</td>
    <td align="right">       19.20</td>
    <td align="right">133877635.73</td>
    <td align="right">      174.08</td>
    <td align="right">10-MAY-12:00</td>
    <td align="right">       10.50</td>
    <td align="right">        5.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101087E+10</td>
    <td align="right">     2197.50</td>
    <td align="right">30-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.40</td>
    <td align="right">136502558.50</td>
    <td align="right">      173.59</td>
    <td align="right">14-JUN-08:50</td>
    <td align="right">       13.23</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113867E+10</td>
    <td align="right">     2002.09</td>
    <td align="right">18-JUL-09:50</td>
    <td align="right">       26.85</td>
    <td align="right">       21.92</td>
    <td align="right">125959279.73</td>
    <td align="right">      173.59</td>
    <td align="right">10-JUL-07:10</td>
    <td align="right">       15.05</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108641E+10</td>
    <td align="right">     1916.20</td>
    <td align="right">10-AUG-09:50</td>
    <td align="right">       25.73</td>
    <td align="right">       18.16</td>
    <td align="right">142585840.73</td>
    <td align="right">      173.65</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">       22.30</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">264741675.89</td>
    <td align="right">     1478.42</td>
    <td align="right">15-SEP-09:50</td>
    <td align="right">       22.52</td>
    <td align="right">       16.78</td>
    <td align="right">124147404.14</td>
    <td align="right">      173.59</td>
    <td align="right">28-SEP-15:50</td>
    <td align="right">       17.05</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1003789.74</td>
    <td align="right">      411.28</td>
    <td align="right">12-OCT-04:22</td>
    <td align="right">        5.27</td>
    <td align="right">        3.43</td>
    <td align="right">113283957.16</td>
    <td align="right">      174.11</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       12.00</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4166061.28</td>
    <td align="right">      743.96</td>
    <td align="right">30-NOV-00:22</td>
    <td align="right">       -8.03</td>
    <td align="right">       -8.43</td>
    <td align="right"> 98450056.83</td>
    <td align="right">      174.03</td>
    <td align="right">03-NOV-14:50</td>
    <td align="right">       12.42</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30679911.31</td>
    <td align="right">     1125.52</td>
    <td align="right">20-DEC-19:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.16</td>
    <td align="right"> 91871491.64</td>
    <td align="right">      128.45</td>
    <td align="right">20-DEC-16:00</td>
    <td align="right">      -15.00</td>
    <td align="right">      -15.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400458E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.136819E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1003789.74</td>
    <td align="right">      411.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right"> 86528162.35</td>
    <td align="right">      128.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -15.00</td>
    <td align="right">      -15.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113867E+10</td>
    <td align="right">     2197.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       23.40</td>
    <td align="right">142585840.73</td>
    <td align="right">      174.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.30</td>
    <td align="right">       20.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">113504135.38</td>
    <td align="right">     2472.83</td>
    <td align="right">04-JAN-19:19</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right">159245083.92</td>
    <td align="right">      216.53</td>
    <td align="right">31-JAN-10:09</td>
    <td align="right">       -6.38</td>
    <td align="right">       -8.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74050864.27</td>
    <td align="right">     1637.69</td>
    <td align="right">03-FEB-19:30</td>
    <td align="right">      -21.40</td>
    <td align="right">      -21.93</td>
    <td align="right">145821033.36</td>
    <td align="right">      216.53</td>
    <td align="right">10-FEB-08:00</td>
    <td align="right">       -9.40</td>
    <td align="right">      -10.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12754210.89</td>
    <td align="right">     1004.96</td>
    <td align="right">08-MAR-04:13</td>
    <td align="right">      -11.38</td>
    <td align="right">      -12.13</td>
    <td align="right">179846605.78</td>
    <td align="right">      268.71</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4827768.66</td>
    <td align="right">      904.43</td>
    <td align="right">26-APR-04:22</td>
    <td align="right">        5.40</td>
    <td align="right">        4.17</td>
    <td align="right">177087347.16</td>
    <td align="right">      292.97</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">251465299.46</td>
    <td align="right">     1638.09</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.64</td>
    <td align="right">221001596.56</td>
    <td align="right">      294.05</td>
    <td align="right">03-MAY-12:30</td>
    <td align="right">       18.00</td>
    <td align="right">       12.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">887569525.11</td>
    <td align="right">     2222.55</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">229882170.73</td>
    <td align="right">      292.63</td>
    <td align="right">09-JUN-14:50</td>
    <td align="right">       21.00</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107491E+10</td>
    <td align="right">     2044.39</td>
    <td align="right">17-JUL-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       23.74</td>
    <td align="right">212227153.93</td>
    <td align="right">      299.64</td>
    <td align="right">03-JUL-08:50</td>
    <td align="right">       19.57</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">940205637.80</td>
    <td align="right">     1746.22</td>
    <td align="right">17-AUG-14:50</td>
    <td align="right">       28.80</td>
    <td align="right">       23.60</td>
    <td align="right">240229632.97</td>
    <td align="right">      292.63</td>
    <td align="right">24-AUG-07:19</td>
    <td align="right">       22.40</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">152052345.43</td>
    <td align="right">     1252.08</td>
    <td align="right">14-SEP-15:20</td>
    <td align="right">       28.47</td>
    <td align="right">       20.09</td>
    <td align="right">206541616.46</td>
    <td align="right">      293.12</td>
    <td align="right">25-SEP-14:50</td>
    <td align="right">       15.47</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   853268.75</td>
    <td align="right">      997.89</td>
    <td align="right">12-OCT-04:22</td>
    <td align="right">        5.27</td>
    <td align="right">        3.43</td>
    <td align="right">181569895.52</td>
    <td align="right">      292.63</td>
    <td align="right">27-OCT-15:39</td>
    <td align="right">       19.60</td>
    <td align="right">       12.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11663808.11</td>
    <td align="right">     1249.84</td>
    <td align="right">30-NOV-00:22</td>
    <td align="right">       -8.03</td>
    <td align="right">       -8.43</td>
    <td align="right">163690163.22</td>
    <td align="right">      277.79</td>
    <td align="right">02-NOV-15:50</td>
    <td align="right">       18.17</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 67330578.16</td>
    <td align="right">     1973.93</td>
    <td align="right">20-DEC-19:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.16</td>
    <td align="right">154854371.70</td>
    <td align="right">      216.53</td>
    <td align="right">21-DEC-09:09</td>
    <td align="right">      -17.43</td>
    <td align="right">      -18.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.359119E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227200E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   853268.75</td>
    <td align="right">      904.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right">145821033.36</td>
    <td align="right">      216.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -17.43</td>
    <td align="right">      -18.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107491E+10</td>
    <td align="right">     2472.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.74</td>
    <td align="right">240229632.97</td>
    <td align="right">      299.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.40</td>
    <td align="right">       20.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 55706441.62</td>
    <td align="right">     1427.72</td>
    <td align="right">04-JAN-19:19</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right"> 94525440.49</td>
    <td align="right">      128.45</td>
    <td align="right">31-JAN-10:09</td>
    <td align="right">       -6.38</td>
    <td align="right">       -8.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33595214.02</td>
    <td align="right">      920.14</td>
    <td align="right">03-FEB-19:30</td>
    <td align="right">      -21.40</td>
    <td align="right">      -21.93</td>
    <td align="right"> 86540349.22</td>
    <td align="right">      128.45</td>
    <td align="right">10-FEB-08:00</td>
    <td align="right">       -9.40</td>
    <td align="right">      -10.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7023527.87</td>
    <td align="right">      526.39</td>
    <td align="right">24-MAR-04:21</td>
    <td align="right">        5.93</td>
    <td align="right">        3.78</td>
    <td align="right">108122809.45</td>
    <td align="right">      173.59</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16484026.69</td>
    <td align="right">      622.74</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">        9.40</td>
    <td align="right">        4.95</td>
    <td align="right">108079689.25</td>
    <td align="right">      173.80</td>
    <td align="right">17-APR-12:00</td>
    <td align="right">       10.60</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">365950585.18</td>
    <td align="right">     1908.38</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.64</td>
    <td align="right">132144365.24</td>
    <td align="right">      174.02</td>
    <td align="right">24-MAY-12:09</td>
    <td align="right">       23.93</td>
    <td align="right">       17.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">922122849.83</td>
    <td align="right">     2551.69</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">136484673.34</td>
    <td align="right">      173.59</td>
    <td align="right">02-JUN-07:10</td>
    <td align="right">       15.68</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110260E+10</td>
    <td align="right">     2152.05</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">       31.80</td>
    <td align="right">       25.49</td>
    <td align="right">125976396.68</td>
    <td align="right">      173.59</td>
    <td align="right">10-JUL-07:19</td>
    <td align="right">       15.30</td>
    <td align="right">       12.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103423E+10</td>
    <td align="right">     2172.87</td>
    <td align="right">31-AUG-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.76</td>
    <td align="right">142621762.93</td>
    <td align="right">      174.73</td>
    <td align="right">15-AUG-07:10</td>
    <td align="right">       18.77</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">301528142.07</td>
    <td align="right">     1846.04</td>
    <td align="right">15-SEP-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.82</td>
    <td align="right">123436065.37</td>
    <td align="right">      179.95</td>
    <td align="right">06-SEP-12:50</td>
    <td align="right">       15.17</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  9254945.57</td>
    <td align="right">      518.72</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       13.61</td>
    <td align="right">110975002.97</td>
    <td align="right">      174.09</td>
    <td align="right">03-OCT-14:39</td>
    <td align="right">       12.13</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4770357.86</td>
    <td align="right">      815.47</td>
    <td align="right">30-NOV-00:22</td>
    <td align="right">       -8.03</td>
    <td align="right">       -8.43</td>
    <td align="right"> 98226905.21</td>
    <td align="right">      173.79</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        8.50</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30581225.60</td>
    <td align="right">     1119.80</td>
    <td align="right">20-DEC-19:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.16</td>
    <td align="right"> 91878762.17</td>
    <td align="right">      128.45</td>
    <td align="right">21-DEC-09:09</td>
    <td align="right">      -17.43</td>
    <td align="right">      -18.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388384E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135901E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4770357.86</td>
    <td align="right">      518.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -23.50</td>
    <td align="right">      -23.94</td>
    <td align="right"> 86540349.22</td>
    <td align="right">      128.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -17.43</td>
    <td align="right">      -18.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110260E+10</td>
    <td align="right">     2551.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       25.49</td>
    <td align="right">142621762.93</td>
    <td align="right">      179.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.93</td>
    <td align="right">       17.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      -19.68</td>
    <td align="right">      -20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      -19.68</td>
    <td align="right">      -20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      -17.50</td>
    <td align="right">      -18.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      -17.50</td>
    <td align="right">      -18.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -6.82</td>
    <td align="right">       -8.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -6.82</td>
    <td align="right">       -8.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.13</td>
    <td align="right">        3.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.13</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.08</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.08</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.88</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.88</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.38</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.38</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.25</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.25</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">       -1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">       -1.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -2.88</td>
    <td align="right">       -4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -2.88</td>
    <td align="right">       -4.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -19.68</td>
    <td align="right">      -20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -19.68</td>
    <td align="right">      -20.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280773E+10</td>
    <td align="right">     6848.30</td>
    <td align="right">30-JAN-05:49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180942E+10</td>
    <td align="right">     6652.31</td>
    <td align="right">21-FEB-05:10</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">920425635.37</td>
    <td align="right">     6731.71</td>
    <td align="right">20-MAR-04:19</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">217828115.01</td>
    <td align="right">     6800.05</td>
    <td align="right">25-APR-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">127229470.22</td>
    <td align="right">     7033.50</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 47440731.85</td>
    <td align="right">      607.37</td>
    <td align="right">10-JUN-16:40</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13608347.72</td>
    <td align="right">      826.71</td>
    <td align="right">03-JUL-17:49</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 36579012.64</td>
    <td align="right">      609.14</td>
    <td align="right">24-AUG-05:10</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">120326512.84</td>
    <td align="right">     1050.56</td>
    <td align="right">30-SEP-14:00</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">228751568.64</td>
    <td align="right">     6839.52</td>
    <td align="right">31-OCT-05:19</td>
    <td align="right">        7.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">866135736.70</td>
    <td align="right">     6803.74</td>
    <td align="right">24-NOV-05:49</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190360E+10</td>
    <td align="right">     6693.11</td>
    <td align="right">26-DEC-05:49</td>
    <td align="right">       -1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.909907E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13608347.72</td>
    <td align="right">      607.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280773E+10</td>
    <td align="right">     7033.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.651137E+10</td>
    <td align="right">     8550.90</td>
    <td align="right">30-JAN-05:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400810E+10</td>
    <td align="right">     9193.82</td>
    <td align="right">13-FEB-05:40</td>
    <td align="right">       -2.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235738E+10</td>
    <td align="right">     8948.62</td>
    <td align="right">17-MAR-04:49</td>
    <td align="right">       -6.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">914829839.23</td>
    <td align="right">     8486.78</td>
    <td align="right">25-APR-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">383694057.42</td>
    <td align="right">     8678.49</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 85075309.05</td>
    <td align="right">      866.38</td>
    <td align="right">03-JUN-05:40</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 34636916.38</td>
    <td align="right">      859.17</td>
    <td align="right">24-JUL-05:10</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 69409242.34</td>
    <td align="right">      954.40</td>
    <td align="right">21-AUG-06:00</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">249661737.82</td>
    <td align="right">     8174.10</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">897851674.83</td>
    <td align="right">     8541.87</td>
    <td align="right">30-OCT-05:19</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239757E+10</td>
    <td align="right">     8584.98</td>
    <td align="right">24-NOV-05:19</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.531781E+10</td>
    <td align="right">     9270.77</td>
    <td align="right">26-DEC-05:40</td>
    <td align="right">       -1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232274E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34636916.38</td>
    <td align="right">      859.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -6.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651137E+10</td>
    <td align="right">     9270.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.486443E+10</td>
    <td align="right">     5730.04</td>
    <td align="right">30-JAN-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.319437E+10</td>
    <td align="right">     5825.00</td>
    <td align="right">21-FEB-05:00</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180930E+10</td>
    <td align="right">     5613.35</td>
    <td align="right">07-MAR-05:49</td>
    <td align="right">       -6.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">627655685.96</td>
    <td align="right">     5180.98</td>
    <td align="right">25-APR-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">230588508.63</td>
    <td align="right">     5305.14</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 32171752.74</td>
    <td align="right">      546.90</td>
    <td align="right">03-JUN-05:40</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8812262.63</td>
    <td align="right">      549.98</td>
    <td align="right">26-JUL-05:10</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 36912410.20</td>
    <td align="right">      621.41</td>
    <td align="right">24-AUG-06:30</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">214782062.03</td>
    <td align="right">     4994.05</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">758798556.57</td>
    <td align="right">     5240.10</td>
    <td align="right">30-OCT-05:40</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181785E+10</td>
    <td align="right">     5800.40</td>
    <td align="right">24-NOV-05:49</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390411E+10</td>
    <td align="right">     5182.94</td>
    <td align="right">02-DEC-06:19</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174998E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8812262.63</td>
    <td align="right">      546.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -6.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486443E+10</td>
    <td align="right">     5825.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.816321E+10</td>
    <td align="right">     9224.33</td>
    <td align="right">30-JAN-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556281E+10</td>
    <td align="right">     9260.92</td>
    <td align="right">13-FEB-05:49</td>
    <td align="right">       -2.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.330623E+10</td>
    <td align="right">     8441.12</td>
    <td align="right">23-MAR-04:19</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124253E+10</td>
    <td align="right">     8399.54</td>
    <td align="right">25-APR-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">592288044.84</td>
    <td align="right">     8607.13</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">103495490.62</td>
    <td align="right">      846.90</td>
    <td align="right">03-JUN-05:40</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 37304467.30</td>
    <td align="right">      882.44</td>
    <td align="right">26-JUL-05:10</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">100134898.11</td>
    <td align="right">     1004.48</td>
    <td align="right">14-AUG-06:40</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">577061679.42</td>
    <td align="right">     8099.58</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137904E+10</td>
    <td align="right">     8419.88</td>
    <td align="right">30-OCT-05:40</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304053E+10</td>
    <td align="right">     8724.77</td>
    <td align="right">27-NOV-05:49</td>
    <td align="right">      -11.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635698E+10</td>
    <td align="right">     8347.26</td>
    <td align="right">02-DEC-06:19</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304616E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37304467.30</td>
    <td align="right">      846.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -11.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.816321E+10</td>
    <td align="right">     9260.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.488287E+10</td>
    <td align="right">     5868.07</td>
    <td align="right">30-JAN-05:49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321159E+10</td>
    <td align="right">     5771.71</td>
    <td align="right">13-FEB-05:49</td>
    <td align="right">       -2.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186746E+10</td>
    <td align="right">     5621.80</td>
    <td align="right">07-MAR-05:49</td>
    <td align="right">       -6.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">676575951.09</td>
    <td align="right">     5201.57</td>
    <td align="right">25-APR-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">276077544.06</td>
    <td align="right">     5309.35</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 50691186.52</td>
    <td align="right">      550.18</td>
    <td align="right">03-JUN-05:40</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15549224.01</td>
    <td align="right">      522.18</td>
    <td align="right">24-JUL-05:10</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 41049880.04</td>
    <td align="right">      605.66</td>
    <td align="right">21-AUG-06:00</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">233815384.84</td>
    <td align="right">     5009.23</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">783968684.28</td>
    <td align="right">     5269.43</td>
    <td align="right">30-OCT-05:19</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186560E+10</td>
    <td align="right">     5855.83</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389507E+10</td>
    <td align="right">     5812.33</td>
    <td align="right">26-DEC-05:49</td>
    <td align="right">       -1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178003E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15549224.01</td>
    <td align="right">      522.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -6.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488287E+10</td>
    <td align="right">     5868.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      -19.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      -17.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -6.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -2.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143885E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143189E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136870E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.158544E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165983E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">647040720.96</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">742975848.00</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">643912401.60</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">728898410.88</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">615496834.08</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">712963534.14</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">647040720.96</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">742975848.00</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">643912401.60</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">728898410.88</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">615496834.08</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">712963534.14</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">691136461.44</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">627831561.60</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">754441361.28</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">666092764.80</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">722788911.36</td>
    <td align="right">0.143885E+10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">722788911.36</td>
    <td align="right">0.143189E+10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">666092764.80</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">754441361.28</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">666092764.80</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">691136461.44</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">684527708.16</td>
    <td align="right">0.136870E+10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">666092764.80</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831346E+10</td>
    <td align="right">0.165983E+11</td>
    <td align="right">0.192634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">627831561.60</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">754441361.28</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.364323E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.280288E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214532E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  2067423.11</td>
    <td align="right">0.137244E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">547917730.56</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right"> 30910179.97</td>
    <td align="right">842123782.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">547917730.56</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 47638089.70</td>
    <td align="right">484176451.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 49049558.06</td>
    <td align="right">394252853.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 38603750.30</td>
    <td align="right">396135657.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  4417654.70</td>
    <td align="right">809824925.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">  1419513.35</td>
    <td align="right">0.147509E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">518913423.36</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204740E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.324125E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630211E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">174106169.19</td>
    <td align="right">0.196541E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">394252853.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 49049558.06</td>
    <td align="right">0.364323E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.228632E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.175185E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.133314E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">  2904641.43</td>
    <td align="right">850525405.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">325028790.72</td>
    <td align="right">647040720.96</td>
    <td align="right">742975848.00</td>
    <td align="right"> 20207643.10</td>
    <td align="right">533859910.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">325028790.72</td>
    <td align="right">643912401.60</td>
    <td align="right">728898410.88</td>
    <td align="right"> 30000996.04</td>
    <td align="right">309293330.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right"> 31201678.61</td>
    <td align="right">256293751.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 25079749.39</td>
    <td align="right">247022988.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">  3295619.19</td>
    <td align="right">491558338.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">  2737212.57</td>
    <td align="right">892323979.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">307823224.32</td>
    <td align="right">615496834.08</td>
    <td align="right">712963534.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.126727E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.203523E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373846E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">115427540.32</td>
    <td align="right">0.122547E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">247022988.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 31201678.61</td>
    <td align="right">0.228632E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.362292E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.277637E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.209890E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  6274579.68</td>
    <td align="right">0.131464E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">547917730.56</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right"> 42903853.99</td>
    <td align="right">810129337.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">547917730.56</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 54568617.90</td>
    <td align="right">467799522.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 58930059.47</td>
    <td align="right">369134356.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 47535773.15</td>
    <td align="right">365287898.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  7090451.34</td>
    <td align="right">746571939.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">  6901561.88</td>
    <td align="right">0.138334E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">518913423.36</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200511E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.322944E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630211E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">224204897.41</td>
    <td align="right">0.191896E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">365287898.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 58930059.47</td>
    <td align="right">0.362292E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.228495E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.175406E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.133566E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">  1881391.21</td>
    <td align="right">854427462.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">325028790.72</td>
    <td align="right">647040720.96</td>
    <td align="right">742975848.00</td>
    <td align="right"> 20439905.79</td>
    <td align="right">538402589.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">325028790.72</td>
    <td align="right">643912401.60</td>
    <td align="right">728898410.88</td>
    <td align="right"> 30752193.77</td>
    <td align="right">314957694.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right"> 30543944.52</td>
    <td align="right">261386692.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 25413314.36</td>
    <td align="right">253199038.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">  3757805.74</td>
    <td align="right">497665393.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">  2814630.38</td>
    <td align="right">896859479.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">307823224.32</td>
    <td align="right">615496834.08</td>
    <td align="right">712963534.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.126902E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.203602E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373846E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">115603185.77</td>
    <td align="right">0.122966E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">253199038.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 30752193.77</td>
    <td align="right">0.228495E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138633E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112136E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1918926.60</td>
    <td align="right">0.884436E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49853138.72</td>
    <td align="right">0.551561E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">208732467.25</td>
    <td align="right">0.355747E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">316446046.41</td>
    <td align="right">0.217085E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">277972454.80</td>
    <td align="right">0.174323E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">291942775.70</td>
    <td align="right">0.168540E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71155088.19</td>
    <td align="right">0.321434E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53024376.38</td>
    <td align="right">0.561189E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1096257.25</td>
    <td align="right">0.807891E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123504E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127214E+10</td>
    <td align="right">0.778493E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168540E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">316446046.41</td>
    <td align="right">0.138633E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105575E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104268E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100899E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122486E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116963E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 13597508.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100711E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 12159143.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.980582E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 21180592.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.786335E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">258941418.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.810849E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.239449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.794483E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.533730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.151348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.754759E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.631875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.826263E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.639130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.766556E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.235027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.797625E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">241151954.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.238197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.919930E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 48467198.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.259454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114232E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 17608424.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.237706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107564E+12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.234052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.142355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.754759E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 12159143.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.259454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116963E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.639130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108079E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">986970859.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145608E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110770E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103315E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">313959053.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.105228E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2939413.28</td>
    <td align="right">        0.00</td>
    <td align="right">996726146.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1369260.11</td>
    <td align="right">        0.00</td>
    <td align="right">987357846.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2268264.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.100161E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82037209.90</td>
    <td align="right">        0.00</td>
    <td align="right">958725563.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100794E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136725E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.100465E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337589E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105545E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140237E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.122733E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1369260.11</td>
    <td align="right">        0.00</td>
    <td align="right">958725563.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110770E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4950.05</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">20-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4950.05</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">28-FEB-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">10-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">09-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4950.05</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">24-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">01-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4950.05</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4950.05</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4950.05</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4950.05</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4950.05</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">16-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4950.05</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">06-NOV-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">06-NOV-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4950.05</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">09-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-05:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5517.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     5752.24</td>
    <td align="right">     1209.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6961.56</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        5.33</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       11.25</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">       13.62</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     4765.89</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     5752.24</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     1209.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      221.66</td>
    <td align="right">      195.56</td>
    <td align="right">      206.41</td>
    <td align="right">      181.85</td>
    <td align="right">      208.19</td>
    <td align="right">      231.10</td>
    <td align="right">      233.69</td>
    <td align="right">      250.15</td>
    <td align="right">      200.58</td>
    <td align="right">      190.43</td>
    <td align="right">      199.72</td>
    <td align="right">      218.46</td>
    <td align="right">     2537.79</td>
    <td align="right">      250.15</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      103.74</td>
    <td align="right">       93.82</td>
    <td align="right">       97.98</td>
    <td align="right">      109.71</td>
    <td align="right">      137.68</td>
    <td align="right">      216.22</td>
    <td align="right">      213.46</td>
    <td align="right">      209.75</td>
    <td align="right">      193.41</td>
    <td align="right">      110.60</td>
    <td align="right">      103.74</td>
    <td align="right">      103.74</td>
    <td align="right">     1693.84</td>
    <td align="right">      216.22</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      347.44</td>
    <td align="right">      311.42</td>
    <td align="right">      326.42</td>
    <td align="right">      313.60</td>
    <td align="right">      367.91</td>
    <td align="right">      469.36</td>
    <td align="right">      469.19</td>
    <td align="right">      481.95</td>
    <td align="right">      416.03</td>
    <td align="right">      323.07</td>
    <td align="right">      325.49</td>
    <td align="right">      344.24</td>
    <td align="right">     4496.12</td>
    <td align="right">      481.95</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      347.44</td>
    <td align="right">      311.42</td>
    <td align="right">      326.42</td>
    <td align="right">      313.60</td>
    <td align="right">      367.91</td>
    <td align="right">      469.36</td>
    <td align="right">      469.19</td>
    <td align="right">      481.95</td>
    <td align="right">      416.03</td>
    <td align="right">      323.07</td>
    <td align="right">      325.49</td>
    <td align="right">      344.24</td>
    <td align="right">     4496.12</td>
    <td align="right">      481.95</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       20.85</td>
    <td align="right">       18.69</td>
    <td align="right">       19.59</td>
    <td align="right">       18.82</td>
    <td align="right">       22.07</td>
    <td align="right">       28.16</td>
    <td align="right">       28.15</td>
    <td align="right">       28.92</td>
    <td align="right">       24.96</td>
    <td align="right">       19.38</td>
    <td align="right">       19.53</td>
    <td align="right">       20.65</td>
    <td align="right">      269.77</td>
    <td align="right">       28.92</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      368.28</td>
    <td align="right">      330.11</td>
    <td align="right">      346.01</td>
    <td align="right">      332.41</td>
    <td align="right">      389.98</td>
    <td align="right">      497.52</td>
    <td align="right">      497.34</td>
    <td align="right">      510.87</td>
    <td align="right">      440.99</td>
    <td align="right">      342.46</td>
    <td align="right">      345.02</td>
    <td align="right">      364.89</td>
    <td align="right">     4765.89</td>
    <td align="right">      510.87</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">      103.74</td>
    <td align="right">       93.82</td>
    <td align="right">       97.98</td>
    <td align="right">      109.71</td>
    <td align="right">      137.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.60</td>
    <td align="right">      103.74</td>
    <td align="right">      103.74</td>
    <td align="right">      861.00</td>
    <td align="right">      137.68</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.22</td>
    <td align="right">      213.46</td>
    <td align="right">      209.75</td>
    <td align="right">      193.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      832.85</td>
    <td align="right">      216.22</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       20.85</td>
    <td align="right">       18.69</td>
    <td align="right">       19.59</td>
    <td align="right">       18.82</td>
    <td align="right">       22.07</td>
    <td align="right">       28.16</td>
    <td align="right">       28.15</td>
    <td align="right">       28.92</td>
    <td align="right">       24.96</td>
    <td align="right">       19.38</td>
    <td align="right">       19.53</td>
    <td align="right">       20.65</td>
    <td align="right">      269.77</td>
    <td align="right">       28.92</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      221.66</td>
    <td align="right">      195.56</td>
    <td align="right">      206.41</td>
    <td align="right">      181.85</td>
    <td align="right">      208.19</td>
    <td align="right">      231.10</td>
    <td align="right">      233.69</td>
    <td align="right">      250.15</td>
    <td align="right">      200.58</td>
    <td align="right">      190.43</td>
    <td align="right">      199.72</td>
    <td align="right">      218.46</td>
    <td align="right">     2537.79</td>
    <td align="right">      250.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      347.44</td>
    <td align="right">      311.42</td>
    <td align="right">      326.42</td>
    <td align="right">      313.60</td>
    <td align="right">      367.91</td>
    <td align="right">      469.36</td>
    <td align="right">      469.19</td>
    <td align="right">      481.95</td>
    <td align="right">      416.03</td>
    <td align="right">      323.07</td>
    <td align="right">      325.49</td>
    <td align="right">      344.24</td>
    <td align="right">     4496.12</td>
    <td align="right">      481.95</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      448.04</td>
    <td align="right">      392.82</td>
    <td align="right">      415.73</td>
    <td align="right">      361.50</td>
    <td align="right">      413.86</td>
    <td align="right">      529.22</td>
    <td align="right">      535.16</td>
    <td align="right">      572.86</td>
    <td align="right">      459.34</td>
    <td align="right">      378.55</td>
    <td align="right">      397.02</td>
    <td align="right">      439.98</td>
    <td align="right">     5344.08</td>
    <td align="right">      572.86</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      454.92</td>
    <td align="right">      399.70</td>
    <td align="right">      422.61</td>
    <td align="right">      368.38</td>
    <td align="right">      420.74</td>
    <td align="right">      536.10</td>
    <td align="right">      542.04</td>
    <td align="right">      579.74</td>
    <td align="right">      466.22</td>
    <td align="right">      385.43</td>
    <td align="right">      403.90</td>
    <td align="right">      446.86</td>
    <td align="right">     5426.64</td>
    <td align="right">      579.74</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      454.92</td>
    <td align="right">      399.70</td>
    <td align="right">      422.61</td>
    <td align="right">      368.38</td>
    <td align="right">      420.74</td>
    <td align="right">      536.10</td>
    <td align="right">      542.04</td>
    <td align="right">      579.74</td>
    <td align="right">      466.22</td>
    <td align="right">      385.43</td>
    <td align="right">      403.90</td>
    <td align="right">      446.86</td>
    <td align="right">     5426.64</td>
    <td align="right">      579.74</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       27.30</td>
    <td align="right">       23.98</td>
    <td align="right">       25.36</td>
    <td align="right">       22.10</td>
    <td align="right">       25.24</td>
    <td align="right">       32.17</td>
    <td align="right">       32.52</td>
    <td align="right">       34.78</td>
    <td align="right">       27.97</td>
    <td align="right">       23.13</td>
    <td align="right">       24.23</td>
    <td align="right">       26.81</td>
    <td align="right">      325.60</td>
    <td align="right">       34.78</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      482.21</td>
    <td align="right">      423.68</td>
    <td align="right">      447.97</td>
    <td align="right">      390.49</td>
    <td align="right">      445.99</td>
    <td align="right">      568.27</td>
    <td align="right">      574.56</td>
    <td align="right">      614.53</td>
    <td align="right">      494.19</td>
    <td align="right">      408.56</td>
    <td align="right">      428.13</td>
    <td align="right">      473.67</td>
    <td align="right">     5752.24</td>
    <td align="right">      614.53</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      529.22</td>
    <td align="right">      535.16</td>
    <td align="right">      572.86</td>
    <td align="right">      459.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2096.57</td>
    <td align="right">      572.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">      448.04</td>
    <td align="right">      392.82</td>
    <td align="right">      415.73</td>
    <td align="right">      361.50</td>
    <td align="right">      413.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.55</td>
    <td align="right">      397.02</td>
    <td align="right">      439.98</td>
    <td align="right">     3247.51</td>
    <td align="right">      448.04</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       27.30</td>
    <td align="right">       23.98</td>
    <td align="right">       25.36</td>
    <td align="right">       22.10</td>
    <td align="right">       25.24</td>
    <td align="right">       32.17</td>
    <td align="right">       32.52</td>
    <td align="right">       34.78</td>
    <td align="right">       27.97</td>
    <td align="right">       23.13</td>
    <td align="right">       24.23</td>
    <td align="right">       26.81</td>
    <td align="right">      325.60</td>
    <td align="right">       34.78</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      454.92</td>
    <td align="right">      399.70</td>
    <td align="right">      422.61</td>
    <td align="right">      368.38</td>
    <td align="right">      420.74</td>
    <td align="right">      536.10</td>
    <td align="right">      542.04</td>
    <td align="right">      579.74</td>
    <td align="right">      466.22</td>
    <td align="right">      385.43</td>
    <td align="right">      403.90</td>
    <td align="right">      446.86</td>
    <td align="right">     5426.64</td>
    <td align="right">      579.74</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     6809.10</td>
    <td align="right">     5969.94</td>
    <td align="right">     6318.08</td>
    <td align="right">     5493.96</td>
    <td align="right">     6289.71</td>
    <td align="right">     6981.80</td>
    <td align="right">     7060.10</td>
    <td align="right">     7557.54</td>
    <td align="right">     6059.86</td>
    <td align="right">     5753.08</td>
    <td align="right">     6033.72</td>
    <td align="right">     6686.61</td>
    <td align="right">    77013.51</td>
    <td align="right">     7557.54</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       15.69</td>
    <td align="right">       14.19</td>
    <td align="right">       14.82</td>
    <td align="right">       16.60</td>
    <td align="right">       20.83</td>
    <td align="right">       23.35</td>
    <td align="right">       23.05</td>
    <td align="right">       22.65</td>
    <td align="right">       20.89</td>
    <td align="right">       16.73</td>
    <td align="right">       15.69</td>
    <td align="right">       15.69</td>
    <td align="right">      220.20</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-14
    02:56:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      352.17</td>
    <td align="right">      233.68</td>
    <td align="right">      112.12</td>
    <td align="right">       24.64</td>
    <td align="right">       11.01</td>
    <td align="right">        8.62</td>
    <td align="right">        8.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.54</td>
    <td align="right">       25.22</td>
    <td align="right">      100.58</td>
    <td align="right">      249.46</td>
    <td align="right">     1140.87</td>
    <td align="right">      352.17</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      352.17</td>
    <td align="right">      233.68</td>
    <td align="right">      112.12</td>
    <td align="right">       24.64</td>
    <td align="right">       11.01</td>
    <td align="right">        8.62</td>
    <td align="right">        8.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.54</td>
    <td align="right">       25.22</td>
    <td align="right">      100.58</td>
    <td align="right">      249.46</td>
    <td align="right">     1140.87</td>
    <td align="right">      352.17</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      352.17</td>
    <td align="right">      233.68</td>
    <td align="right">      112.12</td>
    <td align="right">       24.64</td>
    <td align="right">       11.01</td>
    <td align="right">        8.62</td>
    <td align="right">        8.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.54</td>
    <td align="right">       25.22</td>
    <td align="right">      100.58</td>
    <td align="right">      249.46</td>
    <td align="right">     1140.87</td>
    <td align="right">      352.17</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       21.13</td>
    <td align="right">       14.02</td>
    <td align="right">        6.73</td>
    <td align="right">        1.48</td>
    <td align="right">      0.6604</td>
    <td align="right">      0.5173</td>
    <td align="right">      0.4802</td>
    <td align="right">      0.4698</td>
    <td align="right">      0.4522</td>
    <td align="right">        1.51</td>
    <td align="right">        6.03</td>
    <td align="right">       14.97</td>
    <td align="right">       68.45</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      373.30</td>
    <td align="right">      247.70</td>
    <td align="right">      118.85</td>
    <td align="right">       26.12</td>
    <td align="right">       11.67</td>
    <td align="right">        9.14</td>
    <td align="right">        8.48</td>
    <td align="right">        8.30</td>
    <td align="right">        7.99</td>
    <td align="right">       26.74</td>
    <td align="right">      106.61</td>
    <td align="right">      264.43</td>
    <td align="right">     1209.32</td>
    <td align="right">      373.30</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      352.17</td>
    <td align="right">      233.68</td>
    <td align="right">      112.12</td>
    <td align="right">       24.64</td>
    <td align="right">       11.01</td>
    <td align="right">        8.62</td>
    <td align="right">        8.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.54</td>
    <td align="right">       25.22</td>
    <td align="right">      100.58</td>
    <td align="right">      249.46</td>
    <td align="right">     1140.87</td>
    <td align="right">      352.17</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       21.13</td>
    <td align="right">       14.02</td>
    <td align="right">        6.73</td>
    <td align="right">        1.48</td>
    <td align="right">      0.6604</td>
    <td align="right">      0.5173</td>
    <td align="right">      0.4802</td>
    <td align="right">      0.4698</td>
    <td align="right">      0.4522</td>
    <td align="right">        1.51</td>
    <td align="right">        6.03</td>
    <td align="right">       14.97</td>
    <td align="right">       68.45</td>
    <td align="right">       21.13</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      352.17</td>
    <td align="right">      233.68</td>
    <td align="right">      112.12</td>
    <td align="right">       24.64</td>
    <td align="right">       11.01</td>
    <td align="right">        8.62</td>
    <td align="right">        8.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.54</td>
    <td align="right">       25.22</td>
    <td align="right">      100.58</td>
    <td align="right">      249.46</td>
    <td align="right">     1140.87</td>
    <td align="right">      352.17</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       42.84</td>
    <td align="right">       28.15</td>
    <td align="right">       14.85</td>
    <td align="right">        3.25</td>
    <td align="right">        1.29</td>
    <td align="right">      0.9475</td>
    <td align="right">      0.9371</td>
    <td align="right">      0.9515</td>
    <td align="right">      0.9865</td>
    <td align="right">        3.43</td>
    <td align="right">       13.91</td>
    <td align="right">       33.00</td>
    <td align="right">      144.55</td>
    <td align="right">       42.84</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       42.84</td>
    <td align="right">       28.15</td>
    <td align="right">       14.85</td>
    <td align="right">        3.25</td>
    <td align="right">        1.29</td>
    <td align="right">      0.9475</td>
    <td align="right">      0.9371</td>
    <td align="right">      0.9515</td>
    <td align="right">      0.9865</td>
    <td align="right">        3.43</td>
    <td align="right">       13.91</td>
    <td align="right">       33.00</td>
    <td align="right">      144.55</td>
    <td align="right">       42.84</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       42.84</td>
    <td align="right">       28.15</td>
    <td align="right">       14.85</td>
    <td align="right">        3.25</td>
    <td align="right">        1.29</td>
    <td align="right">      0.9475</td>
    <td align="right">      0.9371</td>
    <td align="right">      0.9515</td>
    <td align="right">      0.9865</td>
    <td align="right">        3.43</td>
    <td align="right">       13.91</td>
    <td align="right">       33.00</td>
    <td align="right">      144.55</td>
    <td align="right">       42.84</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       42.84</td>
    <td align="right">       28.15</td>
    <td align="right">       14.85</td>
    <td align="right">        3.25</td>
    <td align="right">        1.29</td>
    <td align="right">      0.9475</td>
    <td align="right">      0.9371</td>
    <td align="right">      0.9515</td>
    <td align="right">      0.9865</td>
    <td align="right">        3.43</td>
    <td align="right">       13.91</td>
    <td align="right">       33.00</td>
    <td align="right">      144.55</td>
    <td align="right">       42.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       42.84</td>
    <td align="right">       28.15</td>
    <td align="right">       14.85</td>
    <td align="right">        3.25</td>
    <td align="right">        1.29</td>
    <td align="right">      0.9475</td>
    <td align="right">      0.9371</td>
    <td align="right">      0.9515</td>
    <td align="right">      0.9865</td>
    <td align="right">        3.43</td>
    <td align="right">       13.91</td>
    <td align="right">       33.00</td>
    <td align="right">      144.55</td>
    <td align="right">       42.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       42.84</td>
    <td align="right">       28.15</td>
    <td align="right">       14.85</td>
    <td align="right">        3.25</td>
    <td align="right">        1.29</td>
    <td align="right">      0.9475</td>
    <td align="right">      0.9371</td>
    <td align="right">      0.9515</td>
    <td align="right">      0.9865</td>
    <td align="right">        3.43</td>
    <td align="right">       13.91</td>
    <td align="right">       33.00</td>
    <td align="right">      144.55</td>
    <td align="right">       42.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1514</td>
    <td align="right">      0.1484</td>
    <td align="right">      0.1115</td>
    <td align="right">      0.0459</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0032</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0160</td>
    <td align="right">      0.1148</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1514</td>
    <td align="right">        1.04</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
