<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Office New V1.0_3.0 HELENA MT USA TMY2-24144 WMO#=727720
  2008-11-14
  03:05:10 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.0</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Office New V1.0_3.0</b></p>
<p>Environment: <b>HELENA MT USA TMY2-24144 WMO#=727720</b></p>
<p>Simulation Timestamp: <b>2008-11-14
  03:05:10</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy (GJ)</td>
    <td align="right">Energy Per Total Building Area (MJ/m2)</td>
    <td align="right">Energy Per Conditioned Building Area (MJ/m2)</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      382.40</td>
    <td align="right">      354.36</td>
    <td align="right">      748.11</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      382.40</td>
    <td align="right">      354.36</td>
    <td align="right">      748.11</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1062.09</td>
    <td align="right">      984.21</td>
    <td align="right">     2077.82</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1062.09</td>
    <td align="right">      984.21</td>
    <td align="right">     2077.82</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1079.13</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       99.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      108.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      270.35</td>
    <td align="right">      112.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Natural Gas (GJ)</td>
    <td align="right">Other Fuel (GJ)</td>
    <td align="right">District Cooling (GJ)</td>
    <td align="right">District Heating (GJ)</td>
    <td align="right">Water (m3)</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       99.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       23.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      108.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      157.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      242.78</td>
    <td align="right">      219.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      528.89</td>
    <td align="right">      219.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity (MJ/m2)</td>
    <td align="right">Natural Gas Intensity (MJ/m2)</td>
    <td align="right">Other Fuel Intensity (MJ/m2)</td>
    <td align="right">District Cooling Intensity (MJ/m2)</td>
    <td align="right">District Heating Intensity (MJ/m2)</td>
    <td align="right">Water Intensity (m3/m2)</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       74.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      115.00</td>
    <td align="right">      103.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       60.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      250.52</td>
    <td align="right">      103.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity (GJ)</td>
    <td align="right">Percent Electricity (%)</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      270.35</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      270.35</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      270.35</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      270.35</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat (GJ)</td>
    <td align="right">Percent Heat (%)</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water (m3)</td>
    <td align="right">Percent Water (%)</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility (Hours)</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       71.33</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2490.17</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND">NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICE">NORTHWESTERNENERGY_GS-1_GENERALSERVICE</a>   |  
<a href="#TariffReport::MT_EIAMONTHLYRATEGAS">MT_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.0</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HELENA MT USA TMY2-24144 WMO#=727720</td>
  </tr>
  <tr>
    <td align="right">Latitude (deg)</td>
    <td align="right">       46.60</td>
  </tr>
  <tr>
    <td align="right">Longitude (deg)</td>
    <td align="right">     -112.00</td>
  </tr>
  <tr>
    <td align="right">Elevation (m)</td>
    <td align="right">     1188.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">       -7.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle (deg)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated (hrs)</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area (m2)</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio (%)</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area (m2)</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area (m2)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio (%)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area (m2)</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume (m3)</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area (m2)</td>
    <td align="right">Window Glass Area (m2)</td>
    <td align="right">Lighting (W/m2)</td>
    <td align="right">People (m2/person)</td>
    <td align="right">Plug and Process(W/m2)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       20.64</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       16.73</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb (C)</td>
    <td align="right">Daily Temperature Range (C)</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed (m/s)</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -27.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.30</td>
    <td align="right">WETBULB</td>
    <td align="right">        1.70</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       32.80</td>
    <td align="right">       15.70</td>
    <td align="right">       16.10</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.90</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film (W/m2-K)</td>
    <td align="right">U-Factor no Film (W/m2-K)</td>
    <td align="right">Gross Area (m2)</td>
    <td align="right">Azimuth (deg)</td>
    <td align="right">Tilt (deg)</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       84.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       56.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.591</td>
    <td align="right">        0.65</td>
    <td align="right">       56.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.154</td>
    <td align="right">        0.16</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of Opening (m2)</td>
    <td align="right">U-Factor</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.91</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        3.24</td>
    <td align="right">       0.390</td>
    <td align="right">       0.495</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity (W)</td>
    <td align="right">Nominal Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7256.73</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13274.65</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8226.84</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12963.13</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8256.63</td>
    <td align="right">        3.05</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency (W/W)</td>
    <td align="right">Delta Pressure (pa)</td>
    <td align="right">Max Flow Rate (m3/s)</td>
    <td align="right">Rated Power (W)</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.44</td>
    <td align="right">      831.28</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.80</td>
    <td align="right">     1520.65</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.50</td>
    <td align="right">      942.41</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.78</td>
    <td align="right">     1484.96</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.26</td>
    <td align="right">      500.00</td>
    <td align="right">        0.50</td>
    <td align="right">      945.82</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head (pa)</td>
    <td align="right">Power (W)</td>
    <td align="right">Motor Efficiency (W/W)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume (m3)</td>
    <td align="right">Input(W)</td>
    <td align="right">Thermal Efficiency (W/W)</td>
    <td align="right">Recovery Efficiency (W/W)</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.51</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3296.63</td>
    <td align="right">       0.245</td>
    <td align="right">       0.294</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.20</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     4936.69</td>
    <td align="right">       0.386</td>
    <td align="right">       0.463</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       32.56</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2854.46</td>
    <td align="right">       0.223</td>
    <td align="right">       0.268</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       24.45</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3002.83</td>
    <td align="right">       0.235</td>
    <td align="right">       0.282</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:20:00</td>
    <td align="right">       26.78</td>
    <td align="right">     0.00637</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3468.78</td>
    <td align="right">       0.271</td>
    <td align="right">       0.326</td>
    <td align="right">HELENA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       29.79</td>
    <td align="right">     0.00637</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load (W)</td>
    <td align="right">Calculated Design Air Flow (m3/s)</td>
    <td align="right">User Design Air Flow (m3/s)</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak (C)</td>
    <td align="right">Humidity Ratio at Peak (kgWater/kgAir)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     9247.02</td>
    <td align="right">       0.365</td>
    <td align="right">       0.438</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    16549.69</td>
    <td align="right">       0.668</td>
    <td align="right">       0.802</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">    10249.16</td>
    <td align="right">       0.414</td>
    <td align="right">       0.497</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    16167.60</td>
    <td align="right">       0.653</td>
    <td align="right">       0.783</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">    10285.67</td>
    <td align="right">       0.416</td>
    <td align="right">       0.499</td>
    <td align="right">HELENA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -27.30</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling (m3/s)</td>
    <td align="right">User cooling (m3/s)</td>
    <td align="right">Calculated heating (m3/s)</td>
    <td align="right">User heating (m3/s)</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air (m3/s)</td>
    <td align="right">Maximum Outdoor Air (m3/s)</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit (C)</td>
    <td align="right">Outdoor Air Enthalpy Limit (C)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person(m3/s-person)</td>
    <td align="right">Outdoor Air Per Area (m3/s-m2)</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes (hr)</td>
    <td align="right">Summer Clothes (hr)</td>
    <td align="right">Summer or Winter Clothes (hr)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2098.17</td>
    <td align="right">     4843.00</td>
    <td align="right">     2098.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2184.50</td>
    <td align="right">     4304.50</td>
    <td align="right">     1988.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2358.33</td>
    <td align="right">     4333.00</td>
    <td align="right">     2224.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2483.33</td>
    <td align="right">     4801.17</td>
    <td align="right">     2483.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2401.67</td>
    <td align="right">     4419.00</td>
    <td align="right">     2260.67</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2831.00</td>
    <td align="right">     4880.67</td>
    <td align="right">     2490.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating (hr)</td>
    <td align="right">During Cooling (hr)</td>
    <td align="right">During Occupied Heating (hr)</td>
    <td align="right">During Occupied Cooling (hr)</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      156.50</td>
    <td align="right">        0.33</td>
    <td align="right">       38.17</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      474.67</td>
    <td align="right">        0.00</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      588.67</td>
    <td align="right">        0.67</td>
    <td align="right">       55.17</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      605.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      577.17</td>
    <td align="right">        0.00</td>
    <td align="right">       57.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      964.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.33</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.438379</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.801922</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.496983</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.783102</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.498783</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.438379</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.801922</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.496983</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.783102</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.498783</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.438379</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.801922</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.496983</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.783102</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.498783</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.438379</td>
    <td align="right">    0.080516</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.801922</td>
    <td align="right">    0.061036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.496983</td>
    <td align="right">    0.036207</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.783102</td>
    <td align="right">    0.061036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.498783</td>
    <td align="right">    0.036207</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.438379</td>
    <td align="right">     7256.73</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">    0.801922</td>
    <td align="right">    13274.65</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.496983</td>
    <td align="right">     8226.84</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">    0.783102</td>
    <td align="right">    12963.13</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.498783</td>
    <td align="right">     8256.63</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     6725.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">     7921.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">     4827.86</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">     7808.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">     4838.73</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.438379</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.801922</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.496983</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.783102</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.498783</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.002366</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    55712.95</td>
    <td align="right">    55712.95</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    55712.95</td>
    <td align="right">    55712.95</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      108.99</td>
    <td align="right">      108.99</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1022.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1022.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">      511.16</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">     7667.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       20.64</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     4457.35</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       11.16</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     2409.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">       16.73</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     3613.94</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       11.16</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">     2409.29</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      598.76</td>
    <td align="right">m2</td>
    <td align="right">       15.54</td>
    <td align="right">     9302.90</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">      245.78</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      245.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      221.83</td>
    <td align="right">m2</td>
    <td align="right">       44.49</td>
    <td align="right">     9869.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      511.16</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    12707.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">       56.82</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">     1970.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:CORE_ZN</td>
    <td align="right">        8.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:CORE_ZN</td>
    <td align="right">        1.61</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_ZN:MISCPLUG</td>
    <td align="right">        1.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:PERIMETER_ZN_1</td>
    <td align="right">        6.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_1</td>
    <td align="right">        1.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_1:MISCPLUG</td>
    <td align="right">        0.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:PERIMETER_ZN_2</td>
    <td align="right">        3.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_2</td>
    <td align="right">        0.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_2:MISCPLUG</td>
    <td align="right">        0.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:PERIMETER_ZN_3</td>
    <td align="right">        6.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_3</td>
    <td align="right">        1.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_3:MISCPLUG</td>
    <td align="right">        0.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_4</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:PERIMETER_ZN_4</td>
    <td align="right">        3.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_4</td>
    <td align="right">        0.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_4:MISCPLUG</td>
    <td align="right">        0.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    55712.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.304</td>
    <td align="right">      19.976</td>
    <td align="right">      19.118</td>
    <td align="right">     838.333</td>
    <td align="right">      -0.843</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.556</td>
    <td align="right">      22.842</td>
    <td align="right">      19.546</td>
    <td align="right">     677.333</td>
    <td align="right">      -0.752</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.233</td>
    <td align="right">      22.380</td>
    <td align="right">      20.445</td>
    <td align="right">     594.333</td>
    <td align="right">      -0.576</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.372</td>
    <td align="right">      26.160</td>
    <td align="right">      20.849</td>
    <td align="right">     351.333</td>
    <td align="right">      -0.497</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.826</td>
    <td align="right">      31.716</td>
    <td align="right">      22.193</td>
    <td align="right">      45.333</td>
    <td align="right">      -1.204</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.517</td>
    <td align="right">      35.765</td>
    <td align="right">      23.048</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.923</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.959</td>
    <td align="right">      37.675</td>
    <td align="right">      23.756</td>
    <td align="right">       1.000</td>
    <td align="right">      -0.725</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.859</td>
    <td align="right">      40.741</td>
    <td align="right">      23.503</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.759</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.296</td>
    <td align="right">      36.287</td>
    <td align="right">      22.686</td>
    <td align="right">       0.333</td>
    <td align="right">      -1.013</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.942</td>
    <td align="right">      28.428</td>
    <td align="right">      21.297</td>
    <td align="right">     210.000</td>
    <td align="right">      -0.359</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.779</td>
    <td align="right">      24.971</td>
    <td align="right">      20.048</td>
    <td align="right">     652.667</td>
    <td align="right">      -0.663</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.359</td>
    <td align="right">      19.330</td>
    <td align="right">      19.238</td>
    <td align="right">     825.667</td>
    <td align="right">      -0.828</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.027</td>
    <td align="right">      28.974</td>
    <td align="right">      21.343</td>
    <td align="right">    4196.333</td>
    <td align="right">      -0.763</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.304</td>
    <td align="right">      19.330</td>
    <td align="right">      19.118</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.204</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.959</td>
    <td align="right">      40.741</td>
    <td align="right">      23.756</td>
    <td align="right">     838.333</td>
    <td align="right">      -0.359</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.017</td>
    <td align="right">      15.536</td>
    <td align="right">      18.521</td>
    <td align="right">     800.000</td>
    <td align="right">      -0.962</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.506</td>
    <td align="right">      18.169</td>
    <td align="right">      19.343</td>
    <td align="right">     633.667</td>
    <td align="right">      -0.803</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.595</td>
    <td align="right">      17.550</td>
    <td align="right">      20.856</td>
    <td align="right">     487.000</td>
    <td align="right">      -0.513</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.900</td>
    <td align="right">      21.344</td>
    <td align="right">      21.169</td>
    <td align="right">     332.667</td>
    <td align="right">      -0.420</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.039</td>
    <td align="right">      26.930</td>
    <td align="right">      22.626</td>
    <td align="right">     105.333</td>
    <td align="right">      -1.132</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.587</td>
    <td align="right">      31.404</td>
    <td align="right">      23.548</td>
    <td align="right">      18.000</td>
    <td align="right">      -0.869</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.976</td>
    <td align="right">      33.234</td>
    <td align="right">      24.643</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.630</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.868</td>
    <td align="right">      36.032</td>
    <td align="right">      24.371</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.670</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.497</td>
    <td align="right">      31.085</td>
    <td align="right">      23.517</td>
    <td align="right">      16.000</td>
    <td align="right">      -0.893</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.444</td>
    <td align="right">      23.345</td>
    <td align="right">      21.936</td>
    <td align="right">     216.000</td>
    <td align="right">      -0.258</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.924</td>
    <td align="right">      20.163</td>
    <td align="right">      20.032</td>
    <td align="right">     567.667</td>
    <td align="right">      -0.670</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.058</td>
    <td align="right">      14.954</td>
    <td align="right">      18.552</td>
    <td align="right">     800.667</td>
    <td align="right">      -0.957</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.147</td>
    <td align="right">      24.264</td>
    <td align="right">      21.635</td>
    <td align="right">    3977.000</td>
    <td align="right">      -0.731</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.017</td>
    <td align="right">      14.954</td>
    <td align="right">      18.521</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.132</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.976</td>
    <td align="right">      36.032</td>
    <td align="right">      24.643</td>
    <td align="right">     800.667</td>
    <td align="right">      -0.258</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.890</td>
    <td align="right">      15.584</td>
    <td align="right">      18.082</td>
    <td align="right">     844.000</td>
    <td align="right">      -1.020</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.263</td>
    <td align="right">      18.381</td>
    <td align="right">      18.746</td>
    <td align="right">     697.333</td>
    <td align="right">      -0.892</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.294</td>
    <td align="right">      17.763</td>
    <td align="right">      20.238</td>
    <td align="right">     576.667</td>
    <td align="right">      -0.613</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.722</td>
    <td align="right">      21.472</td>
    <td align="right">      20.901</td>
    <td align="right">     339.667</td>
    <td align="right">      -0.469</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.152</td>
    <td align="right">      26.739</td>
    <td align="right">      22.763</td>
    <td align="right">      85.000</td>
    <td align="right">      -1.093</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.678</td>
    <td align="right">      31.078</td>
    <td align="right">      23.779</td>
    <td align="right">       9.667</td>
    <td align="right">      -0.822</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.990</td>
    <td align="right">      33.030</td>
    <td align="right">      24.829</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.603</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.871</td>
    <td align="right">      35.939</td>
    <td align="right">      24.320</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.677</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.462</td>
    <td align="right">      31.241</td>
    <td align="right">      23.138</td>
    <td align="right">      23.000</td>
    <td align="right">      -0.951</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.153</td>
    <td align="right">      23.628</td>
    <td align="right">      21.258</td>
    <td align="right">     294.000</td>
    <td align="right">      -0.361</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.510</td>
    <td align="right">      20.495</td>
    <td align="right">      19.328</td>
    <td align="right">     749.000</td>
    <td align="right">      -0.792</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.953</td>
    <td align="right">      14.990</td>
    <td align="right">      18.158</td>
    <td align="right">     830.000</td>
    <td align="right">      -1.008</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.027</td>
    <td align="right">      24.309</td>
    <td align="right">      21.343</td>
    <td align="right">    4448.333</td>
    <td align="right">      -0.774</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.890</td>
    <td align="right">      14.990</td>
    <td align="right">      18.082</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.093</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.990</td>
    <td align="right">      35.939</td>
    <td align="right">      24.829</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.361</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.873</td>
    <td align="right">      15.659</td>
    <td align="right">      17.960</td>
    <td align="right">     844.000</td>
    <td align="right">      -1.034</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.174</td>
    <td align="right">      18.534</td>
    <td align="right">      18.523</td>
    <td align="right">     736.000</td>
    <td align="right">      -0.924</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.966</td>
    <td align="right">      18.117</td>
    <td align="right">      19.666</td>
    <td align="right">     685.333</td>
    <td align="right">      -0.710</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.243</td>
    <td align="right">      21.971</td>
    <td align="right">      20.280</td>
    <td align="right">     519.333</td>
    <td align="right">      -0.592</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.852</td>
    <td align="right">      27.267</td>
    <td align="right">      22.010</td>
    <td align="right">     121.667</td>
    <td align="right">      -1.251</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.545</td>
    <td align="right">      31.666</td>
    <td align="right">      23.127</td>
    <td align="right">      15.667</td>
    <td align="right">      -0.933</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      23.938</td>
    <td align="right">      33.706</td>
    <td align="right">      23.997</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.724</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.790</td>
    <td align="right">      36.978</td>
    <td align="right">      23.493</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.229</td>
    <td align="right">      31.987</td>
    <td align="right">      22.378</td>
    <td align="right">      38.667</td>
    <td align="right">      -1.096</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.743</td>
    <td align="right">      24.146</td>
    <td align="right">      20.663</td>
    <td align="right">     394.667</td>
    <td align="right">      -0.472</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.426</td>
    <td align="right">      20.637</td>
    <td align="right">      19.110</td>
    <td align="right">     781.333</td>
    <td align="right">      -0.824</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.942</td>
    <td align="right">      15.045</td>
    <td align="right">      18.079</td>
    <td align="right">     830.000</td>
    <td align="right">      -1.017</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.841</td>
    <td align="right">      24.764</td>
    <td align="right">      20.815</td>
    <td align="right">    4966.667</td>
    <td align="right">      -0.864</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.873</td>
    <td align="right">      15.045</td>
    <td align="right">      17.960</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.251</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      23.938</td>
    <td align="right">      36.978</td>
    <td align="right">      23.997</td>
    <td align="right">     844.000</td>
    <td align="right">      -0.472</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.891</td>
    <td align="right">      15.584</td>
    <td align="right">      18.051</td>
    <td align="right">     842.000</td>
    <td align="right">      -1.023</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.273</td>
    <td align="right">      18.370</td>
    <td align="right">      18.755</td>
    <td align="right">     711.000</td>
    <td align="right">      -0.889</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.264</td>
    <td align="right">      17.763</td>
    <td align="right">      20.194</td>
    <td align="right">     590.000</td>
    <td align="right">      -0.621</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.718</td>
    <td align="right">      21.426</td>
    <td align="right">      20.878</td>
    <td align="right">     388.000</td>
    <td align="right">      -0.472</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.049</td>
    <td align="right">      26.895</td>
    <td align="right">      22.560</td>
    <td align="right">      96.667</td>
    <td align="right">      -1.140</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.641</td>
    <td align="right">      31.279</td>
    <td align="right">      23.636</td>
    <td align="right">      12.333</td>
    <td align="right">      -0.847</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.011</td>
    <td align="right">      33.180</td>
    <td align="right">      24.638</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.624</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      23.878</td>
    <td align="right">      36.242</td>
    <td align="right">      24.130</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.699</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.404</td>
    <td align="right">      31.439</td>
    <td align="right">      22.950</td>
    <td align="right">      22.333</td>
    <td align="right">      -0.987</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.040</td>
    <td align="right">      23.729</td>
    <td align="right">      21.128</td>
    <td align="right">     316.667</td>
    <td align="right">      -0.389</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.569</td>
    <td align="right">      20.435</td>
    <td align="right">      19.375</td>
    <td align="right">     714.667</td>
    <td align="right">      -0.780</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.954</td>
    <td align="right">      14.980</td>
    <td align="right">      18.149</td>
    <td align="right">     827.667</td>
    <td align="right">      -1.009</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.006</td>
    <td align="right">      24.394</td>
    <td align="right">      21.250</td>
    <td align="right">    4521.333</td>
    <td align="right">      -0.789</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.891</td>
    <td align="right">      14.980</td>
    <td align="right">      18.051</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.140</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.011</td>
    <td align="right">      36.242</td>
    <td align="right">      24.638</td>
    <td align="right">     842.000</td>
    <td align="right">      -0.389</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   7307.2825</td>
    <td align="right">     11.5679</td>
    <td align="right">     17.8807</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 423993.4642</td>
    <td align="right">   3006.0989</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   6035.9986</td>
    <td align="right">      9.7788</td>
    <td align="right">     15.5778</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 369426.7584</td>
    <td align="right">   2504.7071</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   5982.5471</td>
    <td align="right">     10.1159</td>
    <td align="right">     16.9722</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 402567.0986</td>
    <td align="right">   2523.4839</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   4906.4565</td>
    <td align="right">      8.5238</td>
    <td align="right">     14.7422</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 349708.3664</td>
    <td align="right">   2091.5730</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   5242.1067</td>
    <td align="right">      9.2244</td>
    <td align="right">     16.1757</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 383730.7558</td>
    <td align="right">   2246.0169</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   5564.6761</td>
    <td align="right">      9.8270</td>
    <td align="right">     17.2975</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 410348.4039</td>
    <td align="right">   2387.6041</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   5772.2999</td>
    <td align="right">     10.2009</td>
    <td align="right">     17.9691</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 426279.5459</td>
    <td align="right">   2477.3862</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   6049.0056</td>
    <td align="right">     10.6915</td>
    <td align="right">     18.8360</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 446846.0850</td>
    <td align="right">   2596.2927</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   5187.9203</td>
    <td align="right">      9.1557</td>
    <td align="right">     16.1049</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 382054.4726</td>
    <td align="right">   2225.3765</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   5154.7117</td>
    <td align="right">      9.0071</td>
    <td align="right">     15.6762</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 371872.1961</td>
    <td align="right">   2202.4290</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   5574.8872</td>
    <td align="right">      9.4498</td>
    <td align="right">     15.8998</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 377134.5783</td>
    <td align="right">   2353.7784</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   6889.3316</td>
    <td align="right">     11.0602</td>
    <td align="right">     17.4150</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 412977.1687</td>
    <td align="right">   2849.0473</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  69667.2239</td>
    <td align="right">    118.6031</td>
    <td align="right">    200.5473</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">4756938.8939</td>
    <td align="right">  29463.7940</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   4906.4565</td>
    <td align="right">      8.5238</td>
    <td align="right">     14.7422</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 349708.3664</td>
    <td align="right">   2091.5730</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   7307.2825</td>
    <td align="right">     11.5679</td>
    <td align="right">     18.8360</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right"> 446846.0850</td>
    <td align="right">   3006.0989</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.791</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.765</td>
    <td align="right">       0.573</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.813</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.803</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.803</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.813</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.791</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.855</td>
    <td align="right">       0.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.776</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.855</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.576</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.854</td>
    <td align="right">       0.573</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.572</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.570</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.576</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.862</td>
    <td align="right">       0.573</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.570</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.576</td>
    <td align="right">       0.203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.579</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.693</td>
    <td align="right">       0.574</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.570</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.576</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.698</td>
    <td align="right">       0.573</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.570</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.579</td>
    <td align="right">       0.215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.577</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.854</td>
    <td align="right">       0.574</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.572</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.570</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.576</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.862</td>
    <td align="right">       0.573</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.570</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.577</td>
    <td align="right">       0.203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.578</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.693</td>
    <td align="right">       0.573</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.570</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.576</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.698</td>
    <td align="right">       0.573</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.570</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.578</td>
    <td align="right">       0.215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.869220E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.293566E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.960818E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207454E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140505E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3692.855</td>
    <td align="right">       0.000</td>
    <td align="right">0.136173E+10</td>
    <td align="right">15682596.146</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183737E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.399075E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136724E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155662.434</td>
    <td align="right">       0.000</td>
    <td align="right">0.137235E+09</td>
    <td align="right">0.204330E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794680E+09</td>
    <td align="right">81840717.815</td>
    <td align="right">       0.000</td>
    <td align="right">  378296.749</td>
    <td align="right"> 1461444.792</td>
    <td align="right"> 8697061.585</td>
    <td align="right">0.248578E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186493E+09</td>
    <td align="right">68532755.081</td>
    <td align="right">       0.000</td>
    <td align="right">  869674.890</td>
    <td align="right"> 4388414.951</td>
    <td align="right">       0.000</td>
    <td align="right">0.312821E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379895E+09</td>
    <td align="right">39965002.473</td>
    <td align="right">       0.000</td>
    <td align="right">  863025.232</td>
    <td align="right"> 3674303.859</td>
    <td align="right">       0.000</td>
    <td align="right">0.472571E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101900E+10</td>
    <td align="right"> 4696027.520</td>
    <td align="right">       0.000</td>
    <td align="right">  252599.055</td>
    <td align="right">12021108.208</td>
    <td align="right">15438605.003</td>
    <td align="right">0.235109E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164925E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2835.977</td>
    <td align="right">       0.000</td>
    <td align="right">0.294391E+09</td>
    <td align="right"> 6361641.246</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138994E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.124877E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.855941E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.268994E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127149E+11</td>
    <td align="right">0.195035E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2525787.192</td>
    <td align="right">21545271.809</td>
    <td align="right">0.111655E+11</td>
    <td align="right">0.149545E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186493E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183737E+10</td>
    <td align="right">81840717.815</td>
    <td align="right">       0.000</td>
    <td align="right">  869674.890</td>
    <td align="right">12021108.208</td>
    <td align="right">0.293566E+10</td>
    <td align="right">0.472571E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535341E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.303636E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.583995E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7321.426</td>
    <td align="right">       0.000</td>
    <td align="right">0.222256E+10</td>
    <td align="right">11126726.287</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.866732E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  203677.549</td>
    <td align="right">       0.000</td>
    <td align="right">0.123384E+10</td>
    <td align="right">0.100631E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101764E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   26323.498</td>
    <td align="right">       0.000</td>
    <td align="right">0.548252E+09</td>
    <td align="right">27537383.196</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.710080E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  563083.536</td>
    <td align="right">       0.000</td>
    <td align="right">0.211200E+09</td>
    <td align="right">0.235091E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443716E+09</td>
    <td align="right">0.110959E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  466082.125</td>
    <td align="right">       0.000</td>
    <td align="right">59265532.165</td>
    <td align="right">0.160271E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104734E+09</td>
    <td align="right">0.133428E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  920142.749</td>
    <td align="right">   28064.184</td>
    <td align="right">  572432.659</td>
    <td align="right">0.130327E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225957E+09</td>
    <td align="right">90892285.656</td>
    <td align="right">       0.000</td>
    <td align="right"> 1174584.343</td>
    <td align="right">       0.000</td>
    <td align="right"> 2301087.825</td>
    <td align="right">0.224957E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467227E+09</td>
    <td align="right">39185774.433</td>
    <td align="right">       0.000</td>
    <td align="right">  888049.393</td>
    <td align="right">       0.000</td>
    <td align="right">84331090.472</td>
    <td align="right">0.258911E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817039E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  391677.643</td>
    <td align="right">       0.000</td>
    <td align="right">0.370324E+09</td>
    <td align="right">0.191209E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.846999E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     331.888</td>
    <td align="right">       0.000</td>
    <td align="right">0.110164E+10</td>
    <td align="right"> 6014270.326</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.474415E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.274347E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.709387E+10</td>
    <td align="right">0.374465E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4641274.151</td>
    <td align="right">   28064.184</td>
    <td align="right">0.116141E+11</td>
    <td align="right">0.134607E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104734E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  572432.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101764E+10</td>
    <td align="right">0.133428E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1174584.343</td>
    <td align="right">   28064.184</td>
    <td align="right">0.303636E+10</td>
    <td align="right">0.258911E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225337E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.193658E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263612E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.143347E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.461094E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5635.690</td>
    <td align="right">       0.000</td>
    <td align="right">0.835966E+09</td>
    <td align="right">13063923.609</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.635427E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.298552E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416722E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  300845.515</td>
    <td align="right">       0.000</td>
    <td align="right">0.108412E+09</td>
    <td align="right">0.167316E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236373E+09</td>
    <td align="right">68440890.124</td>
    <td align="right">       0.000</td>
    <td align="right">  379494.919</td>
    <td align="right">    8673.612</td>
    <td align="right">27126201.145</td>
    <td align="right">0.132216E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">35333396.969</td>
    <td align="right">80840936.315</td>
    <td align="right">       0.000</td>
    <td align="right">  848895.556</td>
    <td align="right">   15804.037</td>
    <td align="right">  908175.550</td>
    <td align="right">0.101004E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109733E+09</td>
    <td align="right">52418338.392</td>
    <td align="right">       0.000</td>
    <td align="right">  813531.651</td>
    <td align="right">       0.000</td>
    <td align="right"> 1643147.922</td>
    <td align="right">0.153968E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291487E+09</td>
    <td align="right">21534410.295</td>
    <td align="right">       0.000</td>
    <td align="right">  282883.711</td>
    <td align="right">       0.000</td>
    <td align="right">57487364.071</td>
    <td align="right">0.134728E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523842E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10995.383</td>
    <td align="right">       0.000</td>
    <td align="right">0.272694E+09</td>
    <td align="right">10392143.540</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269281E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.947052E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.216027E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.175364E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.368427E+10</td>
    <td align="right">0.223235E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2642282.426</td>
    <td align="right">   24477.649</td>
    <td align="right">0.767353E+10</td>
    <td align="right">0.712689E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">35333396.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  908175.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635427E+09</td>
    <td align="right">80840936.315</td>
    <td align="right">       0.000</td>
    <td align="right">  848895.556</td>
    <td align="right">   15804.037</td>
    <td align="right">0.193658E+10</td>
    <td align="right">0.167316E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378499E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.325770E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.362740E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.247715E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.600839E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.157635E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.721019E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.804744E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.841943E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   73223.419</td>
    <td align="right">       0.000</td>
    <td align="right">0.235993E+09</td>
    <td align="right">66161044.456</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.523135E+09</td>
    <td align="right">0.103636E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  212209.426</td>
    <td align="right">   71842.941</td>
    <td align="right">54927477.737</td>
    <td align="right">86375715.770</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116260E+09</td>
    <td align="right">0.116958E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  511703.994</td>
    <td align="right"> 1352481.178</td>
    <td align="right"> 2177696.509</td>
    <td align="right">0.124088E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.313652E+09</td>
    <td align="right">73242610.202</td>
    <td align="right">       0.000</td>
    <td align="right">  368555.071</td>
    <td align="right"> 1205771.611</td>
    <td align="right"> 5593378.847</td>
    <td align="right">0.160547E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.645377E+09</td>
    <td align="right">17851501.904</td>
    <td align="right">       0.000</td>
    <td align="right">   47275.130</td>
    <td align="right">11832158.831</td>
    <td align="right">0.127114E+09</td>
    <td align="right">39228682.296</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754764E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.567396E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.381740E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.165150E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.363457E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.294295E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600343E+10</td>
    <td align="right">0.311688E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1212967.039</td>
    <td align="right">14462254.562</td>
    <td align="right">0.137036E+11</td>
    <td align="right">0.476400E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116260E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2177696.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.841943E+09</td>
    <td align="right">0.116958E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  511703.994</td>
    <td align="right">11832158.831</td>
    <td align="right">0.325770E+10</td>
    <td align="right">0.160547E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234698E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.192487E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247009E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.144505E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410682E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   35692.981</td>
    <td align="right">       0.000</td>
    <td align="right">0.864056E+09</td>
    <td align="right">24880801.700</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525164E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2011.452</td>
    <td align="right">       0.000</td>
    <td align="right">0.402992E+09</td>
    <td align="right"> 2737082.214</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444776E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  301128.860</td>
    <td align="right">       0.000</td>
    <td align="right">0.127430E+09</td>
    <td align="right">0.111698E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261601E+09</td>
    <td align="right">65066684.032</td>
    <td align="right">       0.000</td>
    <td align="right">  316164.589</td>
    <td align="right">       0.000</td>
    <td align="right">30240922.507</td>
    <td align="right">0.101693E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">60039246.044</td>
    <td align="right">76823899.355</td>
    <td align="right">       0.000</td>
    <td align="right">  554340.324</td>
    <td align="right">   38965.164</td>
    <td align="right">   82768.676</td>
    <td align="right">78537892.854</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150292E+09</td>
    <td align="right">50360385.934</td>
    <td align="right">       0.000</td>
    <td align="right">  483802.281</td>
    <td align="right">    1570.617</td>
    <td align="right"> 1580930.758</td>
    <td align="right">0.122612E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.351725E+09</td>
    <td align="right">19936138.414</td>
    <td align="right">       0.000</td>
    <td align="right">  184348.405</td>
    <td align="right">  243475.478</td>
    <td align="right">58303660.446</td>
    <td align="right">71764463.286</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480148E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30882.276</td>
    <td align="right">       0.000</td>
    <td align="right">0.298463E+09</td>
    <td align="right">19043205.071</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.311638E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.908953E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224094E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.174737E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370187E+10</td>
    <td align="right">0.212187E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1908371.167</td>
    <td align="right">  284011.259</td>
    <td align="right">0.780940E+10</td>
    <td align="right">0.532967E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">60039246.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   82768.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.525164E+09</td>
    <td align="right">76823899.355</td>
    <td align="right">       0.000</td>
    <td align="right">  554340.324</td>
    <td align="right">  243475.478</td>
    <td align="right">0.192487E+10</td>
    <td align="right">0.122612E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496373E+10</td>
    <td align="right"> 1548987.282</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359040E+10</td>
    <td align="right"> 1299349.736</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275572E+10</td>
    <td align="right">11958256.478</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161770E+10</td>
    <td align="right">  904192.961</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130029E+10</td>
    <td align="right">0.241657E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120106E+10</td>
    <td align="right">0.115758E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113721E+10</td>
    <td align="right">0.197191E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124516E+10</td>
    <td align="right">0.164000E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115114E+10</td>
    <td align="right">0.555992E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147411E+10</td>
    <td align="right">20410412.043</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.253843E+10</td>
    <td align="right">  954413.337</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.447208E+10</td>
    <td align="right"> 1278390.911</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274470E+11</td>
    <td align="right">0.560550E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113721E+10</td>
    <td align="right">  904192.961</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.496373E+10</td>
    <td align="right">0.197191E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.867999E+10</td>
    <td align="right"> 6594835.521</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.610168E+10</td>
    <td align="right">29702099.588</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.430398E+10</td>
    <td align="right">0.343020E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275190E+10</td>
    <td align="right">0.120581E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242932E+10</td>
    <td align="right">0.107596E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226510E+10</td>
    <td align="right">0.239050E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208252E+10</td>
    <td align="right">0.377164E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.228110E+10</td>
    <td align="right">0.363222E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216783E+10</td>
    <td align="right">0.201730E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254501E+10</td>
    <td align="right">0.633558E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.365164E+10</td>
    <td align="right">11556078.174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749736E+10</td>
    <td align="right">10015570.547</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467574E+11</td>
    <td align="right">0.140426E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208252E+10</td>
    <td align="right"> 6594835.521</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.867999E+10</td>
    <td align="right">0.377164E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.589172E+10</td>
    <td align="right"> 4226919.227</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428703E+10</td>
    <td align="right"> 3342402.542</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.286607E+10</td>
    <td align="right">74985230.691</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168771E+10</td>
    <td align="right">25113819.167</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149613E+10</td>
    <td align="right">0.681584E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140133E+10</td>
    <td align="right">0.161139E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129247E+10</td>
    <td align="right">0.246478E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141420E+10</td>
    <td align="right">0.215683E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135150E+10</td>
    <td align="right">0.937463E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162334E+10</td>
    <td align="right">0.120869E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264478E+10</td>
    <td align="right"> 3393803.241</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.512908E+10</td>
    <td align="right"> 6283744.474</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310854E+11</td>
    <td align="right">0.809026E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129247E+10</td>
    <td align="right"> 3342402.542</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.589172E+10</td>
    <td align="right">0.246478E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.975207E+10</td>
    <td align="right"> 7307857.486</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712655E+10</td>
    <td align="right"> 4023137.727</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496097E+10</td>
    <td align="right">31618791.024</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284849E+10</td>
    <td align="right"> 2968947.547</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239832E+10</td>
    <td align="right">0.497810E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.221271E+10</td>
    <td align="right">0.178600E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203788E+10</td>
    <td align="right">0.282845E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223233E+10</td>
    <td align="right">0.232125E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215573E+10</td>
    <td align="right">0.818678E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269730E+10</td>
    <td align="right">35656483.881</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450429E+10</td>
    <td align="right"> 5391892.612</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.840186E+10</td>
    <td align="right"> 7218578.658</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.513285E+11</td>
    <td align="right">0.834637E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203788E+10</td>
    <td align="right"> 2968947.547</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.975207E+10</td>
    <td align="right">0.282845E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595259E+10</td>
    <td align="right"> 5495262.646</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.423183E+10</td>
    <td align="right"> 4256835.869</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.289813E+10</td>
    <td align="right">0.104803E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171781E+10</td>
    <td align="right">36618473.751</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150278E+10</td>
    <td align="right">0.615215E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140456E+10</td>
    <td align="right">0.150835E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129450E+10</td>
    <td align="right">0.230430E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141925E+10</td>
    <td align="right">0.198695E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135408E+10</td>
    <td align="right">0.847131E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165259E+10</td>
    <td align="right">0.138169E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267787E+10</td>
    <td align="right"> 5759840.648</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.515216E+10</td>
    <td align="right"> 7147308.156</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312582E+11</td>
    <td align="right">0.756420E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129450E+10</td>
    <td align="right"> 4256835.869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595259E+10</td>
    <td align="right">0.230430E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112648E+11</td>
    <td align="right">0.299812E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.957039E+10</td>
    <td align="right">0.197292E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.995896E+10</td>
    <td align="right">0.100474E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.823308E+10</td>
    <td align="right">0.307640E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.969923E+10</td>
    <td align="right">0.734210E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115071E+11</td>
    <td align="right">0.117938E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.127094E+11</td>
    <td align="right"> 6245114.986</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128643E+11</td>
    <td align="right"> 4640655.036</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.991786E+10</td>
    <td align="right">0.208354E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.862873E+10</td>
    <td align="right">0.214730E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.893431E+10</td>
    <td align="right">0.886642E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108087E+11</td>
    <td align="right">0.248201E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124097E+12</td>
    <td align="right">0.997395E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.823308E+10</td>
    <td align="right"> 4640655.036</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128643E+11</td>
    <td align="right">0.299812E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240966E+11</td>
    <td align="right">   15901.781</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209954E+11</td>
    <td align="right">   14956.359</td>
    <td align="right">03-FEB-14:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">     568.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228789E+11</td>
    <td align="right">   17047.372</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    2659.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198748E+11</td>
    <td align="right">   15946.701</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    1559.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218083E+11</td>
    <td align="right">   18537.975</td>
    <td align="right">17-MAY-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    4150.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233211E+11</td>
    <td align="right">   22347.068</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    7959.377</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242265E+11</td>
    <td align="right">   21906.434</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    7518.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253953E+11</td>
    <td align="right">   21223.974</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    6836.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217131E+11</td>
    <td align="right">   19904.591</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    5516.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211344E+11</td>
    <td align="right">   17872.718</td>
    <td align="right">06-OCT-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    3485.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214335E+11</td>
    <td align="right">   15901.781</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234705E+11</td>
    <td align="right">   15901.781</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270348E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198748E+11</td>
    <td align="right">   14956.359</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.253953E+11</td>
    <td align="right">   22347.068</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    7959.377</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240966E+11</td>
    <td align="right">   15901.781</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209954E+11</td>
    <td align="right">   14956.359</td>
    <td align="right">03-FEB-14:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">     568.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228789E+11</td>
    <td align="right">   17047.372</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    2659.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198748E+11</td>
    <td align="right">   15946.701</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    1559.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218083E+11</td>
    <td align="right">   18537.975</td>
    <td align="right">17-MAY-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    4150.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233211E+11</td>
    <td align="right">   22347.068</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    7959.377</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242265E+11</td>
    <td align="right">   21906.434</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    7518.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.253953E+11</td>
    <td align="right">   21223.974</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    6836.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217131E+11</td>
    <td align="right">   19904.591</td>
    <td align="right">12-SEP-13:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    5516.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211344E+11</td>
    <td align="right">   17872.718</td>
    <td align="right">06-OCT-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    3485.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.214335E+11</td>
    <td align="right">   15901.781</td>
    <td align="right">08-NOV-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234705E+11</td>
    <td align="right">   15901.781</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270348E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198748E+11</td>
    <td align="right">   14956.359</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.253953E+11</td>
    <td align="right">   22347.068</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    5725.107</td>
    <td align="right">       0.000</td>
    <td align="right">    7959.377</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.50</td>
    <td align="right">       17.32</td>
    <td align="right">       16.50</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.83</td>
    <td align="right">       18.71</td>
    <td align="right">        7.67</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.83</td>
    <td align="right">       20.42</td>
    <td align="right">        0.33</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.67</td>
    <td align="right">       20.53</td>
    <td align="right">        0.50</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.17</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       20.55</td>
    <td align="right">        0.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.17</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.67</td>
    <td align="right">       20.59</td>
    <td align="right">        0.50</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.83</td>
    <td align="right">       20.31</td>
    <td align="right">        0.50</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.67</td>
    <td align="right">       18.70</td>
    <td align="right">       11.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      156.50</td>
    <td align="right">       18.56</td>
    <td align="right">       38.17</td>
    <td align="right">       19.90</td>
    <td align="right">        0.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.33</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.50</td>
    <td align="right">       20.70</td>
    <td align="right">       16.50</td>
    <td align="right">       20.58</td>
    <td align="right">        0.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.17</td>
    <td align="right">       24.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      127.83</td>
    <td align="right">       15.66</td>
    <td align="right">       19.50</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       84.00</td>
    <td align="right">       15.84</td>
    <td align="right">        8.00</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.67</td>
    <td align="right">       16.63</td>
    <td align="right">        2.17</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">       19.70</td>
    <td align="right">        0.33</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.33</td>
    <td align="right">       19.91</td>
    <td align="right">        0.17</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.83</td>
    <td align="right">       20.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.83</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.50</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.00</td>
    <td align="right">       19.06</td>
    <td align="right">        0.33</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.33</td>
    <td align="right">       16.24</td>
    <td align="right">        1.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.17</td>
    <td align="right">       15.80</td>
    <td align="right">       13.33</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      474.67</td>
    <td align="right">       16.29</td>
    <td align="right">       45.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      127.83</td>
    <td align="right">       20.67</td>
    <td align="right">       19.50</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.67</td>
    <td align="right">       15.54</td>
    <td align="right">       21.17</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.33</td>
    <td align="right">       15.57</td>
    <td align="right">       12.50</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.50</td>
    <td align="right">       16.38</td>
    <td align="right">        3.17</td>
    <td align="right">       19.96</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.33</td>
    <td align="right">       19.61</td>
    <td align="right">        0.50</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.17</td>
    <td align="right">       19.77</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.17</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.50</td>
    <td align="right">       17.62</td>
    <td align="right">        0.67</td>
    <td align="right">       20.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       81.33</td>
    <td align="right">       15.97</td>
    <td align="right">        1.83</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      139.83</td>
    <td align="right">       15.61</td>
    <td align="right">       15.17</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      588.67</td>
    <td align="right">       16.05</td>
    <td align="right">       55.17</td>
    <td align="right">       18.79</td>
    <td align="right">        0.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.67</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      146.67</td>
    <td align="right">       20.67</td>
    <td align="right">       21.17</td>
    <td align="right">       20.34</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      145.67</td>
    <td align="right">       15.67</td>
    <td align="right">       23.00</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.00</td>
    <td align="right">       15.71</td>
    <td align="right">       13.83</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.17</td>
    <td align="right">       16.40</td>
    <td align="right">        2.67</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.17</td>
    <td align="right">       19.63</td>
    <td align="right">        0.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.83</td>
    <td align="right">       19.91</td>
    <td align="right">        0.17</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.83</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.17</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.83</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.17</td>
    <td align="right">       17.25</td>
    <td align="right">        0.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       85.83</td>
    <td align="right">       15.94</td>
    <td align="right">        1.17</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      152.00</td>
    <td align="right">       15.70</td>
    <td align="right">       17.83</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      605.00</td>
    <td align="right">       16.16</td>
    <td align="right">       59.83</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      152.00</td>
    <td align="right">       20.74</td>
    <td align="right">       23.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      154.00</td>
    <td align="right">       15.59</td>
    <td align="right">       22.50</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      104.17</td>
    <td align="right">       15.71</td>
    <td align="right">       11.83</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.00</td>
    <td align="right">       16.46</td>
    <td align="right">        2.67</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.17</td>
    <td align="right">       19.68</td>
    <td align="right">        0.50</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.17</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.67</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.17</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.33</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.67</td>
    <td align="right">       17.54</td>
    <td align="right">        0.67</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       79.50</td>
    <td align="right">       16.03</td>
    <td align="right">        1.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.17</td>
    <td align="right">       15.68</td>
    <td align="right">       17.50</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      577.17</td>
    <td align="right">       16.09</td>
    <td align="right">       57.50</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      154.00</td>
    <td align="right">       20.77</td>
    <td align="right">       22.50</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">324074136.53</td>
    <td align="right">     2705.92</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.22</td>
    <td align="right">212928858.55</td>
    <td align="right">      286.77</td>
    <td align="right">25-JAN-16:00</td>
    <td align="right">        3.90</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">286212926.68</td>
    <td align="right">     2391.27</td>
    <td align="right">27-FEB-19:30</td>
    <td align="right">      -18.90</td>
    <td align="right">      -19.80</td>
    <td align="right">196372179.97</td>
    <td align="right">      344.67</td>
    <td align="right">03-FEB-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        4.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">303031381.65</td>
    <td align="right">     1779.63</td>
    <td align="right">03-MAR-19:30</td>
    <td align="right">      -10.95</td>
    <td align="right">      -12.07</td>
    <td align="right">250397315.71</td>
    <td align="right">      386.02</td>
    <td align="right">29-MAR-15:20</td>
    <td align="right">       19.67</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">416581131.68</td>
    <td align="right">     1446.43</td>
    <td align="right">19-APR-04:50</td>
    <td align="right">       -3.23</td>
    <td align="right">       -3.83</td>
    <td align="right">221783897.70</td>
    <td align="right">      383.00</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">       20.90</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">316175662.32</td>
    <td align="right">     1074.98</td>
    <td align="right">13-MAY-05:15</td>
    <td align="right">        1.20</td>
    <td align="right">        0.66</td>
    <td align="right">278631545.74</td>
    <td align="right">      386.37</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       12.38</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">523532212.48</td>
    <td align="right">     1648.15</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">       33.90</td>
    <td align="right">       15.58</td>
    <td align="right">294982201.93</td>
    <td align="right">      386.12</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       15.60</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">814892538.80</td>
    <td align="right">     1644.78</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">       32.80</td>
    <td align="right">       15.57</td>
    <td align="right">279589582.91</td>
    <td align="right">      386.02</td>
    <td align="right">03-JUL-10:39</td>
    <td align="right">       18.90</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">727006833.19</td>
    <td align="right">     1498.05</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">       29.80</td>
    <td align="right">       14.55</td>
    <td align="right">315386076.61</td>
    <td align="right">      386.51</td>
    <td align="right">23-AUG-10:30</td>
    <td align="right">       11.60</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">332987663.72</td>
    <td align="right">     1136.87</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">       25.20</td>
    <td align="right">       16.45</td>
    <td align="right">267299428.94</td>
    <td align="right">      386.33</td>
    <td align="right">22-SEP-14:20</td>
    <td align="right">       18.37</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">306155812.00</td>
    <td align="right">     1293.25</td>
    <td align="right">18-OCT-04:53</td>
    <td align="right">       -1.87</td>
    <td align="right">       -3.27</td>
    <td align="right">245158952.13</td>
    <td align="right">      386.26</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">        9.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">348597576.56</td>
    <td align="right">     1419.62</td>
    <td align="right">29-NOV-19:30</td>
    <td align="right">       -6.40</td>
    <td align="right">       -7.08</td>
    <td align="right">216325431.38</td>
    <td align="right">      346.10</td>
    <td align="right">21-NOV-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">298020029.95</td>
    <td align="right">     2840.82</td>
    <td align="right">11-DEC-19:30</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right">205237889.61</td>
    <td align="right">      293.90</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">        6.95</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.499727E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.298409E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">286212926.68</td>
    <td align="right">     1074.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right">196372179.97</td>
    <td align="right">      286.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">814892538.80</td>
    <td align="right">     2840.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       16.45</td>
    <td align="right">315386076.61</td>
    <td align="right">      386.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.90</td>
    <td align="right">       10.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 28072319.84</td>
    <td align="right">     1589.95</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.22</td>
    <td align="right">162887604.02</td>
    <td align="right">      266.26</td>
    <td align="right">27-JAN-14:50</td>
    <td align="right">        3.32</td>
    <td align="right">       -0.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27023337.05</td>
    <td align="right">     1045.43</td>
    <td align="right">27-FEB-19:30</td>
    <td align="right">      -18.90</td>
    <td align="right">      -19.80</td>
    <td align="right">153529101.81</td>
    <td align="right">      292.63</td>
    <td align="right">02-FEB-16:49</td>
    <td align="right">       15.37</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">126711228.00</td>
    <td align="right">     1809.21</td>
    <td align="right">28-MAR-14:39</td>
    <td align="right">       20.13</td>
    <td align="right">        8.65</td>
    <td align="right">201416345.16</td>
    <td align="right">      293.58</td>
    <td align="right">16-MAR-14:39</td>
    <td align="right">        7.57</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 16527941.32</td>
    <td align="right">      646.50</td>
    <td align="right">24-APR-04:21</td>
    <td align="right">        6.70</td>
    <td align="right">        5.65</td>
    <td align="right">179921938.33</td>
    <td align="right">      293.31</td>
    <td align="right">07-APR-12:39</td>
    <td align="right">        9.40</td>
    <td align="right">        4.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">338547719.53</td>
    <td align="right">     2079.72</td>
    <td align="right">17-MAY-14:30</td>
    <td align="right">       24.30</td>
    <td align="right">       12.02</td>
    <td align="right">217273451.22</td>
    <td align="right">      293.14</td>
    <td align="right">11-MAY-15:20</td>
    <td align="right">        7.93</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">916521637.27</td>
    <td align="right">     3639.89</td>
    <td align="right">26-JUN-13:39</td>
    <td align="right">       33.90</td>
    <td align="right">       17.00</td>
    <td align="right">225615609.98</td>
    <td align="right">      292.64</td>
    <td align="right">16-JUN-10:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169300E+10</td>
    <td align="right">     3625.78</td>
    <td align="right">21-JUL-13:39</td>
    <td align="right">       33.40</td>
    <td align="right">       16.30</td>
    <td align="right">212133025.23</td>
    <td align="right">      292.63</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       18.15</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162167E+10</td>
    <td align="right">     3499.17</td>
    <td align="right">08-AUG-13:30</td>
    <td align="right">       29.05</td>
    <td align="right">       16.37</td>
    <td align="right">239528171.68</td>
    <td align="right">      292.77</td>
    <td align="right">23-AUG-08:39</td>
    <td align="right">       11.23</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">860097164.24</td>
    <td align="right">     3077.88</td>
    <td align="right">01-SEP-14:30</td>
    <td align="right">       28.45</td>
    <td align="right">       14.45</td>
    <td align="right">206466268.15</td>
    <td align="right">      294.08</td>
    <td align="right">21-SEP-13:09</td>
    <td align="right">       13.98</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">233941969.20</td>
    <td align="right">     2619.15</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.05</td>
    <td align="right">197893549.41</td>
    <td align="right">      293.20</td>
    <td align="right">31-OCT-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3452185.87</td>
    <td align="right">      313.70</td>
    <td align="right">08-NOV-05:22</td>
    <td align="right">        4.77</td>
    <td align="right">        1.12</td>
    <td align="right">172991812.63</td>
    <td align="right">      293.21</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">        5.07</td>
    <td align="right">       -0.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21605780.12</td>
    <td align="right">     1412.99</td>
    <td align="right">11-DEC-19:30</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right">156428712.66</td>
    <td align="right">      263.21</td>
    <td align="right">01-DEC-15:20</td>
    <td align="right">        7.93</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588717E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232609E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3452185.87</td>
    <td align="right">      313.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right">153529101.81</td>
    <td align="right">      263.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.32</td>
    <td align="right">       -0.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169300E+10</td>
    <td align="right">     3639.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       17.00</td>
    <td align="right">239528171.68</td>
    <td align="right">      294.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       12.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12900018.57</td>
    <td align="right">      949.44</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.22</td>
    <td align="right"> 95321465.79</td>
    <td align="right">      130.42</td>
    <td align="right">25-JAN-11:20</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9956224.75</td>
    <td align="right">      578.71</td>
    <td align="right">27-FEB-19:30</td>
    <td align="right">      -18.90</td>
    <td align="right">      -19.80</td>
    <td align="right"> 88704367.88</td>
    <td align="right">      164.72</td>
    <td align="right">03-FEB-16:10</td>
    <td align="right">       14.13</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4960245.45</td>
    <td align="right">      602.15</td>
    <td align="right">28-MAR-15:35</td>
    <td align="right">       20.30</td>
    <td align="right">        8.85</td>
    <td align="right">116508789.04</td>
    <td align="right">      174.87</td>
    <td align="right">28-MAR-15:39</td>
    <td align="right">       20.33</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   442738.13</td>
    <td align="right">      282.24</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">       -1.43</td>
    <td align="right">       -3.84</td>
    <td align="right">105384839.25</td>
    <td align="right">      173.67</td>
    <td align="right">06-APR-12:09</td>
    <td align="right">       15.47</td>
    <td align="right">        6.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">179035902.36</td>
    <td align="right">     1109.54</td>
    <td align="right">17-MAY-09:39</td>
    <td align="right">       20.47</td>
    <td align="right">       11.16</td>
    <td align="right">130933982.32</td>
    <td align="right">      174.43</td>
    <td align="right">23-MAY-08:50</td>
    <td align="right">       12.78</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">640250771.52</td>
    <td align="right">     2212.25</td>
    <td align="right">27-JUN-09:39</td>
    <td align="right">       25.73</td>
    <td align="right">       13.58</td>
    <td align="right">134999470.35</td>
    <td align="right">      174.17</td>
    <td align="right">15-JUN-14:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114285E+10</td>
    <td align="right">     2186.46</td>
    <td align="right">19-JUL-09:39</td>
    <td align="right">       26.07</td>
    <td align="right">       14.05</td>
    <td align="right">125896487.35</td>
    <td align="right">      173.59</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">       18.32</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">885900293.09</td>
    <td align="right">     1882.05</td>
    <td align="right">10-AUG-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       14.27</td>
    <td align="right">142260488.98</td>
    <td align="right">      173.59</td>
    <td align="right">23-AUG-10:50</td>
    <td align="right">       11.67</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">271038248.12</td>
    <td align="right">     1222.54</td>
    <td align="right">13-SEP-09:00</td>
    <td align="right">       19.30</td>
    <td align="right">       15.22</td>
    <td align="right">122777005.41</td>
    <td align="right">      173.78</td>
    <td align="right">20-SEP-14:20</td>
    <td align="right">       10.60</td>
    <td align="right">        9.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  6911799.55</td>
    <td align="right">      967.63</td>
    <td align="right">28-OCT-05:15</td>
    <td align="right">        1.73</td>
    <td align="right">        0.14</td>
    <td align="right">114896244.37</td>
    <td align="right">      174.89</td>
    <td align="right">11-OCT-14:39</td>
    <td align="right">       20.07</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   135549.54</td>
    <td align="right">      299.40</td>
    <td align="right">08-NOV-05:22</td>
    <td align="right">        4.77</td>
    <td align="right">        1.12</td>
    <td align="right"> 97295265.40</td>
    <td align="right">      161.46</td>
    <td align="right">21-NOV-16:30</td>
    <td align="right">       13.15</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8850037.12</td>
    <td align="right">      801.41</td>
    <td align="right">11-DEC-19:30</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right"> 91828591.26</td>
    <td align="right">      129.45</td>
    <td align="right">01-DEC-15:20</td>
    <td align="right">        7.93</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316323E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.136681E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   135549.54</td>
    <td align="right">      282.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right"> 88704367.88</td>
    <td align="right">      129.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114285E+10</td>
    <td align="right">     2212.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.07</td>
    <td align="right">       15.22</td>
    <td align="right">142260488.98</td>
    <td align="right">      174.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.33</td>
    <td align="right">       11.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 28503250.64</td>
    <td align="right">     1687.42</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.22</td>
    <td align="right">160595953.80</td>
    <td align="right">      216.53</td>
    <td align="right">17-JAN-10:00</td>
    <td align="right">      -18.30</td>
    <td align="right">      -18.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21192025.85</td>
    <td align="right">     1065.79</td>
    <td align="right">27-FEB-19:30</td>
    <td align="right">      -18.90</td>
    <td align="right">      -19.80</td>
    <td align="right">147900641.88</td>
    <td align="right">      262.36</td>
    <td align="right">02-FEB-16:19</td>
    <td align="right">       16.47</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4462001.82</td>
    <td align="right">     1081.55</td>
    <td align="right">03-MAR-00:22</td>
    <td align="right">      -10.83</td>
    <td align="right">      -12.16</td>
    <td align="right">188881439.64</td>
    <td align="right">      292.80</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       20.20</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   711974.47</td>
    <td align="right">      646.18</td>
    <td align="right">07-APR-04:21</td>
    <td align="right">        7.33</td>
    <td align="right">        2.08</td>
    <td align="right">168196036.13</td>
    <td align="right">      292.97</td>
    <td align="right">06-APR-14:50</td>
    <td align="right">       20.77</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 44882591.90</td>
    <td align="right">      823.53</td>
    <td align="right">11-MAY-04:22</td>
    <td align="right">        3.07</td>
    <td align="right">        0.59</td>
    <td align="right">213366789.98</td>
    <td align="right">      292.87</td>
    <td align="right">09-MAY-14:20</td>
    <td align="right">       13.90</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">477443240.84</td>
    <td align="right">     2052.12</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">       33.90</td>
    <td align="right">       15.58</td>
    <td align="right">224974050.42</td>
    <td align="right">      292.83</td>
    <td align="right">08-JUN-08:39</td>
    <td align="right">       14.03</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">830201704.75</td>
    <td align="right">     1931.11</td>
    <td align="right">19-JUL-15:30</td>
    <td align="right">       33.05</td>
    <td align="right">       15.72</td>
    <td align="right">212051798.59</td>
    <td align="right">      292.63</td>
    <td align="right">20-JUL-07:19</td>
    <td align="right">       18.53</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">521595467.47</td>
    <td align="right">     1661.55</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.84</td>
    <td align="right">239097494.89</td>
    <td align="right">      293.18</td>
    <td align="right">23-AUG-09:30</td>
    <td align="right">       11.40</td>
    <td align="right">        9.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 88347770.32</td>
    <td align="right">      981.10</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">       25.20</td>
    <td align="right">       16.45</td>
    <td align="right">202348816.95</td>
    <td align="right">      293.35</td>
    <td align="right">20-SEP-15:30</td>
    <td align="right">       10.60</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   599081.87</td>
    <td align="right">      750.84</td>
    <td align="right">02-OCT-04:22</td>
    <td align="right">        4.77</td>
    <td align="right">        3.76</td>
    <td align="right">184216500.94</td>
    <td align="right">      293.42</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">       10.50</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1583373.33</td>
    <td align="right">      416.92</td>
    <td align="right">27-NOV-00:13</td>
    <td align="right">       -4.77</td>
    <td align="right">       -6.09</td>
    <td align="right">162313227.60</td>
    <td align="right">      265.64</td>
    <td align="right">21-NOV-16:49</td>
    <td align="right">       12.92</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19959344.57</td>
    <td align="right">     1432.46</td>
    <td align="right">11-DEC-19:30</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right">154519365.80</td>
    <td align="right">      216.53</td>
    <td align="right">11-DEC-16:00</td>
    <td align="right">      -22.80</td>
    <td align="right">      -23.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203948E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.225846E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   599081.87</td>
    <td align="right">      416.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right">147900641.88</td>
    <td align="right">      216.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -22.80</td>
    <td align="right">      -23.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">830201704.75</td>
    <td align="right">     2052.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       16.45</td>
    <td align="right">239097494.89</td>
    <td align="right">      293.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.77</td>
    <td align="right">       11.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13022703.45</td>
    <td align="right">      944.78</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">      -18.67</td>
    <td align="right">      -19.22</td>
    <td align="right"> 95346321.46</td>
    <td align="right">      134.49</td>
    <td align="right">27-JAN-15:30</td>
    <td align="right">        2.80</td>
    <td align="right">       -0.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 10544824.07</td>
    <td align="right">      575.06</td>
    <td align="right">27-FEB-19:30</td>
    <td align="right">      -18.90</td>
    <td align="right">      -19.80</td>
    <td align="right"> 88547133.15</td>
    <td align="right">      172.65</td>
    <td align="right">03-FEB-16:19</td>
    <td align="right">       13.87</td>
    <td align="right">        5.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 22597768.63</td>
    <td align="right">      688.16</td>
    <td align="right">30-MAR-15:00</td>
    <td align="right">       22.00</td>
    <td align="right">        9.25</td>
    <td align="right">114696624.17</td>
    <td align="right">      173.59</td>
    <td align="right">31-MAR-12:09</td>
    <td align="right">       15.68</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1538689.26</td>
    <td align="right">      304.47</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">       20.90</td>
    <td align="right">        8.17</td>
    <td align="right">103503932.95</td>
    <td align="right">      174.08</td>
    <td align="right">07-APR-15:09</td>
    <td align="right">        8.07</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">180365396.02</td>
    <td align="right">     1551.95</td>
    <td align="right">17-MAY-15:00</td>
    <td align="right">       24.10</td>
    <td align="right">       11.16</td>
    <td align="right">128209568.64</td>
    <td align="right">      173.66</td>
    <td align="right">24-MAY-10:20</td>
    <td align="right">        9.87</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">579670156.32</td>
    <td align="right">     2255.76</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">       33.90</td>
    <td align="right">       15.58</td>
    <td align="right">133998443.98</td>
    <td align="right">      174.58</td>
    <td align="right">07-JUN-10:50</td>
    <td align="right">       15.22</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100482E+10</td>
    <td align="right">     2425.16</td>
    <td align="right">18-JUL-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       15.29</td>
    <td align="right">125908871.23</td>
    <td align="right">      173.59</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       18.15</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">754667492.16</td>
    <td align="right">     2073.94</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.93</td>
    <td align="right">142113227.52</td>
    <td align="right">      174.58</td>
    <td align="right">21-AUG-08:00</td>
    <td align="right">       15.50</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">227395469.82</td>
    <td align="right">     1673.86</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       30.40</td>
    <td align="right">       14.94</td>
    <td align="right">121336594.66</td>
    <td align="right">      173.74</td>
    <td align="right">20-SEP-14:30</td>
    <td align="right">       10.60</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18416729.79</td>
    <td align="right">      911.73</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       11.52</td>
    <td align="right">112196956.20</td>
    <td align="right">      174.56</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   593904.57</td>
    <td align="right">      299.47</td>
    <td align="right">08-NOV-05:22</td>
    <td align="right">        4.77</td>
    <td align="right">        1.12</td>
    <td align="right"> 97980588.93</td>
    <td align="right">      162.13</td>
    <td align="right">21-NOV-16:30</td>
    <td align="right">       13.15</td>
    <td align="right">        5.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9403453.65</td>
    <td align="right">      797.13</td>
    <td align="right">11-DEC-19:30</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right"> 91801466.32</td>
    <td align="right">      137.95</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        7.20</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282303E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135564E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   593904.57</td>
    <td align="right">      299.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -24.70</td>
    <td align="right">      -25.07</td>
    <td align="right"> 88547133.15</td>
    <td align="right">      134.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
    <td align="right">       -0.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100482E+10</td>
    <td align="right">     2425.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       15.93</td>
    <td align="right">142113227.52</td>
    <td align="right">      174.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.15</td>
    <td align="right">       12.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -7.90</td>
    <td align="right">       -8.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -7.90</td>
    <td align="right">       -8.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.60</td>
    <td align="right">       -0.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.60</td>
    <td align="right">       -0.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -5.13</td>
    <td align="right">       -6.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -5.13</td>
    <td align="right">       -6.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.68</td>
    <td align="right">       -0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.68</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.32</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.32</td>
    <td align="right">        2.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        5.73</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        5.73</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.32</td>
    <td align="right">        9.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.32</td>
    <td align="right">        9.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.32</td>
    <td align="right">        9.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.32</td>
    <td align="right">        9.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       11.17</td>
    <td align="right">        5.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       11.17</td>
    <td align="right">        5.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        6.47</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        6.47</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -0.18</td>
    <td align="right">       -1.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -0.18</td>
    <td align="right">       -1.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -4.43</td>
    <td align="right">       -5.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -4.43</td>
    <td align="right">       -5.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.90</td>
    <td align="right">       -8.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.90</td>
    <td align="right">       -8.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.32</td>
    <td align="right">        9.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.32</td>
    <td align="right">        9.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191048E+10</td>
    <td align="right">     6567.46</td>
    <td align="right">10-JAN-05:49</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122368E+10</td>
    <td align="right">     6000.10</td>
    <td align="right">10-FEB-05:19</td>
    <td align="right">        3.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">728642180.47</td>
    <td align="right">     6060.88</td>
    <td align="right">07-MAR-05:19</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">211709409.17</td>
    <td align="right">     6167.47</td>
    <td align="right">24-APR-04:19</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">150669438.07</td>
    <td align="right">     6207.94</td>
    <td align="right">15-MAY-04:19</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92145089.12</td>
    <td align="right">     1020.16</td>
    <td align="right">05-JUN-05:19</td>
    <td align="right">        5.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 30658170.19</td>
    <td align="right">      594.37</td>
    <td align="right">01-JUL-14:00</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 50158461.04</td>
    <td align="right">      700.42</td>
    <td align="right">26-AUG-12:20</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">132098484.53</td>
    <td align="right">     5916.87</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">261237248.43</td>
    <td align="right">     6367.46</td>
    <td align="right">23-OCT-04:19</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">669807013.43</td>
    <td align="right">     6265.65</td>
    <td align="right">20-NOV-05:10</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162476E+10</td>
    <td align="right">     6207.00</td>
    <td align="right">20-DEC-05:00</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.708604E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30658170.19</td>
    <td align="right">      594.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191048E+10</td>
    <td align="right">     6567.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.517462E+10</td>
    <td align="right">     9031.13</td>
    <td align="right">10-JAN-05:49</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.334351E+10</td>
    <td align="right">     8344.10</td>
    <td align="right">21-FEB-05:40</td>
    <td align="right">      -11.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198956E+10</td>
    <td align="right">     8536.22</td>
    <td align="right">06-MAR-05:40</td>
    <td align="right">       -7.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115295E+10</td>
    <td align="right">     7963.68</td>
    <td align="right">17-APR-04:19</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">652598981.54</td>
    <td align="right">     8093.54</td>
    <td align="right">15-MAY-04:19</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">401296240.63</td>
    <td align="right">     7823.35</td>
    <td align="right">15-JUN-04:19</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 83242343.93</td>
    <td align="right">     1216.25</td>
    <td align="right">03-JUL-04:00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">140286887.03</td>
    <td align="right">      947.11</td>
    <td align="right">24-AUG-05:10</td>
    <td align="right">        9.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">368368780.64</td>
    <td align="right">     7858.29</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">878710580.02</td>
    <td align="right">     8682.25</td>
    <td align="right">16-OCT-04:49</td>
    <td align="right">       -2.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179283E+10</td>
    <td align="right">     8912.27</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434915E+10</td>
    <td align="right">     8547.26</td>
    <td align="right">26-DEC-05:00</td>
    <td align="right">       -6.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203271E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 83242343.93</td>
    <td align="right">      947.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -11.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517462E+10</td>
    <td align="right">     9031.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374593E+10</td>
    <td align="right">     5266.35</td>
    <td align="right">30-JAN-05:49</td>
    <td align="right">       -8.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262117E+10</td>
    <td align="right">     5217.53</td>
    <td align="right">16-FEB-05:40</td>
    <td align="right">       -5.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154094E+10</td>
    <td align="right">     5326.64</td>
    <td align="right">06-MAR-05:00</td>
    <td align="right">       -7.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">785855096.55</td>
    <td align="right">     4901.17</td>
    <td align="right">03-APR-04:30</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">370240559.27</td>
    <td align="right">     4948.64</td>
    <td align="right">15-MAY-04:19</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">200795270.96</td>
    <td align="right">     4775.13</td>
    <td align="right">15-JUN-04:19</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22913518.87</td>
    <td align="right">      749.79</td>
    <td align="right">03-JUL-04:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 67278266.57</td>
    <td align="right">      584.26</td>
    <td align="right">15-AUG-06:00</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">295678808.30</td>
    <td align="right">     4814.19</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">766632553.60</td>
    <td align="right">     5359.04</td>
    <td align="right">16-OCT-04:49</td>
    <td align="right">       -2.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147258E+10</td>
    <td align="right">     5448.46</td>
    <td align="right">24-NOV-05:49</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317651E+10</td>
    <td align="right">     5450.24</td>
    <td align="right">04-DEC-05:49</td>
    <td align="right">       -1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150665E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22913518.87</td>
    <td align="right">      584.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -8.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374593E+10</td>
    <td align="right">     5450.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616401E+10</td>
    <td align="right">     8967.87</td>
    <td align="right">10-JAN-05:49</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.435248E+10</td>
    <td align="right">     8504.59</td>
    <td align="right">08-FEB-05:00</td>
    <td align="right">       -2.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285493E+10</td>
    <td align="right">     8405.00</td>
    <td align="right">13-MAR-04:40</td>
    <td align="right">       -1.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141954E+10</td>
    <td align="right">     7896.88</td>
    <td align="right">03-APR-04:30</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">917178830.04</td>
    <td align="right">     7986.16</td>
    <td align="right">15-MAY-04:19</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">503327950.56</td>
    <td align="right">     7695.75</td>
    <td align="right">15-JUN-04:19</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 88078773.37</td>
    <td align="right">     1757.68</td>
    <td align="right">03-JUL-04:10</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">239398444.15</td>
    <td align="right">     1159.88</td>
    <td align="right">19-AUG-05:19</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">759841797.23</td>
    <td align="right">     7749.47</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144956E+10</td>
    <td align="right">     8350.08</td>
    <td align="right">30-OCT-05:19</td>
    <td align="right">       12.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255752E+10</td>
    <td align="right">     8389.34</td>
    <td align="right">14-NOV-05:49</td>
    <td align="right">       -5.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.514398E+10</td>
    <td align="right">     8203.27</td>
    <td align="right">20-DEC-05:19</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264498E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88078773.37</td>
    <td align="right">     1159.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -5.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616401E+10</td>
    <td align="right">     8967.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380917E+10</td>
    <td align="right">     5380.16</td>
    <td align="right">23-JAN-05:40</td>
    <td align="right">       -1.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257186E+10</td>
    <td align="right">     5317.59</td>
    <td align="right">08-FEB-05:00</td>
    <td align="right">       -2.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156829E+10</td>
    <td align="right">     5192.56</td>
    <td align="right">21-MAR-04:00</td>
    <td align="right">       -6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">804627075.59</td>
    <td align="right">     4909.43</td>
    <td align="right">03-APR-04:30</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">449082497.83</td>
    <td align="right">     4951.67</td>
    <td align="right">15-MAY-04:19</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">243669950.05</td>
    <td align="right">     4787.48</td>
    <td align="right">15-JUN-04:19</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 43193985.07</td>
    <td align="right">      669.31</td>
    <td align="right">06-JUL-05:30</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 99707045.57</td>
    <td align="right">      595.09</td>
    <td align="right">15-AUG-06:00</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">342854573.68</td>
    <td align="right">     4820.82</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">796033612.56</td>
    <td align="right">     5315.15</td>
    <td align="right">16-OCT-04:40</td>
    <td align="right">       -2.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150122E+10</td>
    <td align="right">     5256.22</td>
    <td align="right">14-NOV-05:49</td>
    <td align="right">       -5.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319684E+10</td>
    <td align="right">     5377.13</td>
    <td align="right">04-DEC-05:40</td>
    <td align="right">       -1.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154266E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43193985.07</td>
    <td align="right">      595.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -6.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380917E+10</td>
    <td align="right">     5380.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -7.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -5.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -0.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -4.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -7.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143885E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143189E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136870E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.158544E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165983E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">647040720.96</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">742975848.00</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">643912401.60</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">728898410.88</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">615496834.08</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">712963534.14</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">952309646.64</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">647040720.96</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">742975848.00</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">643912401.60</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">728898410.88</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">599594544.00</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">704360655.90</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">622796245.92</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">729484970.76</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">615496834.08</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">712963534.14</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">602722863.36</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">718438093.02</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">564922337.76</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">660270904.92</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">671285196.00</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">756466725.24</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">691136461.44</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">627831561.60</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">754441361.28</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">666092764.80</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">722788911.36</td>
    <td align="right">0.143885E+10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">722788911.36</td>
    <td align="right">0.143189E+10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">666092764.80</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">754441361.28</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">666092764.80</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">691136461.44</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">684527708.16</td>
    <td align="right">0.136870E+10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">666092764.80</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831346E+10</td>
    <td align="right">0.165983E+11</td>
    <td align="right">0.192634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">627831561.60</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">754441361.28</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.286737E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.233768E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187600E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.151506E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">547917730.56</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">   570938.09</td>
    <td align="right">0.118942E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">547917730.56</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 44081945.58</td>
    <td align="right">743361596.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 55313763.08</td>
    <td align="right">532204116.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 36190444.75</td>
    <td align="right">609487487.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right"> 10393901.80</td>
    <td align="right">906141773.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">   214516.24</td>
    <td align="right">0.140301E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">518913423.36</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182129E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.255350E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630211E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">146765509.55</td>
    <td align="right">0.183545E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">532204116.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 55313763.08</td>
    <td align="right">0.286737E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.179791E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.145855E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.115503E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">        0.00</td>
    <td align="right">939319322.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">325028790.72</td>
    <td align="right">647040720.96</td>
    <td align="right">742975848.00</td>
    <td align="right">   360166.96</td>
    <td align="right">752789482.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">325028790.72</td>
    <td align="right">643912401.60</td>
    <td align="right">728898410.88</td>
    <td align="right"> 27098367.15</td>
    <td align="right">476086840.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right"> 36880035.17</td>
    <td align="right">340424771.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 24856104.19</td>
    <td align="right">381982088.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">  8843534.64</td>
    <td align="right">554613183.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">   460075.70</td>
    <td align="right">848138390.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">307823224.32</td>
    <td align="right">615496834.08</td>
    <td align="right">712963534.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.111806E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.159516E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373846E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right"> 98498283.81</td>
    <td align="right">0.114181E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">340424771.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 36880035.17</td>
    <td align="right">0.179791E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.285256E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.231188E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">    94672.43</td>
    <td align="right">0.180218E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144442E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">547917730.56</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">   570870.59</td>
    <td align="right">0.115913E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">547917730.56</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 49022804.08</td>
    <td align="right">728610410.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 67592801.13</td>
    <td align="right">502574700.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 45798200.55</td>
    <td align="right">569953828.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right"> 18017339.27</td>
    <td align="right">837022100.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">523923258.24</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">  1003013.75</td>
    <td align="right">0.131224E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">518913423.36</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176538E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">504938620.80</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.252907E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630211E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">182099701.80</td>
    <td align="right">0.178150E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">475934313.60</td>
    <td align="right">952309646.64</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">502574700.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">571912202.88</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 67592801.13</td>
    <td align="right">0.285256E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.179738E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.146158E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.116026E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">        0.00</td>
    <td align="right">941428677.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">325028790.72</td>
    <td align="right">647040720.96</td>
    <td align="right">742975848.00</td>
    <td align="right">   360187.60</td>
    <td align="right">751360482.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">325028790.72</td>
    <td align="right">643912401.60</td>
    <td align="right">728898410.88</td>
    <td align="right"> 27278350.64</td>
    <td align="right">476957520.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right"> 34817849.76</td>
    <td align="right">345593787.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 23555347.86</td>
    <td align="right">385277712.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">299533269.60</td>
    <td align="right">599594544.00</td>
    <td align="right">704360655.90</td>
    <td align="right">  7913026.48</td>
    <td align="right">555418017.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">310795094.88</td>
    <td align="right">622796245.92</td>
    <td align="right">729484970.76</td>
    <td align="right">   327877.68</td>
    <td align="right">850009618.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">307823224.32</td>
    <td align="right">615496834.08</td>
    <td align="right">712963534.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.112043E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">299533269.60</td>
    <td align="right">602722863.36</td>
    <td align="right">718438093.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.159545E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373846E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right"> 94252640.02</td>
    <td align="right">0.114411E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">282327703.20</td>
    <td align="right">564922337.76</td>
    <td align="right">660270904.92</td>
    <td align="right">        0.00</td>
    <td align="right">345593787.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">339262486.56</td>
    <td align="right">671285196.00</td>
    <td align="right">756466725.24</td>
    <td align="right"> 34817849.76</td>
    <td align="right">0.179738E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107754E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   747369.22</td>
    <td align="right">0.904368E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10802814.18</td>
    <td align="right">0.746472E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4476846.53</td>
    <td align="right">0.622663E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36481824.88</td>
    <td align="right">0.486348E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">323028470.97</td>
    <td align="right">0.309966E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">420697084.80</td>
    <td align="right">0.225117E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">303259570.69</td>
    <td align="right">0.272577E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">160299486.18</td>
    <td align="right">0.360285E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26596910.20</td>
    <td align="right">0.537940E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   401250.55</td>
    <td align="right">0.717947E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.998489E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128679E+10</td>
    <td align="right">0.725972E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225117E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">420697084.80</td>
    <td align="right">0.107754E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105575E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104268E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100899E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122486E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.256093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112551E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  9676909.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.955412E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 16269094.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.974695E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">212017706.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.816248E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 70596868.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.853947E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.115976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.839040E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.311669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.783958E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.486982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.858832E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.427595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.801360E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.190426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.827450E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">354231382.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.240922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.892389E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 10422447.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107965E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 12287511.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.237651E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108085E+12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.160120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.783958E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  9676909.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112551E+11</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.486982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.107603E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197292E+11</td>
    <td align="right">        0.00</td>
    <td align="right">980638155.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100474E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110137E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103157E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">734210188.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.105386E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">117937924.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.100623E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6245114.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.100003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4640655.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.101586E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">208354171.07</td>
    <td align="right">        0.00</td>
    <td align="right">971392294.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101744E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.886642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100781E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.248201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105228E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.997395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123145E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4640655.04</td>
    <td align="right">        0.00</td>
    <td align="right">971392294.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110137E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4950.05</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4950.05</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">01-FEB-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">06-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">01-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4950.05</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">03-APR-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">01-MAY-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4950.05</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">17-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4950.05</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4950.05</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">19-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4950.05</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4950.05</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">16-OCT-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">16-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4950.05</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">01-NOV-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">04-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4950.05</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">01-DEC-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5725.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     5716.53</td>
    <td align="right">      897.07</td>
    <td align="right">        0.00</td>
    <td align="right">     6613.60</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        5.30</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       11.18</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">       12.94</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELEC</td>
    <td align="right">     5716.53</td>
  </tr>
  <tr>
    <td align="right">NORTHWESTERNENERGY_GS-1_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELEC</td>
    <td align="right">     6473.77</td>
  </tr>
  <tr>
    <td align="right">MT_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">      897.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHWESTERNENERGY_GS-1_GENERALSERVICEDEMAND</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELEC</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      335.44</td>
    <td align="right">      292.27</td>
    <td align="right">      318.49</td>
    <td align="right">      276.67</td>
    <td align="right">      303.59</td>
    <td align="right">      324.65</td>
    <td align="right">      337.25</td>
    <td align="right">      353.52</td>
    <td align="right">      302.26</td>
    <td align="right">      294.21</td>
    <td align="right">      298.37</td>
    <td align="right">      326.73</td>
    <td align="right">     3763.47</td>
    <td align="right">      353.52</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      123.93</td>
    <td align="right">      120.36</td>
    <td align="right">      137.06</td>
    <td align="right">      128.10</td>
    <td align="right">      149.20</td>
    <td align="right">      179.54</td>
    <td align="right">      176.28</td>
    <td align="right">      170.42</td>
    <td align="right">      160.02</td>
    <td align="right">      143.85</td>
    <td align="right">      127.99</td>
    <td align="right">      127.99</td>
    <td align="right">     1744.73</td>
    <td align="right">      179.54</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">        8.02</td>
    <td align="right">       96.24</td>
    <td align="right">        8.02</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      467.39</td>
    <td align="right">      420.65</td>
    <td align="right">      463.58</td>
    <td align="right">      412.79</td>
    <td align="right">      460.81</td>
    <td align="right">      512.21</td>
    <td align="right">      521.55</td>
    <td align="right">      531.96</td>
    <td align="right">      470.30</td>
    <td align="right">      446.08</td>
    <td align="right">      434.38</td>
    <td align="right">      462.74</td>
    <td align="right">     5604.44</td>
    <td align="right">      531.96</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      467.39</td>
    <td align="right">      420.65</td>
    <td align="right">      463.58</td>
    <td align="right">      412.79</td>
    <td align="right">      460.81</td>
    <td align="right">      512.21</td>
    <td align="right">      521.55</td>
    <td align="right">      531.96</td>
    <td align="right">      470.30</td>
    <td align="right">      446.08</td>
    <td align="right">      434.38</td>
    <td align="right">      462.74</td>
    <td align="right">     5604.44</td>
    <td align="right">      531.96</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        9.35</td>
    <td align="right">        8.41</td>
    <td align="right">        9.27</td>
    <td align="right">        8.26</td>
    <td align="right">        9.22</td>
    <td align="right">       10.24</td>
    <td align="right">       10.43</td>
    <td align="right">       10.64</td>
    <td align="right">        9.41</td>
    <td align="right">        8.92</td>
    <td align="right">        8.69</td>
    <td align="right">        9.25</td>
    <td align="right">      112.09</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      476.74</td>
    <td align="right">      429.06</td>
    <td align="right">      472.85</td>
    <td align="right">      421.04</td>
    <td align="right">      470.02</td>
    <td align="right">      522.45</td>
    <td align="right">      531.99</td>
    <td align="right">      542.60</td>
    <td align="right">      479.71</td>
    <td align="right">      455.00</td>
    <td align="right">      443.07</td>
    <td align="right">      471.99</td>
    <td align="right">     5716.53</td>
    <td align="right">      542.60</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUPPLYENERGYCHARGE ($)</td>
    <td align="right">      282.49</td>
    <td align="right">      246.14</td>
    <td align="right">      268.22</td>
    <td align="right">      233.00</td>
    <td align="right">      255.67</td>
    <td align="right">      273.40</td>
    <td align="right">      284.02</td>
    <td align="right">      297.72</td>
    <td align="right">      254.55</td>
    <td align="right">      247.77</td>
    <td align="right">      251.27</td>
    <td align="right">      275.15</td>
    <td align="right">     3169.41</td>
    <td align="right">      297.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUPPLYDEFERREDENERGYCHARGE ($)</td>
    <td align="right">      0.9305</td>
    <td align="right">      0.8107</td>
    <td align="right">      0.8834</td>
    <td align="right">      0.7674</td>
    <td align="right">      0.8421</td>
    <td align="right">      0.9005</td>
    <td align="right">      0.9355</td>
    <td align="right">      0.9806</td>
    <td align="right">      0.8384</td>
    <td align="right">      0.8161</td>
    <td align="right">      0.8276</td>
    <td align="right">      0.9063</td>
    <td align="right">       10.44</td>
    <td align="right">        0.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TRANSMISSIONDEMANDCHARGE ($)</td>
    <td align="right">       40.79</td>
    <td align="right">       39.61</td>
    <td align="right">       45.11</td>
    <td align="right">       42.16</td>
    <td align="right">       49.10</td>
    <td align="right">       59.09</td>
    <td align="right">       58.02</td>
    <td align="right">       56.09</td>
    <td align="right">       52.66</td>
    <td align="right">       47.34</td>
    <td align="right">       42.12</td>
    <td align="right">       42.12</td>
    <td align="right">      574.21</td>
    <td align="right">       59.09</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">DISTRIBUTIONENERGYCHARGE ($)</td>
    <td align="right">       28.67</td>
    <td align="right">       24.98</td>
    <td align="right">       27.22</td>
    <td align="right">       23.65</td>
    <td align="right">       25.95</td>
    <td align="right">       27.75</td>
    <td align="right">       28.83</td>
    <td align="right">       30.22</td>
    <td align="right">       25.83</td>
    <td align="right">       25.15</td>
    <td align="right">       25.50</td>
    <td align="right">       27.93</td>
    <td align="right">      321.66</td>
    <td align="right">       30.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DISTRIBUTIONDEMANDCHARGE ($)</td>
    <td align="right">       83.14</td>
    <td align="right">       80.74</td>
    <td align="right">       91.96</td>
    <td align="right">       85.94</td>
    <td align="right">      100.09</td>
    <td align="right">      120.45</td>
    <td align="right">      118.26</td>
    <td align="right">      114.33</td>
    <td align="right">      107.36</td>
    <td align="right">       96.51</td>
    <td align="right">       85.87</td>
    <td align="right">       85.87</td>
    <td align="right">     1170.52</td>
    <td align="right">      120.45</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">CTC-QFENERGYCHARGE ($)</td>
    <td align="right">       15.70</td>
    <td align="right">       13.68</td>
    <td align="right">       14.90</td>
    <td align="right">       12.95</td>
    <td align="right">       14.21</td>
    <td align="right">       15.19</td>
    <td align="right">       15.78</td>
    <td align="right">       16.54</td>
    <td align="right">       14.14</td>
    <td align="right">       13.77</td>
    <td align="right">       13.96</td>
    <td align="right">       15.29</td>
    <td align="right">      176.12</td>
    <td align="right">       16.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">USBCENERGYCHARGE ($)</td>
    <td align="right">        7.65</td>
    <td align="right">        6.67</td>
    <td align="right">        7.26</td>
    <td align="right">        6.31</td>
    <td align="right">        6.92</td>
    <td align="right">        7.41</td>
    <td align="right">        7.69</td>
    <td align="right">        8.06</td>
    <td align="right">        6.89</td>
    <td align="right">        6.71</td>
    <td align="right">        6.81</td>
    <td align="right">        7.45</td>
    <td align="right">       85.84</td>
    <td align="right">        8.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">        9.35</td>
    <td align="right">        8.41</td>
    <td align="right">        9.27</td>
    <td align="right">        8.26</td>
    <td align="right">        9.22</td>
    <td align="right">       10.24</td>
    <td align="right">       10.43</td>
    <td align="right">       10.64</td>
    <td align="right">        9.41</td>
    <td align="right">        8.92</td>
    <td align="right">        8.69</td>
    <td align="right">        9.25</td>
    <td align="right">      112.09</td>
    <td align="right">       10.64</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      467.39</td>
    <td align="right">      420.65</td>
    <td align="right">      463.58</td>
    <td align="right">      412.79</td>
    <td align="right">      460.81</td>
    <td align="right">      512.21</td>
    <td align="right">      521.55</td>
    <td align="right">      531.96</td>
    <td align="right">      470.30</td>
    <td align="right">      446.08</td>
    <td align="right">      434.38</td>
    <td align="right">      462.74</td>
    <td align="right">     5604.44</td>
    <td align="right">      531.96</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>SUPPLYENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>SUPPLYDEFERREDENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>TRANSMISSIONDEMANDCHARGE                                                                             FROM TotalDemand</b><br><br>
<b>DISTRIBUTIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>DISTRIBUTIONDEMANDCHARGE                                                                             FROM TotalDemand</b><br><br>
<b>CTC-QFENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>USBCENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUPPLYENERGYCHARGE                                                                                   SUPPLYDEFERREDENERGYCHARGE                                                                           DISTRIBUTIONENERGYCHARGE                                                                             CTC-QFENERGYCHARGE                                                                                   USBCENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM TRANSMISSIONDEMANDCHARGE                                                                             DISTRIBUTIONDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHWESTERNENERGY_GS-1_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHWESTERNENERGY_GS-1_GENERALSERVICE</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELEC</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      558.36</td>
    <td align="right">      486.50</td>
    <td align="right">      530.14</td>
    <td align="right">      460.53</td>
    <td align="right">      505.33</td>
    <td align="right">      540.39</td>
    <td align="right">      561.37</td>
    <td align="right">      588.45</td>
    <td align="right">      503.13</td>
    <td align="right">      489.72</td>
    <td align="right">      496.65</td>
    <td align="right">      543.85</td>
    <td align="right">     6264.39</td>
    <td align="right">      588.45</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">        6.87</td>
    <td align="right">       82.44</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      565.23</td>
    <td align="right">      493.37</td>
    <td align="right">      537.01</td>
    <td align="right">      467.40</td>
    <td align="right">      512.20</td>
    <td align="right">      547.26</td>
    <td align="right">      568.24</td>
    <td align="right">      595.32</td>
    <td align="right">      510.00</td>
    <td align="right">      496.59</td>
    <td align="right">      503.52</td>
    <td align="right">      550.72</td>
    <td align="right">     6346.83</td>
    <td align="right">      595.32</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      565.23</td>
    <td align="right">      493.37</td>
    <td align="right">      537.01</td>
    <td align="right">      467.40</td>
    <td align="right">      512.20</td>
    <td align="right">      547.26</td>
    <td align="right">      568.24</td>
    <td align="right">      595.32</td>
    <td align="right">      510.00</td>
    <td align="right">      496.59</td>
    <td align="right">      503.52</td>
    <td align="right">      550.72</td>
    <td align="right">     6346.83</td>
    <td align="right">      595.32</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       11.30</td>
    <td align="right">        9.87</td>
    <td align="right">       10.74</td>
    <td align="right">        9.35</td>
    <td align="right">       10.24</td>
    <td align="right">       10.95</td>
    <td align="right">       11.36</td>
    <td align="right">       11.91</td>
    <td align="right">       10.20</td>
    <td align="right">        9.93</td>
    <td align="right">       10.07</td>
    <td align="right">       11.01</td>
    <td align="right">      126.94</td>
    <td align="right">       11.91</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      576.53</td>
    <td align="right">      503.23</td>
    <td align="right">      547.75</td>
    <td align="right">      476.75</td>
    <td align="right">      522.45</td>
    <td align="right">      558.20</td>
    <td align="right">      579.60</td>
    <td align="right">      607.23</td>
    <td align="right">      520.20</td>
    <td align="right">      506.52</td>
    <td align="right">      513.59</td>
    <td align="right">      561.73</td>
    <td align="right">     6473.77</td>
    <td align="right">      607.23</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUPPLYENERGYCHARGE ($)</td>
    <td align="right">      255.54</td>
    <td align="right">      222.66</td>
    <td align="right">      242.63</td>
    <td align="right">      210.77</td>
    <td align="right">      231.28</td>
    <td align="right">      247.32</td>
    <td align="right">      256.92</td>
    <td align="right">      269.32</td>
    <td align="right">      230.27</td>
    <td align="right">      224.13</td>
    <td align="right">      227.30</td>
    <td align="right">      248.90</td>
    <td align="right">     2867.05</td>
    <td align="right">      269.32</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUPPLYDEFERREDENERGYCHARGE ($)</td>
    <td align="right">      0.9305</td>
    <td align="right">      0.8107</td>
    <td align="right">      0.8834</td>
    <td align="right">      0.7674</td>
    <td align="right">      0.8421</td>
    <td align="right">      0.9005</td>
    <td align="right">      0.9355</td>
    <td align="right">      0.9806</td>
    <td align="right">      0.8384</td>
    <td align="right">      0.8161</td>
    <td align="right">      0.8276</td>
    <td align="right">      0.9063</td>
    <td align="right">       10.44</td>
    <td align="right">        0.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TRANSMISSIONENERGYCHARGE ($)</td>
    <td align="right">       49.47</td>
    <td align="right">       43.10</td>
    <td align="right">       46.97</td>
    <td align="right">       40.80</td>
    <td align="right">       44.77</td>
    <td align="right">       47.88</td>
    <td align="right">       49.74</td>
    <td align="right">       52.14</td>
    <td align="right">       44.58</td>
    <td align="right">       43.39</td>
    <td align="right">       44.00</td>
    <td align="right">       48.18</td>
    <td align="right">      555.01</td>
    <td align="right">       52.14</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DISTRIBUTIONENERGYCHARGE ($)</td>
    <td align="right">      229.06</td>
    <td align="right">      199.58</td>
    <td align="right">      217.49</td>
    <td align="right">      188.93</td>
    <td align="right">      207.31</td>
    <td align="right">      221.69</td>
    <td align="right">      230.30</td>
    <td align="right">      241.41</td>
    <td align="right">      206.41</td>
    <td align="right">      200.90</td>
    <td align="right">      203.75</td>
    <td align="right">      223.11</td>
    <td align="right">     2569.94</td>
    <td align="right">      241.41</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CTC-QFENERGYCHARGE ($)</td>
    <td align="right">       15.70</td>
    <td align="right">       13.68</td>
    <td align="right">       14.90</td>
    <td align="right">       12.95</td>
    <td align="right">       14.21</td>
    <td align="right">       15.19</td>
    <td align="right">       15.78</td>
    <td align="right">       16.54</td>
    <td align="right">       14.14</td>
    <td align="right">       13.77</td>
    <td align="right">       13.96</td>
    <td align="right">       15.29</td>
    <td align="right">      176.12</td>
    <td align="right">       16.54</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">USBCENERGYCHARGE ($)</td>
    <td align="right">        7.65</td>
    <td align="right">        6.67</td>
    <td align="right">        7.26</td>
    <td align="right">        6.31</td>
    <td align="right">        6.92</td>
    <td align="right">        7.41</td>
    <td align="right">        7.69</td>
    <td align="right">        8.06</td>
    <td align="right">        6.89</td>
    <td align="right">        6.71</td>
    <td align="right">        6.81</td>
    <td align="right">        7.45</td>
    <td align="right">       85.84</td>
    <td align="right">        8.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       11.30</td>
    <td align="right">        9.87</td>
    <td align="right">       10.74</td>
    <td align="right">        9.35</td>
    <td align="right">       10.24</td>
    <td align="right">       10.95</td>
    <td align="right">       11.36</td>
    <td align="right">       11.91</td>
    <td align="right">       10.20</td>
    <td align="right">        9.93</td>
    <td align="right">       10.07</td>
    <td align="right">       11.01</td>
    <td align="right">      126.94</td>
    <td align="right">       11.91</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      565.23</td>
    <td align="right">      493.37</td>
    <td align="right">      537.01</td>
    <td align="right">      467.40</td>
    <td align="right">      512.20</td>
    <td align="right">      547.26</td>
    <td align="right">      568.24</td>
    <td align="right">      595.32</td>
    <td align="right">      510.00</td>
    <td align="right">      496.59</td>
    <td align="right">      503.52</td>
    <td align="right">      550.72</td>
    <td align="right">     6346.83</td>
    <td align="right">      595.32</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND1000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     6694.02</td>
    <td align="right">     5832.52</td>
    <td align="right">     6355.74</td>
    <td align="right">     5521.21</td>
    <td align="right">     6058.36</td>
    <td align="right">     6478.60</td>
    <td align="right">     6730.12</td>
    <td align="right">     7054.82</td>
    <td align="right">     6031.89</td>
    <td align="right">     5871.13</td>
    <td align="right">     5954.22</td>
    <td align="right">     6520.10</td>
    <td align="right">    75102.73</td>
    <td align="right">     7054.82</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       15.40</td>
    <td align="right">       14.95</td>
    <td align="right">       17.03</td>
    <td align="right">       15.91</td>
    <td align="right">       18.54</td>
    <td align="right">       22.31</td>
    <td align="right">       21.90</td>
    <td align="right">       21.17</td>
    <td align="right">       19.88</td>
    <td align="right">       17.87</td>
    <td align="right">       15.90</td>
    <td align="right">       15.90</td>
    <td align="right">      216.77</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>SUPPLYENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>SUPPLYDEFERREDENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>TRANSMISSIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>DISTRIBUTIONENERGYCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>CTC-QFENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>USBCENERGYCHARGE                                                                                     FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUPPLYENERGYCHARGE                                                                                   SUPPLYDEFERREDENERGYCHARGE                                                                           TRANSMISSIONENERGYCHARGE                                                                             DISTRIBUTIONENERGYCHARGE                                                                             CTC-QFENERGYCHARGE                                                                                   USBCENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MT_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MT_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2008-11-14
    03:05:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      238.14</td>
    <td align="right">      166.85</td>
    <td align="right">       91.30</td>
    <td align="right">       34.85</td>
    <td align="right">       16.34</td>
    <td align="right">       11.01</td>
    <td align="right">       10.46</td>
    <td align="right">       10.78</td>
    <td align="right">       11.60</td>
    <td align="right">       28.08</td>
    <td align="right">       72.25</td>
    <td align="right">      187.84</td>
    <td align="right">      879.48</td>
    <td align="right">      238.14</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      238.14</td>
    <td align="right">      166.85</td>
    <td align="right">       91.30</td>
    <td align="right">       34.85</td>
    <td align="right">       16.34</td>
    <td align="right">       11.01</td>
    <td align="right">       10.46</td>
    <td align="right">       10.78</td>
    <td align="right">       11.60</td>
    <td align="right">       28.08</td>
    <td align="right">       72.25</td>
    <td align="right">      187.84</td>
    <td align="right">      879.48</td>
    <td align="right">      238.14</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      238.14</td>
    <td align="right">      166.85</td>
    <td align="right">       91.30</td>
    <td align="right">       34.85</td>
    <td align="right">       16.34</td>
    <td align="right">       11.01</td>
    <td align="right">       10.46</td>
    <td align="right">       10.78</td>
    <td align="right">       11.60</td>
    <td align="right">       28.08</td>
    <td align="right">       72.25</td>
    <td align="right">      187.84</td>
    <td align="right">      879.48</td>
    <td align="right">      238.14</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        4.76</td>
    <td align="right">        3.34</td>
    <td align="right">        1.83</td>
    <td align="right">      0.6970</td>
    <td align="right">      0.3268</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2093</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2319</td>
    <td align="right">      0.5615</td>
    <td align="right">        1.45</td>
    <td align="right">        3.76</td>
    <td align="right">       17.59</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      242.91</td>
    <td align="right">      170.18</td>
    <td align="right">       93.12</td>
    <td align="right">       35.54</td>
    <td align="right">       16.66</td>
    <td align="right">       11.23</td>
    <td align="right">       10.67</td>
    <td align="right">       10.99</td>
    <td align="right">       11.83</td>
    <td align="right">       28.64</td>
    <td align="right">       73.70</td>
    <td align="right">      191.60</td>
    <td align="right">      897.07</td>
    <td align="right">      242.91</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      238.14</td>
    <td align="right">      166.85</td>
    <td align="right">       91.30</td>
    <td align="right">       34.85</td>
    <td align="right">       16.34</td>
    <td align="right">       11.01</td>
    <td align="right">       10.46</td>
    <td align="right">       10.78</td>
    <td align="right">       11.60</td>
    <td align="right">       28.08</td>
    <td align="right">       72.25</td>
    <td align="right">      187.84</td>
    <td align="right">      879.48</td>
    <td align="right">      238.14</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">        4.76</td>
    <td align="right">        3.34</td>
    <td align="right">        1.83</td>
    <td align="right">      0.6970</td>
    <td align="right">      0.3268</td>
    <td align="right">      0.2201</td>
    <td align="right">      0.2093</td>
    <td align="right">      0.2155</td>
    <td align="right">      0.2319</td>
    <td align="right">      0.5615</td>
    <td align="right">        1.45</td>
    <td align="right">        3.76</td>
    <td align="right">       17.59</td>
    <td align="right">        4.76</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      238.14</td>
    <td align="right">      166.85</td>
    <td align="right">       91.30</td>
    <td align="right">       34.85</td>
    <td align="right">       16.34</td>
    <td align="right">       11.01</td>
    <td align="right">       10.46</td>
    <td align="right">       10.78</td>
    <td align="right">       11.60</td>
    <td align="right">       28.08</td>
    <td align="right">       72.25</td>
    <td align="right">      187.84</td>
    <td align="right">      879.48</td>
    <td align="right">      238.14</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       29.44</td>
    <td align="right">       19.63</td>
    <td align="right">       10.57</td>
    <td align="right">        3.89</td>
    <td align="right">        1.69</td>
    <td align="right">        1.07</td>
    <td align="right">      0.9538</td>
    <td align="right">      0.9672</td>
    <td align="right">        1.12</td>
    <td align="right">        3.00</td>
    <td align="right">        9.36</td>
    <td align="right">       24.52</td>
    <td align="right">      106.21</td>
    <td align="right">       29.44</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       29.44</td>
    <td align="right">       19.63</td>
    <td align="right">       10.57</td>
    <td align="right">        3.89</td>
    <td align="right">        1.69</td>
    <td align="right">        1.07</td>
    <td align="right">      0.9538</td>
    <td align="right">      0.9672</td>
    <td align="right">        1.12</td>
    <td align="right">        3.00</td>
    <td align="right">        9.36</td>
    <td align="right">       24.52</td>
    <td align="right">      106.21</td>
    <td align="right">       29.44</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       29.44</td>
    <td align="right">       19.63</td>
    <td align="right">       10.57</td>
    <td align="right">        3.89</td>
    <td align="right">        1.69</td>
    <td align="right">        1.07</td>
    <td align="right">      0.9538</td>
    <td align="right">      0.9672</td>
    <td align="right">        1.12</td>
    <td align="right">        3.00</td>
    <td align="right">        9.36</td>
    <td align="right">       24.52</td>
    <td align="right">      106.21</td>
    <td align="right">       29.44</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       29.44</td>
    <td align="right">       19.63</td>
    <td align="right">       10.57</td>
    <td align="right">        3.89</td>
    <td align="right">        1.69</td>
    <td align="right">        1.07</td>
    <td align="right">      0.9538</td>
    <td align="right">      0.9672</td>
    <td align="right">        1.12</td>
    <td align="right">        3.00</td>
    <td align="right">        9.36</td>
    <td align="right">       24.52</td>
    <td align="right">      106.21</td>
    <td align="right">       29.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       29.44</td>
    <td align="right">       19.63</td>
    <td align="right">       10.57</td>
    <td align="right">        3.89</td>
    <td align="right">        1.69</td>
    <td align="right">        1.07</td>
    <td align="right">      0.9538</td>
    <td align="right">      0.9672</td>
    <td align="right">        1.12</td>
    <td align="right">        3.00</td>
    <td align="right">        9.36</td>
    <td align="right">       24.52</td>
    <td align="right">      106.21</td>
    <td align="right">       29.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       29.44</td>
    <td align="right">       19.63</td>
    <td align="right">       10.57</td>
    <td align="right">        3.89</td>
    <td align="right">        1.69</td>
    <td align="right">        1.07</td>
    <td align="right">      0.9538</td>
    <td align="right">      0.9672</td>
    <td align="right">        1.12</td>
    <td align="right">        3.00</td>
    <td align="right">        9.36</td>
    <td align="right">       24.52</td>
    <td align="right">      106.21</td>
    <td align="right">       29.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1401</td>
    <td align="right">      0.1070</td>
    <td align="right">      0.0649</td>
    <td align="right">      0.0178</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0378</td>
    <td align="right">      0.1067</td>
    <td align="right">      0.1145</td>
    <td align="right">      0.1401</td>
    <td align="right">        1.02</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MT_MONTHLYGASRATES</td>
    <td align="right">        8.09</td>
    <td align="right">        8.50</td>
    <td align="right">        8.64</td>
    <td align="right">        8.95</td>
    <td align="right">        9.64</td>
    <td align="right">       10.33</td>
    <td align="right">       10.97</td>
    <td align="right">       11.14</td>
    <td align="right">       10.37</td>
    <td align="right">        9.36</td>
    <td align="right">        7.72</td>
    <td align="right">        7.66</td>
    <td align="right">      111.37</td>
    <td align="right">       11.14</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MT_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
