<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Office New V1.1_3.1 CHICAGO IL USA TMY2-94846 WMO#=725300
  2009-05-04
  12:59:48 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 3.1</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Office New V1.1_3.1</b></p>
<p>Environment: <b>CHICAGO IL USA TMY2-94846 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2009-05-04
  12:59:48</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      352.48</td>
    <td align="right">      689.57</td>
    <td align="right">      689.57</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      352.48</td>
    <td align="right">      689.57</td>
    <td align="right">      689.57</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      898.86</td>
    <td align="right">     1758.48</td>
    <td align="right">     1758.48</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      898.86</td>
    <td align="right">     1758.48</td>
    <td align="right">     1758.48</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Converstion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.546</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.848</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.158</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.151</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       46.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      209.44</td>
    <td align="right">      143.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       46.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      157.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      123.57</td>
    <td align="right">      279.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      409.73</td>
    <td align="right">      279.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      157.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      123.57</td>
    <td align="right">      279.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      409.73</td>
    <td align="right">      279.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      209.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      209.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      209.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      209.44</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.65</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      218.67</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2702.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ConstructionCostEstimateSummary::EntireFacility">Construction Cost Estimate Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE">CORE_ZN PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE">PERIMETER_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE">PERIMETER_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE">PERIMETER_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE">PERIMETER_ZN_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PSI_LLF_LOWLOADFACTORSERVICE">PSI_LLF_LOWLOADFACTORSERVICE</a>   |  
<a href="#TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE">PSI_CS_COMMERCIALELECTRICSERVICE</a>   |  
<a href="#TariffReport::IN_EIAMONTHLYRATEGAS">IN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 3.1</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">CHICAGO IL USA TMY2-94846 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.78</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       20.64</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       16.73</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1079.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2279.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">      5.0967</td>
    <td align="right">       39.24</td>
    <td align="right">      3.8225</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.59</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">WETBULB</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.20</td>
    <td align="right">       10.70</td>
    <td align="right">       23.80</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">WETBULB</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       84.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       56.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">EXT-WALLS</td>
    <td align="right">        0.08</td>
    <td align="right">0.698</td>
    <td align="right">        0.78</td>
    <td align="right">       56.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">1.862</td>
    <td align="right">        3.40</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXPOSED-FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">0.493</td>
    <td align="right">        0.56</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ROOFS</td>
    <td align="right">        0.22</td>
    <td align="right">0.194</td>
    <td align="right">        0.20</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_SOUTH</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_EAST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_NORTH</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_WEST</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">        3.18</td>
    <td align="right">       0.501</td>
    <td align="right">       0.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7641.05</td>
    <td align="right">     5914.88</td>
    <td align="right">     1726.17</td>
    <td align="right">        0.77</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8809.81</td>
    <td align="right">     6641.33</td>
    <td align="right">     2168.48</td>
    <td align="right">        0.75</td>
    <td align="right">        3.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6002.09</td>
    <td align="right">     4793.60</td>
    <td align="right">     1208.49</td>
    <td align="right">        0.80</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8316.32</td>
    <td align="right">     6352.68</td>
    <td align="right">     1963.64</td>
    <td align="right">        0.76</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6759.67</td>
    <td align="right">     5318.63</td>
    <td align="right">     1441.04</td>
    <td align="right">        0.79</td>
    <td align="right">        3.97</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6867.88</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6156.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4227.97</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6072.38</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4448.03</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.43</td>
    <td align="right">      499.64</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.47</td>
    <td align="right">      542.08</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      420.57</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.45</td>
    <td align="right">      527.61</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.40</td>
    <td align="right">      458.40</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.51</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     5594.38</td>
    <td align="right">       0.359</td>
    <td align="right">       0.431</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.25</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     5074.24</td>
    <td align="right">       0.352</td>
    <td align="right">       0.422</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       32.17</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     4356.56</td>
    <td align="right">       0.302</td>
    <td align="right">       0.363</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       25.60</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     4540.46</td>
    <td align="right">       0.297</td>
    <td align="right">       0.357</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.25</td>
    <td align="right">     0.01514</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     4748.48</td>
    <td align="right">       0.329</td>
    <td align="right">       0.395</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       31.93</td>
    <td align="right">     0.01514</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     4346.33</td>
    <td align="right">       0.159</td>
    <td align="right">       0.191</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">    10665.20</td>
    <td align="right">       0.389</td>
    <td align="right">       0.467</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     6610.15</td>
    <td align="right">       0.241</td>
    <td align="right">       0.290</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">    10380.41</td>
    <td align="right">       0.379</td>
    <td align="right">       0.455</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6598.97</td>
    <td align="right">       0.241</td>
    <td align="right">       0.289</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3163.17</td>
    <td align="right">     3759.17</td>
    <td align="right">     2378.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3284.50</td>
    <td align="right">     3576.67</td>
    <td align="right">     2262.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3573.50</td>
    <td align="right">     3564.67</td>
    <td align="right">     2443.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3447.00</td>
    <td align="right">     3784.00</td>
    <td align="right">     2617.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3502.00</td>
    <td align="right">     3587.00</td>
    <td align="right">     2421.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3867.17</td>
    <td align="right">     3872.67</td>
    <td align="right">     2702.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      163.00</td>
    <td align="right">        6.67</td>
    <td align="right">       30.33</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      681.67</td>
    <td align="right">        2.83</td>
    <td align="right">      145.83</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      718.67</td>
    <td align="right">        4.00</td>
    <td align="right">      118.17</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      848.17</td>
    <td align="right">        2.50</td>
    <td align="right">      199.67</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      677.67</td>
    <td align="right">        3.50</td>
    <td align="right">       98.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1162.50</td>
    <td align="right">        7.67</td>
    <td align="right">      218.67</td>
    <td align="right">        7.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.430757</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.467351</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.362586</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.454871</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.395204</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.430757</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.467351</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.362586</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.454871</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.395204</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.430757</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.467351</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.362586</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.454871</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.395204</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.430757</td>
    <td align="right">    0.080516</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.467351</td>
    <td align="right">    0.061036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.362586</td>
    <td align="right">    0.036207</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.454871</td>
    <td align="right">    0.061036</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.395204</td>
    <td align="right">    0.036207</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.430757</td>
    <td align="right">     7641.05</td>
    <td align="right">    0.774092</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">    0.467351</td>
    <td align="right">     8809.81</td>
    <td align="right">    0.753856</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.362586</td>
    <td align="right">     6002.09</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">    0.454871</td>
    <td align="right">     8316.32</td>
    <td align="right">    0.763882</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.395204</td>
    <td align="right">     6759.67</td>
    <td align="right">    0.786818</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">     6867.88</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">     6156.58</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">     4227.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">     6072.38</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">     4448.03</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.430757</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">    0.467351</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">    0.362586</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">    0.454871</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">    0.395204</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.002366</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ConstructionCostEstimateSummary::EntireFacility></a>
<p>Report:<b> Construction Cost Estimate Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    54626.59</td>
    <td align="right">    54626.59</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contigency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">    54626.59</td>
    <td align="right">    54626.59</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      106.87</td>
    <td align="right">      106.87</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1022.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1022.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">      511.16</td>
    <td align="right">m2</td>
    <td align="right">       15.00</td>
    <td align="right">     7667.36</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">INTERIOR FLOOR SLAB</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">DROP CEILING</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">SLOPED METAL ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">GABLE WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">AIR WALL</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">SWINGING DOOR CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">SWINGING DOOR SEMI-CONDITIONED</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">OVERHEAD DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">SOUTH:WINDOW_SOUTH</td>
    <td align="right">       20.64</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">     4328.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">EAST:WINDOW_EAST</td>
    <td align="right">       11.16</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">     2339.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">NORTH:WINDOW_NORTH</td>
    <td align="right">       16.73</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">     3509.50</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">WEST:WINDOW_WEST</td>
    <td align="right">       11.16</td>
    <td align="right">m2</td>
    <td align="right">      209.73</td>
    <td align="right">     2339.67</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">SKYLIGHTCONST:WINDOW_SKYLIGHTCONST</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">      215.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ROOFS:ROOFS</td>
    <td align="right">      598.76</td>
    <td align="right">m2</td>
    <td align="right">       14.93</td>
    <td align="right">     8937.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">INT-WALLS:INT-WALLS</td>
    <td align="right">      245.78</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      245.78</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">EXT-WALLS:EXT-WALLS</td>
    <td align="right">      221.83</td>
    <td align="right">m2</td>
    <td align="right">       42.92</td>
    <td align="right">     9521.69</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">EXT-SLAB:EXT-SLAB</td>
    <td align="right">      511.16</td>
    <td align="right">m2</td>
    <td align="right">       24.86</td>
    <td align="right">    12707.37</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">EXPOSED-FLOOR:EXPOSED-FLOOR</td>
    <td align="right">       56.82</td>
    <td align="right">m2</td>
    <td align="right">       34.67</td>
    <td align="right">     1970.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">ATTIC-FLOOR:ATTIC-FLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ATTIC-ROOF:ATTIC-ROOF</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DOOR:DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">NON-SWINGING-DOOR:NON-SWINGING-DOOR</td>
    <td align="right">        0.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:CORE_ZN</td>
    <td align="right">        8.05</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:CORE_ZN</td>
    <td align="right">        1.61</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRICEQUIPMENT:CORE_ZN:MISCPLUG</td>
    <td align="right">        1.21</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_1</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">PEOPLE:PERIMETER_ZN_1</td>
    <td align="right">        6.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_1</td>
    <td align="right">        1.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_1:MISCPLUG</td>
    <td align="right">        0.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">PEOPLE:PERIMETER_ZN_2</td>
    <td align="right">        3.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_2</td>
    <td align="right">        0.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_2:MISCPLUG</td>
    <td align="right">        0.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_3</td>
    <td align="right">        0.06</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">PEOPLE:PERIMETER_ZN_3</td>
    <td align="right">        6.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_3</td>
    <td align="right">        1.22</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          39</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_3:MISCPLUG</td>
    <td align="right">        0.92</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          40</td>
    <td align="right">INFILTRATION:PERIMETER_ZN_4</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          41</td>
    <td align="right">PEOPLE:PERIMETER_ZN_4</td>
    <td align="right">        3.62</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          42</td>
    <td align="right">LIGHTING EQUIP:PERIMETER_ZN_4</td>
    <td align="right">        0.72</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          43</td>
    <td align="right">ELECTRICEQUIPMENT:PERIMETER_ZN_4:MISCPLUG</td>
    <td align="right">        0.54</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          44</td>
    <td align="right">INFILTRATION:ATTIC</td>
    <td align="right">        0.20</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">    54626.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.191</td>
    <td align="right">      22.342</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.290</td>
    <td align="right">      23.165</td>
    <td align="right">       0.000</td>
    <td align="right">     382.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.558</td>
    <td align="right">      27.199</td>
    <td align="right">       0.000</td>
    <td align="right">     404.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.298</td>
    <td align="right">      37.908</td>
    <td align="right">       0.000</td>
    <td align="right">     160.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.944</td>
    <td align="right">      44.863</td>
    <td align="right">       0.000</td>
    <td align="right">      18.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.036</td>
    <td align="right">      52.014</td>
    <td align="right">       0.000</td>
    <td align="right">      44.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.102</td>
    <td align="right">      53.910</td>
    <td align="right">       0.000</td>
    <td align="right">      15.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.085</td>
    <td align="right">      55.774</td>
    <td align="right">       0.000</td>
    <td align="right">      71.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.790</td>
    <td align="right">      53.373</td>
    <td align="right">       0.000</td>
    <td align="right">      38.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.119</td>
    <td align="right">      42.591</td>
    <td align="right">       0.000</td>
    <td align="right">      84.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.766</td>
    <td align="right">      33.007</td>
    <td align="right">       0.000</td>
    <td align="right">     329.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.356</td>
    <td align="right">      25.937</td>
    <td align="right">       0.000</td>
    <td align="right">     407.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.072</td>
    <td align="right">      39.544</td>
    <td align="right">       0.000</td>
    <td align="right">    2378.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.191</td>
    <td align="right">      22.342</td>
    <td align="right">       0.000</td>
    <td align="right">      15.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.102</td>
    <td align="right">      55.774</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.699</td>
    <td align="right">      18.285</td>
    <td align="right">       0.000</td>
    <td align="right">     408.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.901</td>
    <td align="right">      18.940</td>
    <td align="right">       0.000</td>
    <td align="right">     359.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.319</td>
    <td align="right">      22.920</td>
    <td align="right">       0.000</td>
    <td align="right">     376.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.324</td>
    <td align="right">      33.732</td>
    <td align="right">       0.000</td>
    <td align="right">     192.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.810</td>
    <td align="right">      40.657</td>
    <td align="right">       0.000</td>
    <td align="right">      35.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.955</td>
    <td align="right">      49.053</td>
    <td align="right">       0.000</td>
    <td align="right">      21.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.078</td>
    <td align="right">      50.929</td>
    <td align="right">       0.000</td>
    <td align="right">      12.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.024</td>
    <td align="right">      52.635</td>
    <td align="right">       0.000</td>
    <td align="right">      34.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.665</td>
    <td align="right">      48.846</td>
    <td align="right">       0.000</td>
    <td align="right">      25.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.332</td>
    <td align="right">      37.318</td>
    <td align="right">       0.000</td>
    <td align="right">      79.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.512</td>
    <td align="right">      28.672</td>
    <td align="right">       0.000</td>
    <td align="right">     312.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.913</td>
    <td align="right">      22.052</td>
    <td align="right">       0.000</td>
    <td align="right">     405.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.907</td>
    <td align="right">      35.549</td>
    <td align="right">       0.000</td>
    <td align="right">    2262.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.699</td>
    <td align="right">      18.285</td>
    <td align="right">       0.000</td>
    <td align="right">      12.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.078</td>
    <td align="right">      52.635</td>
    <td align="right">       0.000</td>
    <td align="right">     408.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.712</td>
    <td align="right">      18.266</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.844</td>
    <td align="right">      18.955</td>
    <td align="right">       0.000</td>
    <td align="right">     384.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.220</td>
    <td align="right">      22.944</td>
    <td align="right">       0.000</td>
    <td align="right">     428.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.322</td>
    <td align="right">      33.743</td>
    <td align="right">       0.000</td>
    <td align="right">     191.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.075</td>
    <td align="right">      40.168</td>
    <td align="right">       0.000</td>
    <td align="right">      24.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.016</td>
    <td align="right">      48.599</td>
    <td align="right">       0.000</td>
    <td align="right">      15.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.097</td>
    <td align="right">      50.889</td>
    <td align="right">       0.000</td>
    <td align="right">      13.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.038</td>
    <td align="right">      53.277</td>
    <td align="right">       0.000</td>
    <td align="right">      40.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.693</td>
    <td align="right">      49.839</td>
    <td align="right">       0.000</td>
    <td align="right">      25.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.072</td>
    <td align="right">      38.254</td>
    <td align="right">       0.000</td>
    <td align="right">     118.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.370</td>
    <td align="right">      28.897</td>
    <td align="right">       0.000</td>
    <td align="right">     364.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.922</td>
    <td align="right">      21.974</td>
    <td align="right">       0.000</td>
    <td align="right">     414.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.896</td>
    <td align="right">      35.695</td>
    <td align="right">       0.000</td>
    <td align="right">    2443.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.712</td>
    <td align="right">      18.266</td>
    <td align="right">       0.000</td>
    <td align="right">      13.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.097</td>
    <td align="right">      53.277</td>
    <td align="right">       0.000</td>
    <td align="right">     428.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.523</td>
    <td align="right">      18.409</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.742</td>
    <td align="right">      19.106</td>
    <td align="right">       0.000</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.123</td>
    <td align="right">      23.199</td>
    <td align="right">       0.000</td>
    <td align="right">     434.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      20.868</td>
    <td align="right">      34.526</td>
    <td align="right">       0.000</td>
    <td align="right">     250.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.670</td>
    <td align="right">      41.276</td>
    <td align="right">       0.000</td>
    <td align="right">      38.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.967</td>
    <td align="right">      49.640</td>
    <td align="right">       0.000</td>
    <td align="right">      26.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.074</td>
    <td align="right">      51.900</td>
    <td align="right">       0.000</td>
    <td align="right">      14.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.004</td>
    <td align="right">      54.533</td>
    <td align="right">       0.000</td>
    <td align="right">      52.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.509</td>
    <td align="right">      51.539</td>
    <td align="right">       0.000</td>
    <td align="right">      29.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.599</td>
    <td align="right">      39.495</td>
    <td align="right">       0.000</td>
    <td align="right">     182.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.308</td>
    <td align="right">      29.140</td>
    <td align="right">       0.000</td>
    <td align="right">     367.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.852</td>
    <td align="right">      22.122</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.718</td>
    <td align="right">      36.458</td>
    <td align="right">       0.000</td>
    <td align="right">    2617.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.523</td>
    <td align="right">      18.409</td>
    <td align="right">       0.000</td>
    <td align="right">      14.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.074</td>
    <td align="right">      54.533</td>
    <td align="right">       0.000</td>
    <td align="right">     434.667</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      19.755</td>
    <td align="right">      18.217</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      19.884</td>
    <td align="right">      18.905</td>
    <td align="right">       0.000</td>
    <td align="right">     382.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.309</td>
    <td align="right">      22.798</td>
    <td align="right">       0.000</td>
    <td align="right">     412.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.358</td>
    <td align="right">      33.577</td>
    <td align="right">       0.000</td>
    <td align="right">     200.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.039</td>
    <td align="right">      39.946</td>
    <td align="right">       0.000</td>
    <td align="right">      25.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.021</td>
    <td align="right">      48.499</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.116</td>
    <td align="right">      50.728</td>
    <td align="right">       0.000</td>
    <td align="right">      10.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.054</td>
    <td align="right">      52.856</td>
    <td align="right">       0.000</td>
    <td align="right">      30.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.666</td>
    <td align="right">      49.948</td>
    <td align="right">       0.000</td>
    <td align="right">      24.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.067</td>
    <td align="right">      38.189</td>
    <td align="right">       0.000</td>
    <td align="right">     128.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.427</td>
    <td align="right">      28.764</td>
    <td align="right">       0.000</td>
    <td align="right">     354.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      19.952</td>
    <td align="right">      21.922</td>
    <td align="right">       0.000</td>
    <td align="right">     414.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.918</td>
    <td align="right">      35.570</td>
    <td align="right">       0.000</td>
    <td align="right">    2421.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      19.755</td>
    <td align="right">      18.217</td>
    <td align="right">       0.000</td>
    <td align="right">      10.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.116</td>
    <td align="right">      52.856</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN PEOPLE</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   7985.4977</td>
    <td align="right">     12.7766</td>
    <td align="right">     33.1728</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7634.4611</td>
    <td align="right">   3292.3408</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   6738.5477</td>
    <td align="right">     11.0028</td>
    <td align="right">     29.3192</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6747.9711</td>
    <td align="right">   2799.3911</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   6868.0733</td>
    <td align="right">     11.6172</td>
    <td align="right">     32.2984</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7434.2959</td>
    <td align="right">   2891.7263</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   5508.5588</td>
    <td align="right">      9.7527</td>
    <td align="right">     28.5131</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6563.6878</td>
    <td align="right">   2360.9153</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   5794.0865</td>
    <td align="right">     10.4661</td>
    <td align="right">     31.2372</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7191.0499</td>
    <td align="right">   2503.1645</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   6624.8385</td>
    <td align="right">     12.0167</td>
    <td align="right">     36.0155</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8291.1202</td>
    <td align="right">   2866.8438</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   6826.2422</td>
    <td align="right">     12.3835</td>
    <td align="right">     37.1194</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8545.2478</td>
    <td align="right">   2954.1427</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   7156.7033</td>
    <td align="right">     12.9846</td>
    <td align="right">     38.9263</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8961.2031</td>
    <td align="right">   3097.3115</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   5952.7612</td>
    <td align="right">     10.7918</td>
    <td align="right">     32.3271</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7441.9969</td>
    <td align="right">   2575.4539</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   5737.3923</td>
    <td align="right">     10.2743</td>
    <td align="right">     30.3958</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6997.2298</td>
    <td align="right">   2470.1263</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   6249.9353</td>
    <td align="right">     10.7241</td>
    <td align="right">     30.3054</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6975.7897</td>
    <td align="right">   2646.0424</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   7574.0233</td>
    <td align="right">     12.2865</td>
    <td align="right">     32.4720</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7473.4664</td>
    <td align="right">   3138.7791</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  79016.6602</td>
    <td align="right">    137.0768</td>
    <td align="right">    392.1021</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0012</td>
    <td align="right">  90257.5197</td>
    <td align="right">  33596.2377</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   5508.5588</td>
    <td align="right">      9.7527</td>
    <td align="right">     28.5131</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6563.6878</td>
    <td align="right">   2360.9153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   7985.4977</td>
    <td align="right">     12.9846</td>
    <td align="right">     38.9263</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8961.2031</td>
    <td align="right">   3292.3408</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.791</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.765</td>
    <td align="right">       0.573</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.813</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.803</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.803</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.813</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.791</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.855</td>
    <td align="right">       0.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.776</td>
    <td align="right">       0.572</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.715</td>
    <td align="right">       0.570</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.855</td>
    <td align="right">       0.574</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.589</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.854</td>
    <td align="right">       0.592</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.572</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.570</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.585</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.862</td>
    <td align="right">       0.576</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.570</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.592</td>
    <td align="right">       0.203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.595</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.693</td>
    <td align="right">       0.594</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.574</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.570</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.592</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.698</td>
    <td align="right">       0.577</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.570</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.595</td>
    <td align="right">       0.215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.594</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.854</td>
    <td align="right">       0.592</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.574</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.883</td>
    <td align="right">       0.572</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.571</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.574</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.874</td>
    <td align="right">       0.572</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.570</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.590</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.862</td>
    <td align="right">       0.577</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.816</td>
    <td align="right">       0.570</td>
    <td align="right">       0.200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.923</td>
    <td align="right">       0.594</td>
    <td align="right">       0.203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.594</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.693</td>
    <td align="right">       0.593</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.573</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.710</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.571</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.574</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.705</td>
    <td align="right">       0.572</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.570</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.592</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.698</td>
    <td align="right">       0.577</td>
    <td align="right">       0.214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.570</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.594</td>
    <td align="right">       0.215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.775507E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.316125E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669392E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.257948E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132919E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.190164E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141299E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2293842.704</td>
    <td align="right">       4.158</td>
    <td align="right">   33429.129</td>
    <td align="right">0.496264E+09</td>
    <td align="right">  431781.836</td>
    <td align="right">   65148.885</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100496E+10</td>
    <td align="right">0.227554E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  292614.491</td>
    <td align="right"> 8580515.462</td>
    <td align="right">0.452576E+08</td>
    <td align="right">0.141214E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.967884E+08</td>
    <td align="right">0.587934E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  762053.211</td>
    <td align="right"> 2192097.425</td>
    <td align="right">       0.000</td>
    <td align="right">0.277723E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187815E+08</td>
    <td align="right">0.909519E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  625055.792</td>
    <td align="right"> 1601558.630</td>
    <td align="right">       0.000</td>
    <td align="right">0.854513E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307293E+08</td>
    <td align="right">0.762482E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  752139.307</td>
    <td align="right"> 1367831.637</td>
    <td align="right">       0.000</td>
    <td align="right">0.161375E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393211E+09</td>
    <td align="right">0.143612E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  743415.960</td>
    <td align="right">   63212.727</td>
    <td align="right">       0.000</td>
    <td align="right">0.361925E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135271E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   60346.605</td>
    <td align="right">       0.000</td>
    <td align="right">0.215834E+09</td>
    <td align="right">0.601453E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128604E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6146.687</td>
    <td align="right"> 2406760.288</td>
    <td align="right">0.133272E+10</td>
    <td align="right"> 4455048.446</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.834600E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.255060E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.920490E+10</td>
    <td align="right">0.242630E+10</td>
    <td align="right"> 2293842.704</td>
    <td align="right"> 3241776.210</td>
    <td align="right">0.162454E+08</td>
    <td align="right">0.122830E+11</td>
    <td align="right">0.109272E+10</td>
    <td align="right">   65148.885</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187815E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141299E+10</td>
    <td align="right">0.909519E+09</td>
    <td align="right"> 2293842.704</td>
    <td align="right">  762053.211</td>
    <td align="right"> 8580515.462</td>
    <td align="right">0.316125E+10</td>
    <td align="right">0.361925E+09</td>
    <td align="right">   65148.885</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.537406E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.316965E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.612302E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.234828E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.838335E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2089.226</td>
    <td align="right">       0.000</td>
    <td align="right">0.161685E+10</td>
    <td align="right"> 1968336.284</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.738024E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   13576.265</td>
    <td align="right">   48360.928</td>
    <td align="right">  129274.899</td>
    <td align="right">0.541577E+09</td>
    <td align="right">0.281353E+08</td>
    <td align="right">       8.839</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.509452E+09</td>
    <td align="right">0.505615E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  291216.388</td>
    <td align="right">   76488.326</td>
    <td align="right">0.119426E+09</td>
    <td align="right">0.103488E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606080E+08</td>
    <td align="right">0.554767E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  540333.474</td>
    <td align="right">  772584.413</td>
    <td align="right">       0.000</td>
    <td align="right">0.154474E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126091E+08</td>
    <td align="right">0.839793E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  306986.962</td>
    <td align="right">  170215.590</td>
    <td align="right">       0.000</td>
    <td align="right">0.426894E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406918E+08</td>
    <td align="right">0.743672E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  385371.276</td>
    <td align="right">    2033.039</td>
    <td align="right">       0.000</td>
    <td align="right">0.608431E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232034E+09</td>
    <td align="right">0.217056E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  823712.513</td>
    <td align="right">       0.000</td>
    <td align="right"> 8088213.766</td>
    <td align="right">0.185755E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.627322E+09</td>
    <td align="right">0.144926E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  436892.110</td>
    <td align="right">       0.000</td>
    <td align="right">0.283222E+09</td>
    <td align="right">0.168638E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.715816E+09</td>
    <td align="right"> 3643018.420</td>
    <td align="right">       0.000</td>
    <td align="right">    3429.122</td>
    <td align="right">       0.000</td>
    <td align="right">0.119911E+10</td>
    <td align="right">  551181.534</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.522360E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.277857E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.544696E+10</td>
    <td align="right">0.242399E+10</td>
    <td align="right">   13576.265</td>
    <td align="right"> 2838391.998</td>
    <td align="right"> 1150596.267</td>
    <td align="right">0.120648E+11</td>
    <td align="right">0.746542E+09</td>
    <td align="right">       8.839</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126091E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.838335E+09</td>
    <td align="right">0.839793E+09</td>
    <td align="right">   13576.265</td>
    <td align="right">  823712.513</td>
    <td align="right">  772584.413</td>
    <td align="right">0.316965E+10</td>
    <td align="right">0.185755E+09</td>
    <td align="right">       8.839</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205134E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.206441E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227313E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.159465E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266847E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.125091E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.444060E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   57745.551</td>
    <td align="right">   16970.375</td>
    <td align="right">  289772.369</td>
    <td align="right">0.324246E+09</td>
    <td align="right">0.145505E+08</td>
    <td align="right">     414.405</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.298658E+09</td>
    <td align="right">0.274879E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  340470.049</td>
    <td align="right">   30034.266</td>
    <td align="right">0.579471E+08</td>
    <td align="right">0.952762E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215762E+08</td>
    <td align="right">0.336688E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  564325.553</td>
    <td align="right">   63084.705</td>
    <td align="right">       0.000</td>
    <td align="right">0.105290E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 3770297.850</td>
    <td align="right">0.497152E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  293764.806</td>
    <td align="right">   41229.127</td>
    <td align="right">       0.000</td>
    <td align="right">0.274796E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147715E+08</td>
    <td align="right">0.417069E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  382285.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.445465E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145816E+09</td>
    <td align="right">0.104317E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  435417.499</td>
    <td align="right">    2512.010</td>
    <td align="right"> 8341907.396</td>
    <td align="right">0.111989E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.404072E+09</td>
    <td align="right"> 1072572.820</td>
    <td align="right">       0.000</td>
    <td align="right">   33187.343</td>
    <td align="right">  619736.536</td>
    <td align="right">0.200467E+09</td>
    <td align="right">0.283130E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233444E+09</td>
    <td align="right">  204349.731</td>
    <td align="right">       0.000</td>
    <td align="right">    1492.335</td>
    <td align="right">       0.000</td>
    <td align="right">0.943836E+09</td>
    <td align="right">  447874.055</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209803E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.180347E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247526E+10</td>
    <td align="right">0.138399E+10</td>
    <td align="right">   57745.551</td>
    <td align="right"> 2067913.518</td>
    <td align="right"> 1046369.014</td>
    <td align="right">0.824827E+10</td>
    <td align="right">0.427892E+09</td>
    <td align="right">     414.405</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 3770297.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444060E+09</td>
    <td align="right">0.497152E+09</td>
    <td align="right">   57745.551</td>
    <td align="right">  564325.553</td>
    <td align="right">  619736.536</td>
    <td align="right">0.206441E+10</td>
    <td align="right">0.111989E+09</td>
    <td align="right">     414.405</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352505E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.343913E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.373328E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.268808E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417175E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.215257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.552560E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  235735.573</td>
    <td align="right">       0.000</td>
    <td align="right">  229747.946</td>
    <td align="right">0.709606E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1588.351</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.553785E+09</td>
    <td align="right">0.361720E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  158591.475</td>
    <td align="right"> 5866226.731</td>
    <td align="right">0.120781E+09</td>
    <td align="right">0.516309E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.646102E+08</td>
    <td align="right">0.528498E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  521351.723</td>
    <td align="right">  443909.174</td>
    <td align="right">       0.000</td>
    <td align="right">0.158943E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114778E+08</td>
    <td align="right">0.792308E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  339864.762</td>
    <td align="right">  135091.073</td>
    <td align="right">       0.000</td>
    <td align="right">0.450597E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.447137E+08</td>
    <td align="right">0.650106E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  344676.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.653132E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301555E+09</td>
    <td align="right">0.143785E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  293628.828</td>
    <td align="right"> 1556629.914</td>
    <td align="right">0.183856E+08</td>
    <td align="right">0.139334E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577274E+09</td>
    <td align="right">  197586.872</td>
    <td align="right">       0.000</td>
    <td align="right">   14626.084</td>
    <td align="right"> 1609680.603</td>
    <td align="right">0.447896E+09</td>
    <td align="right"> 1808943.842</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.399935E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1317.268</td>
    <td align="right">       0.000</td>
    <td align="right">0.156440E+10</td>
    <td align="right"> 1481917.160</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350997E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.299825E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399992E+10</td>
    <td align="right">0.215107E+10</td>
    <td align="right">  235735.573</td>
    <td align="right"> 1674056.672</td>
    <td align="right"> 9841285.442</td>
    <td align="right">0.141391E+11</td>
    <td align="right">0.463572E+09</td>
    <td align="right">    1588.351</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114778E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577274E+09</td>
    <td align="right">0.792308E+09</td>
    <td align="right">  235735.573</td>
    <td align="right">  521351.723</td>
    <td align="right"> 5866226.731</td>
    <td align="right">0.343913E+10</td>
    <td align="right">0.158943E+09</td>
    <td align="right">    1588.351</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209709E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.205716E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251941E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.155708E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320720E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1148.416</td>
    <td align="right">       0.000</td>
    <td align="right">0.118966E+10</td>
    <td align="right"> 1271869.428</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404789E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   25470.120</td>
    <td align="right">   24788.661</td>
    <td align="right">  325129.736</td>
    <td align="right">0.357780E+09</td>
    <td align="right">0.168562E+08</td>
    <td align="right">     246.313</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280365E+09</td>
    <td align="right">0.288927E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  302154.422</td>
    <td align="right">  934039.605</td>
    <td align="right">0.652703E+08</td>
    <td align="right">0.941956E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.280388E+08</td>
    <td align="right">0.338148E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  517426.161</td>
    <td align="right">  275016.263</td>
    <td align="right">       0.000</td>
    <td align="right">0.989108E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 5201333.873</td>
    <td align="right">0.497814E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  250317.767</td>
    <td align="right">   67549.687</td>
    <td align="right">       0.000</td>
    <td align="right">0.256689E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187083E+08</td>
    <td align="right">0.426773E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  267753.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.403993E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159015E+09</td>
    <td align="right">0.104961E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  324520.791</td>
    <td align="right">       0.000</td>
    <td align="right"> 8955468.178</td>
    <td align="right">0.969925E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.377912E+09</td>
    <td align="right"> 1852406.968</td>
    <td align="right">       0.000</td>
    <td align="right">   33140.882</td>
    <td align="right">  432855.009</td>
    <td align="right">0.218019E+09</td>
    <td align="right">0.338189E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279000E+09</td>
    <td align="right">  479090.162</td>
    <td align="right">       0.000</td>
    <td align="right">    2577.582</td>
    <td align="right">       0.000</td>
    <td align="right">0.892073E+09</td>
    <td align="right">  102888.976</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214132E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.179636E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254953E+10</td>
    <td align="right">0.139892E+10</td>
    <td align="right">   25470.120</td>
    <td align="right"> 1723828.265</td>
    <td align="right"> 2034590.299</td>
    <td align="right">0.814235E+10</td>
    <td align="right">0.408217E+09</td>
    <td align="right">     246.313</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 5201333.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404789E+09</td>
    <td align="right">0.497814E+09</td>
    <td align="right">   25470.120</td>
    <td align="right">  517426.161</td>
    <td align="right">  934039.605</td>
    <td align="right">0.205716E+10</td>
    <td align="right">0.989108E+08</td>
    <td align="right">     246.313</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.518650E+10</td>
    <td align="right"> 1816748.128</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408810E+10</td>
    <td align="right"> 1380985.338</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.341445E+10</td>
    <td align="right"> 1192713.423</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135261E+10</td>
    <td align="right"> 1634427.766</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.779095E+09</td>
    <td align="right">0.523082E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721342E+09</td>
    <td align="right">0.298219E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.685626E+09</td>
    <td align="right">0.394069E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.750522E+09</td>
    <td align="right">0.376805E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.685439E+09</td>
    <td align="right">0.152141E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100663E+10</td>
    <td align="right">0.885975E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247914E+10</td>
    <td align="right">0.233380E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427134E+10</td>
    <td align="right"> 1490906.092</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254208E+11</td>
    <td align="right">0.128549E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.685439E+09</td>
    <td align="right"> 1192713.423</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.518650E+10</td>
    <td align="right">0.394069E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.780165E+10</td>
    <td align="right"> 3000230.247</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.555999E+10</td>
    <td align="right"> 3369974.016</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395692E+10</td>
    <td align="right"> 7809550.415</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173698E+10</td>
    <td align="right">0.510258E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.990181E+09</td>
    <td align="right">0.782708E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.780618E+09</td>
    <td align="right">0.320150E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.741806E+09</td>
    <td align="right">0.429638E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.812046E+09</td>
    <td align="right">0.429722E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.754569E+09</td>
    <td align="right">0.240076E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123394E+10</td>
    <td align="right">0.573159E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295896E+10</td>
    <td align="right">0.586991E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.700409E+10</td>
    <td align="right"> 3282536.974</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343318E+11</td>
    <td align="right">0.156789E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.741806E+09</td>
    <td align="right"> 3000230.247</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.780165E+10</td>
    <td align="right">0.429722E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.574646E+10</td>
    <td align="right"> 2727782.286</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.413430E+10</td>
    <td align="right"> 3089532.277</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291415E+10</td>
    <td align="right"> 1943194.148</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112847E+10</td>
    <td align="right">0.288901E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.702094E+09</td>
    <td align="right">0.642114E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.605658E+09</td>
    <td align="right">0.252365E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575501E+09</td>
    <td align="right">0.314339E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.629971E+09</td>
    <td align="right">0.281969E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587105E+09</td>
    <td align="right">0.126576E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.911411E+09</td>
    <td align="right">0.110067E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230378E+10</td>
    <td align="right">0.198801E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497185E+10</td>
    <td align="right"> 2756931.065</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252107E+11</td>
    <td align="right">0.105640E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.575501E+09</td>
    <td align="right"> 1943194.148</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574646E+10</td>
    <td align="right">0.314339E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.927365E+10</td>
    <td align="right"> 3178945.231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.690184E+10</td>
    <td align="right"> 3093245.343</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.514566E+10</td>
    <td align="right"> 2852299.461</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194316E+10</td>
    <td align="right"> 1277674.922</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975210E+09</td>
    <td align="right">0.540198E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.759756E+09</td>
    <td align="right">0.299004E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721958E+09</td>
    <td align="right">0.393064E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.790293E+09</td>
    <td align="right">0.347415E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.746701E+09</td>
    <td align="right">0.124872E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146915E+10</td>
    <td align="right">0.595476E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.389201E+10</td>
    <td align="right">0.171395E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.798021E+10</td>
    <td align="right"> 2597669.327</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405996E+11</td>
    <td align="right">0.122734E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.721958E+09</td>
    <td align="right"> 1277674.922</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.927365E+10</td>
    <td align="right">0.393064E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.577307E+10</td>
    <td align="right"> 3229930.417</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.413383E+10</td>
    <td align="right"> 4126072.763</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298253E+10</td>
    <td align="right"> 6995002.870</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122620E+10</td>
    <td align="right">0.322958E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.758860E+09</td>
    <td align="right">0.691496E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.660096E+09</td>
    <td align="right">0.248481E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.627325E+09</td>
    <td align="right">0.309731E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.686605E+09</td>
    <td align="right">0.285270E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.635952E+09</td>
    <td align="right">0.124349E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.980815E+09</td>
    <td align="right">0.130328E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233158E+10</td>
    <td align="right">0.261393E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502476E+10</td>
    <td align="right"> 3960164.628</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258216E+11</td>
    <td align="right">0.105769E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627325E+09</td>
    <td align="right"> 3229930.417</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577307E+10</td>
    <td align="right">0.309731E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496426E+10</td>
    <td align="right">0.360265E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428038E+10</td>
    <td align="right">0.256777E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.433629E+10</td>
    <td align="right">0.176045E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355616E+10</td>
    <td align="right">0.483095E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449906E+10</td>
    <td align="right">0.744629E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.733045E+10</td>
    <td align="right"> 2403352.775</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.822703E+10</td>
    <td align="right"> 3683743.539</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.821004E+10</td>
    <td align="right"> 3585348.749</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.546339E+10</td>
    <td align="right">0.536164E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.376269E+10</td>
    <td align="right">0.263937E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.375941E+10</td>
    <td align="right">0.128082E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477436E+10</td>
    <td align="right">0.306026E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.631635E+11</td>
    <td align="right">0.130998E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.355616E+10</td>
    <td align="right"> 2403352.775</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.822703E+10</td>
    <td align="right">0.360265E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177152E+11</td>
    <td align="right">   12624.970</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156582E+11</td>
    <td align="right">   12624.970</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172507E+11</td>
    <td align="right">   11482.337</td>
    <td align="right">31-MAR-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">     371.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152305E+11</td>
    <td align="right">   12024.280</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">     913.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166863E+11</td>
    <td align="right">   14834.951</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    3724.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192389E+11</td>
    <td align="right">   17417.017</td>
    <td align="right">08-JUN-12:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6306.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198286E+11</td>
    <td align="right">   18103.550</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6992.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207938E+11</td>
    <td align="right">   17949.708</td>
    <td align="right">04-AUG-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6838.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172686E+11</td>
    <td align="right">   15851.356</td>
    <td align="right">06-SEP-10:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    4740.476</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162365E+11</td>
    <td align="right">   14671.238</td>
    <td align="right">31-OCT-16:49</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    2046.268</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161868E+11</td>
    <td align="right">   14114.850</td>
    <td align="right">02-NOV-16:49</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    1489.880</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173416E+11</td>
    <td align="right">   12624.970</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209436E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152305E+11</td>
    <td align="right">   11482.337</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207938E+11</td>
    <td align="right">   18103.550</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6992.669</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177152E+11</td>
    <td align="right">   12624.970</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156582E+11</td>
    <td align="right">   12624.970</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172507E+11</td>
    <td align="right">   11482.337</td>
    <td align="right">31-MAR-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">     371.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152305E+11</td>
    <td align="right">   12024.280</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">     913.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166863E+11</td>
    <td align="right">   14834.951</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    3724.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192389E+11</td>
    <td align="right">   17417.017</td>
    <td align="right">08-JUN-12:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6306.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198286E+11</td>
    <td align="right">   18103.550</td>
    <td align="right">03-JUL-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6992.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207938E+11</td>
    <td align="right">   17949.708</td>
    <td align="right">04-AUG-15:39</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6838.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172686E+11</td>
    <td align="right">   15851.356</td>
    <td align="right">06-SEP-10:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    4740.476</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162365E+11</td>
    <td align="right">   14671.238</td>
    <td align="right">31-OCT-16:49</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    2046.268</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161868E+11</td>
    <td align="right">   14114.850</td>
    <td align="right">02-NOV-16:49</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    1489.880</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173416E+11</td>
    <td align="right">   12624.970</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209436E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152305E+11</td>
    <td align="right">   11482.337</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207938E+11</td>
    <td align="right">   18103.550</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2448.296</td>
    <td align="right">       0.000</td>
    <td align="right">    6992.669</td>
    <td align="right">    1514.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.83</td>
    <td align="right">       17.25</td>
    <td align="right">       18.33</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.00</td>
    <td align="right">       20.01</td>
    <td align="right">        5.33</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.50</td>
    <td align="right">       20.18</td>
    <td align="right">        1.17</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.33</td>
    <td align="right">       20.44</td>
    <td align="right">        0.33</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.83</td>
    <td align="right">       20.67</td>
    <td align="right">        0.17</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.63</td>
    <td align="right">        0.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       25.06</td>
    <td align="right">        2.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.71</td>
    <td align="right">        3.67</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.44</td>
    <td align="right">        0.50</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.83</td>
    <td align="right">       20.60</td>
    <td align="right">        0.50</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.33</td>
    <td align="right">       17.25</td>
    <td align="right">        4.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      163.00</td>
    <td align="right">       18.21</td>
    <td align="right">       30.33</td>
    <td align="right">       19.97</td>
    <td align="right">        6.67</td>
    <td align="right">       24.79</td>
    <td align="right">        6.67</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       72.83</td>
    <td align="right">       20.67</td>
    <td align="right">       18.33</td>
    <td align="right">       20.61</td>
    <td align="right">        3.67</td>
    <td align="right">       25.06</td>
    <td align="right">        3.67</td>
    <td align="right">       25.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      205.33</td>
    <td align="right">       16.06</td>
    <td align="right">       58.00</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      127.33</td>
    <td align="right">       16.47</td>
    <td align="right">       34.33</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       89.00</td>
    <td align="right">       16.54</td>
    <td align="right">       10.83</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.83</td>
    <td align="right">       18.08</td>
    <td align="right">        1.83</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.31</td>
    <td align="right">        0.17</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.86</td>
    <td align="right">        1.33</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.85</td>
    <td align="right">        1.17</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.33</td>
    <td align="right">       20.53</td>
    <td align="right">        0.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.17</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">       19.91</td>
    <td align="right">        1.00</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.00</td>
    <td align="right">       16.95</td>
    <td align="right">        5.33</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      162.17</td>
    <td align="right">       15.97</td>
    <td align="right">       33.83</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      681.67</td>
    <td align="right">       16.43</td>
    <td align="right">      145.83</td>
    <td align="right">       18.73</td>
    <td align="right">        2.83</td>
    <td align="right">       24.79</td>
    <td align="right">        2.83</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      205.33</td>
    <td align="right">       20.58</td>
    <td align="right">       58.00</td>
    <td align="right">       20.53</td>
    <td align="right">        1.33</td>
    <td align="right">       24.86</td>
    <td align="right">        1.33</td>
    <td align="right">       24.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      203.67</td>
    <td align="right">       15.84</td>
    <td align="right">       50.17</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      133.50</td>
    <td align="right">       16.11</td>
    <td align="right">       27.67</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      105.33</td>
    <td align="right">       16.19</td>
    <td align="right">        9.50</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.50</td>
    <td align="right">       17.71</td>
    <td align="right">        1.50</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.83</td>
    <td align="right">       20.01</td>
    <td align="right">        0.17</td>
    <td align="right">       19.59</td>
    <td align="right">        0.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.33</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.46</td>
    <td align="right">        0.33</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.86</td>
    <td align="right">        1.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.87</td>
    <td align="right">        1.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.83</td>
    <td align="right">       20.44</td>
    <td align="right">        0.17</td>
    <td align="right">       20.28</td>
    <td align="right">        0.17</td>
    <td align="right">       24.39</td>
    <td align="right">        0.17</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.17</td>
    <td align="right">       19.86</td>
    <td align="right">        1.00</td>
    <td align="right">       19.82</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.33</td>
    <td align="right">       16.48</td>
    <td align="right">        3.67</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      163.50</td>
    <td align="right">       15.69</td>
    <td align="right">       24.33</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      718.67</td>
    <td align="right">       16.15</td>
    <td align="right">      118.17</td>
    <td align="right">       18.36</td>
    <td align="right">        4.00</td>
    <td align="right">       24.73</td>
    <td align="right">        4.00</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      203.67</td>
    <td align="right">       20.44</td>
    <td align="right">       50.17</td>
    <td align="right">       20.28</td>
    <td align="right">        1.83</td>
    <td align="right">       24.87</td>
    <td align="right">        1.83</td>
    <td align="right">       24.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      260.17</td>
    <td align="right">       16.04</td>
    <td align="right">       85.33</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.00</td>
    <td align="right">       16.41</td>
    <td align="right">       45.67</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      120.50</td>
    <td align="right">       16.36</td>
    <td align="right">       17.67</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.67</td>
    <td align="right">       17.79</td>
    <td align="right">        2.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.67</td>
    <td align="right">       19.94</td>
    <td align="right">        0.33</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.17</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.84</td>
    <td align="right">        1.33</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.76</td>
    <td align="right">        1.00</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       20.34</td>
    <td align="right">        0.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.00</td>
    <td align="right">       19.91</td>
    <td align="right">        1.17</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.50</td>
    <td align="right">       16.70</td>
    <td align="right">        7.67</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      187.67</td>
    <td align="right">       15.85</td>
    <td align="right">       39.67</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      848.17</td>
    <td align="right">       16.33</td>
    <td align="right">      199.67</td>
    <td align="right">       18.80</td>
    <td align="right">        2.50</td>
    <td align="right">       24.77</td>
    <td align="right">        2.50</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      260.17</td>
    <td align="right">       20.34</td>
    <td align="right">       85.33</td>
    <td align="right">       20.25</td>
    <td align="right">        1.33</td>
    <td align="right">       24.84</td>
    <td align="right">        1.33</td>
    <td align="right">       24.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      188.33</td>
    <td align="right">       15.87</td>
    <td align="right">       44.50</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      131.17</td>
    <td align="right">       16.05</td>
    <td align="right">       23.50</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      104.17</td>
    <td align="right">       16.13</td>
    <td align="right">        7.00</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.50</td>
    <td align="right">       18.26</td>
    <td align="right">        0.83</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.50</td>
    <td align="right">       20.03</td>
    <td align="right">        0.17</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.61</td>
    <td align="right">        0.33</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.98</td>
    <td align="right">        1.67</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.90</td>
    <td align="right">        1.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.33</td>
    <td align="right">       20.53</td>
    <td align="right">        0.17</td>
    <td align="right">       20.29</td>
    <td align="right">        0.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.17</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.83</td>
    <td align="right">       20.01</td>
    <td align="right">        0.83</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       62.00</td>
    <td align="right">       16.51</td>
    <td align="right">        2.17</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      153.83</td>
    <td align="right">       15.56</td>
    <td align="right">       19.33</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      677.67</td>
    <td align="right">       16.12</td>
    <td align="right">       98.50</td>
    <td align="right">       18.24</td>
    <td align="right">        3.50</td>
    <td align="right">       24.88</td>
    <td align="right">        3.50</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      188.33</td>
    <td align="right">       20.53</td>
    <td align="right">       44.50</td>
    <td align="right">       20.29</td>
    <td align="right">        1.67</td>
    <td align="right">       24.98</td>
    <td align="right">        1.67</td>
    <td align="right">       24.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.397306E+09</td>
    <td align="right">     3258.88</td>
    <td align="right">26-JAN-19:19</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right">0.212620E+09</td>
    <td align="right">      285.65</td>
    <td align="right">23-JAN-08:09</td>
    <td align="right">        -7.2</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.352122E+09</td>
    <td align="right">     2517.98</td>
    <td align="right">08-FEB-19:30</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.6</td>
    <td align="right">0.193685E+09</td>
    <td align="right">      285.65</td>
    <td align="right">21-FEB-08:09</td>
    <td align="right">        4.27</td>
    <td align="right">        2.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437059E+09</td>
    <td align="right">     1891.34</td>
    <td align="right">03-MAR-19:30</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.234990E+09</td>
    <td align="right">      357.57</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.417829E+09</td>
    <td align="right">     1314.09</td>
    <td align="right">24-APR-04:52</td>
    <td align="right">        5.78</td>
    <td align="right">        5.22</td>
    <td align="right">0.221723E+09</td>
    <td align="right">      386.42</td>
    <td align="right">28-APR-15:09</td>
    <td align="right">       20.78</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496450E+09</td>
    <td align="right">     1250.53</td>
    <td align="right">01-MAY-04:15</td>
    <td align="right">        4.73</td>
    <td align="right">        3.63</td>
    <td align="right">0.282174E+09</td>
    <td align="right">      386.53</td>
    <td align="right">10-MAY-15:39</td>
    <td align="right">       19.07</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.154399E+10</td>
    <td align="right">     4508.04</td>
    <td align="right">29-JUN-05:19</td>
    <td align="right">       19.83</td>
    <td align="right">       19.04</td>
    <td align="right">0.303864E+09</td>
    <td align="right">      386.02</td>
    <td align="right">29-JUN-07:19</td>
    <td align="right">       20.37</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197496E+10</td>
    <td align="right">     5339.42</td>
    <td align="right">18-JUL-05:19</td>
    <td align="right">       24.80</td>
    <td align="right">       18.52</td>
    <td align="right">0.280442E+09</td>
    <td align="right">      386.02</td>
    <td align="right">07-JUL-07:19</td>
    <td align="right">       24.63</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192497E+10</td>
    <td align="right">     4492.14</td>
    <td align="right">22-AUG-05:19</td>
    <td align="right">       22.80</td>
    <td align="right">       20.76</td>
    <td align="right">0.317546E+09</td>
    <td align="right">      386.02</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">       20.73</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.969824E+09</td>
    <td align="right">     2120.50</td>
    <td align="right">07-SEP-05:19</td>
    <td align="right">       19.60</td>
    <td align="right">       18.70</td>
    <td align="right">0.277131E+09</td>
    <td align="right">      386.19</td>
    <td align="right">28-SEP-07:10</td>
    <td align="right">       17.77</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437736E+09</td>
    <td align="right">     1270.54</td>
    <td align="right">19-OCT-04:49</td>
    <td align="right">        1.20</td>
    <td align="right">        0.54</td>
    <td align="right">0.251766E+09</td>
    <td align="right">      386.02</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">       25.40</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.461001E+09</td>
    <td align="right">     1622.75</td>
    <td align="right">28-NOV-19:30</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.8</td>
    <td align="right">0.217971E+09</td>
    <td align="right">      386.02</td>
    <td align="right">02-NOV-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339478E+09</td>
    <td align="right">     2221.52</td>
    <td align="right">29-DEC-19:30</td>
    <td align="right">        -8.6</td>
    <td align="right">        -8.9</td>
    <td align="right">0.205602E+09</td>
    <td align="right">      288.81</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">       10.60</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.975273E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.299952E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339478E+09</td>
    <td align="right">     1250.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right">0.193685E+09</td>
    <td align="right">      285.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.2</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197496E+10</td>
    <td align="right">     5339.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
    <td align="right">       20.76</td>
    <td align="right">0.317546E+09</td>
    <td align="right">      386.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.40</td>
    <td align="right">       21.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225578E+09</td>
    <td align="right">     2513.18</td>
    <td align="right">26-JAN-19:19</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right">0.159454E+09</td>
    <td align="right">      241.92</td>
    <td align="right">17-JAN-13:39</td>
    <td align="right">       11.30</td>
    <td align="right">        6.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274820E+09</td>
    <td align="right">     1766.44</td>
    <td align="right">08-FEB-19:30</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.6</td>
    <td align="right">0.147499E+09</td>
    <td align="right">      256.16</td>
    <td align="right">17-FEB-14:30</td>
    <td align="right">        6.70</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331602E+09</td>
    <td align="right">     1278.07</td>
    <td align="right">03-MAR-19:30</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.179965E+09</td>
    <td align="right">      292.62</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180608E+09</td>
    <td align="right">     1073.10</td>
    <td align="right">29-APR-05:21</td>
    <td align="right">        7.80</td>
    <td align="right">        5.87</td>
    <td align="right">0.172632E+09</td>
    <td align="right">      292.62</td>
    <td align="right">07-APR-12:09</td>
    <td align="right">       21.20</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.478460E+09</td>
    <td align="right">     2504.49</td>
    <td align="right">05-MAY-13:20</td>
    <td align="right">       30.60</td>
    <td align="right">       16.29</td>
    <td align="right">0.213546E+09</td>
    <td align="right">      292.63</td>
    <td align="right">05-MAY-08:39</td>
    <td align="right">       22.97</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170863E+10</td>
    <td align="right">     3034.87</td>
    <td align="right">17-JUN-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       19.59</td>
    <td align="right">0.229897E+09</td>
    <td align="right">      292.63</td>
    <td align="right">23-JUN-09:39</td>
    <td align="right">       13.53</td>
    <td align="right">       10.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.234907E+10</td>
    <td align="right">     5655.38</td>
    <td align="right">18-JUL-05:19</td>
    <td align="right">       24.80</td>
    <td align="right">       18.52</td>
    <td align="right">0.212480E+09</td>
    <td align="right">      292.62</td>
    <td align="right">26-JUL-07:19</td>
    <td align="right">       21.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.238696E+10</td>
    <td align="right">     4438.36</td>
    <td align="right">05-AUG-05:19</td>
    <td align="right">       20.77</td>
    <td align="right">       19.47</td>
    <td align="right">0.240422E+09</td>
    <td align="right">      292.63</td>
    <td align="right">15-AUG-07:19</td>
    <td align="right">       19.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159226E+10</td>
    <td align="right">     4261.02</td>
    <td align="right">28-SEP-12:30</td>
    <td align="right">       25.55</td>
    <td align="right">       19.18</td>
    <td align="right">0.209022E+09</td>
    <td align="right">      294.39</td>
    <td align="right">22-SEP-10:00</td>
    <td align="right">       19.40</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.573398E+09</td>
    <td align="right">     2995.57</td>
    <td align="right">05-OCT-13:30</td>
    <td align="right">       24.70</td>
    <td align="right">       16.25</td>
    <td align="right">0.198022E+09</td>
    <td align="right">      293.23</td>
    <td align="right">06-OCT-15:00</td>
    <td align="right">       13.30</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302491E+09</td>
    <td align="right">     1335.94</td>
    <td align="right">02-NOV-14:30</td>
    <td align="right">       23.90</td>
    <td align="right">       19.33</td>
    <td align="right">0.166878E+09</td>
    <td align="right">      292.62</td>
    <td align="right">02-NOV-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217590E+09</td>
    <td align="right">     1790.24</td>
    <td align="right">31-DEC-13:09</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.7</td>
    <td align="right">0.154981E+09</td>
    <td align="right">      230.69</td>
    <td align="right">11-DEC-13:30</td>
    <td align="right">        9.70</td>
    <td align="right">        5.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106215E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228480E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180608E+09</td>
    <td align="right">     1073.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.7</td>
    <td align="right">0.147499E+09</td>
    <td align="right">      230.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238696E+10</td>
    <td align="right">     5655.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       19.59</td>
    <td align="right">0.240422E+09</td>
    <td align="right">      294.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       20.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 76122685.77</td>
    <td align="right">     1481.65</td>
    <td align="right">26-JAN-19:19</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right"> 94771733.87</td>
    <td align="right">      128.45</td>
    <td align="right">27-JAN-11:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 80650384.94</td>
    <td align="right">      971.10</td>
    <td align="right">08-FEB-19:30</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.6</td>
    <td align="right"> 86623983.65</td>
    <td align="right">      131.25</td>
    <td align="right">28-FEB-10:39</td>
    <td align="right">       11.13</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73035425.50</td>
    <td align="right">      684.18</td>
    <td align="right">23-MAR-18:19</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">0.105451E+09</td>
    <td align="right">      167.29</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55850965.20</td>
    <td align="right">      581.98</td>
    <td align="right">29-APR-05:21</td>
    <td align="right">        7.80</td>
    <td align="right">        5.87</td>
    <td align="right">0.102699E+09</td>
    <td align="right">      173.89</td>
    <td align="right">27-APR-10:09</td>
    <td align="right">       15.78</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379209E+09</td>
    <td align="right">     1841.95</td>
    <td align="right">05-MAY-08:50</td>
    <td align="right">       23.43</td>
    <td align="right">       14.35</td>
    <td align="right">0.130073E+09</td>
    <td align="right">      177.03</td>
    <td align="right">10-MAY-13:09</td>
    <td align="right">       22.02</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147733E+10</td>
    <td align="right">     2675.17</td>
    <td align="right">28-JUN-08:30</td>
    <td align="right">       26.40</td>
    <td align="right">       21.90</td>
    <td align="right">0.136642E+09</td>
    <td align="right">      173.59</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">       15.78</td>
    <td align="right">       13.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.184451E+10</td>
    <td align="right">     3982.24</td>
    <td align="right">18-JUL-05:19</td>
    <td align="right">       24.80</td>
    <td align="right">       18.52</td>
    <td align="right">0.126088E+09</td>
    <td align="right">      173.59</td>
    <td align="right">25-JUL-07:19</td>
    <td align="right">       21.30</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156067E+10</td>
    <td align="right">     2753.76</td>
    <td align="right">05-AUG-05:19</td>
    <td align="right">       20.77</td>
    <td align="right">       19.47</td>
    <td align="right">0.142697E+09</td>
    <td align="right">      173.59</td>
    <td align="right">15-AUG-07:19</td>
    <td align="right">       19.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711922E+09</td>
    <td align="right">     2211.12</td>
    <td align="right">06-SEP-09:09</td>
    <td align="right">       25.47</td>
    <td align="right">       19.32</td>
    <td align="right">0.124425E+09</td>
    <td align="right">      173.94</td>
    <td align="right">20-SEP-10:30</td>
    <td align="right">       13.90</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 77613692.35</td>
    <td align="right">      751.60</td>
    <td align="right">05-OCT-09:30</td>
    <td align="right">       19.75</td>
    <td align="right">       13.87</td>
    <td align="right">0.115029E+09</td>
    <td align="right">      174.14</td>
    <td align="right">06-OCT-15:20</td>
    <td align="right">       12.97</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 62082607.08</td>
    <td align="right">      564.94</td>
    <td align="right">20-NOV-04:03</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.4</td>
    <td align="right"> 97240004.72</td>
    <td align="right">      173.59</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 75557987.04</td>
    <td align="right">      879.48</td>
    <td align="right">06-DEC-19:19</td>
    <td align="right">        -5.4</td>
    <td align="right">        -6.7</td>
    <td align="right"> 91974237.00</td>
    <td align="right">      128.45</td>
    <td align="right">26-DEC-10:30</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.647456E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135371E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 55850965.20</td>
    <td align="right">      564.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right"> 86623983.65</td>
    <td align="right">      128.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184451E+10</td>
    <td align="right">     3982.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.40</td>
    <td align="right">       21.90</td>
    <td align="right">0.142697E+09</td>
    <td align="right">      177.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       19.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165442E+09</td>
    <td align="right">     2519.95</td>
    <td align="right">26-JAN-19:19</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right">0.157636E+09</td>
    <td align="right">      216.53</td>
    <td align="right">30-JAN-16:00</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168733E+09</td>
    <td align="right">     1748.94</td>
    <td align="right">08-FEB-19:30</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.6</td>
    <td align="right">0.145360E+09</td>
    <td align="right">      216.53</td>
    <td align="right">06-FEB-10:39</td>
    <td align="right">        -4.1</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171897E+09</td>
    <td align="right">     1301.85</td>
    <td align="right">23-MAR-18:19</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">0.176880E+09</td>
    <td align="right">      268.81</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 82729795.51</td>
    <td align="right">      962.50</td>
    <td align="right">08-APR-05:22</td>
    <td align="right">        4.40</td>
    <td align="right">        2.39</td>
    <td align="right">0.163314E+09</td>
    <td align="right">      292.76</td>
    <td align="right">28-APR-15:30</td>
    <td align="right">       21.15</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300247E+09</td>
    <td align="right">     1372.14</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.12</td>
    <td align="right">0.210550E+09</td>
    <td align="right">      293.08</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156607E+10</td>
    <td align="right">     3109.52</td>
    <td align="right">17-JUN-05:10</td>
    <td align="right">       23.30</td>
    <td align="right">       19.59</td>
    <td align="right">0.230016E+09</td>
    <td align="right">      292.63</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207031E+10</td>
    <td align="right">     5375.86</td>
    <td align="right">18-JUL-05:19</td>
    <td align="right">       24.80</td>
    <td align="right">       18.52</td>
    <td align="right">0.212476E+09</td>
    <td align="right">      292.62</td>
    <td align="right">06-JUL-07:19</td>
    <td align="right">       21.33</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172675E+10</td>
    <td align="right">     4216.06</td>
    <td align="right">05-AUG-05:19</td>
    <td align="right">       20.77</td>
    <td align="right">       19.47</td>
    <td align="right">0.240376E+09</td>
    <td align="right">      292.63</td>
    <td align="right">15-AUG-07:19</td>
    <td align="right">       19.80</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.628803E+09</td>
    <td align="right">     1783.80</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.29</td>
    <td align="right">0.207204E+09</td>
    <td align="right">      293.23</td>
    <td align="right">20-SEP-15:50</td>
    <td align="right">       15.78</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 98936906.55</td>
    <td align="right">      770.26</td>
    <td align="right">14-OCT-05:21</td>
    <td align="right">       12.60</td>
    <td align="right">       11.67</td>
    <td align="right">0.183328E+09</td>
    <td align="right">      292.99</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       16.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150662E+09</td>
    <td align="right">     1071.03</td>
    <td align="right">28-NOV-19:30</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.8</td>
    <td align="right">0.163446E+09</td>
    <td align="right">      292.63</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165572E+09</td>
    <td align="right">     1585.45</td>
    <td align="right">06-DEC-19:19</td>
    <td align="right">        -5.4</td>
    <td align="right">        -6.7</td>
    <td align="right">0.154581E+09</td>
    <td align="right">      216.53</td>
    <td align="right">26-DEC-11:39</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729616E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.224517E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82729795.51</td>
    <td align="right">      770.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right">0.145360E+09</td>
    <td align="right">      216.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207031E+10</td>
    <td align="right">     5375.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       20.29</td>
    <td align="right">0.240376E+09</td>
    <td align="right">      293.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.30</td>
    <td align="right">       19.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 70381705.69</td>
    <td align="right">     1469.06</td>
    <td align="right">26-JAN-19:19</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right"> 94899466.16</td>
    <td align="right">      128.45</td>
    <td align="right">27-JAN-11:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 85271595.44</td>
    <td align="right">      948.68</td>
    <td align="right">08-FEB-19:30</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.6</td>
    <td align="right"> 86721846.74</td>
    <td align="right">      133.63</td>
    <td align="right">16-FEB-16:10</td>
    <td align="right">        5.50</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 81376468.41</td>
    <td align="right">      650.01</td>
    <td align="right">03-MAR-19:30</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.105904E+09</td>
    <td align="right">      173.59</td>
    <td align="right">31-MAR-15:50</td>
    <td align="right">       22.38</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 37885195.89</td>
    <td align="right">      880.68</td>
    <td align="right">28-APR-15:30</td>
    <td align="right">       21.15</td>
    <td align="right">       11.24</td>
    <td align="right">0.101074E+09</td>
    <td align="right">      173.59</td>
    <td align="right">07-APR-15:20</td>
    <td align="right">       21.13</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380388E+09</td>
    <td align="right">     1869.11</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       15.72</td>
    <td align="right">0.128129E+09</td>
    <td align="right">      173.65</td>
    <td align="right">16-MAY-13:09</td>
    <td align="right">       16.02</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137717E+10</td>
    <td align="right">     2883.07</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">       31.70</td>
    <td align="right">       21.08</td>
    <td align="right">0.136608E+09</td>
    <td align="right">      173.59</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">       15.78</td>
    <td align="right">       13.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173431E+10</td>
    <td align="right">     4408.50</td>
    <td align="right">18-JUL-05:19</td>
    <td align="right">       24.80</td>
    <td align="right">       18.52</td>
    <td align="right">0.126115E+09</td>
    <td align="right">      173.59</td>
    <td align="right">26-JUL-07:19</td>
    <td align="right">       21.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151236E+10</td>
    <td align="right">     3418.43</td>
    <td align="right">05-AUG-05:19</td>
    <td align="right">       20.77</td>
    <td align="right">       19.47</td>
    <td align="right">0.142711E+09</td>
    <td align="right">      173.59</td>
    <td align="right">17-AUG-07:30</td>
    <td align="right">       18.30</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.645116E+09</td>
    <td align="right">     2344.31</td>
    <td align="right">05-SEP-15:39</td>
    <td align="right">       29.47</td>
    <td align="right">       19.17</td>
    <td align="right">0.123887E+09</td>
    <td align="right">      173.92</td>
    <td align="right">21-SEP-15:09</td>
    <td align="right">       16.02</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62617919.18</td>
    <td align="right">      880.40</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       25.30</td>
    <td align="right">       16.18</td>
    <td align="right">0.113552E+09</td>
    <td align="right">      174.79</td>
    <td align="right">06-OCT-12:30</td>
    <td align="right">       15.80</td>
    <td align="right">       13.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 62611926.56</td>
    <td align="right">      550.12</td>
    <td align="right">20-NOV-04:43</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.3</td>
    <td align="right"> 97690125.08</td>
    <td align="right">      173.59</td>
    <td align="right">02-NOV-13:20</td>
    <td align="right">       23.90</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 71057138.16</td>
    <td align="right">      849.80</td>
    <td align="right">06-DEC-19:19</td>
    <td align="right">        -5.4</td>
    <td align="right">        -6.7</td>
    <td align="right"> 92039967.76</td>
    <td align="right">      128.45</td>
    <td align="right">26-DEC-09:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.612055E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134933E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37885195.89</td>
    <td align="right">      550.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.5</td>
    <td align="right"> 86721846.74</td>
    <td align="right">      128.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173431E+10</td>
    <td align="right">     4408.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       21.08</td>
    <td align="right">0.142711E+09</td>
    <td align="right">      174.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       20.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.08</td>
    <td align="right">       10.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.08</td>
    <td align="right">       10.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        3.70</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        3.70</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       14.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
    <td align="right">       12.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.20</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.20</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        4.92</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        4.92</td>
    <td align="right">        3.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.80</td>
    <td align="right">       11.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.80</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.23</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.23</td>
    <td align="right">       15.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208319E+10</td>
    <td align="right">     6083.54</td>
    <td align="right">17-JAN-05:49</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157081E+10</td>
    <td align="right">     5987.92</td>
    <td align="right">28-FEB-05:19</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107450E+10</td>
    <td align="right">     6312.13</td>
    <td align="right">14-MAR-04:19</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284098E+09</td>
    <td align="right">     6668.32</td>
    <td align="right">10-APR-04:19</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 79218317.44</td>
    <td align="right">     5979.65</td>
    <td align="right">15-MAY-04:19</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4720526.45</td>
    <td align="right">      908.67</td>
    <td align="right">17-JUN-05:15</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2948789.68</td>
    <td align="right">     1041.69</td>
    <td align="right">18-JUL-05:23</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2143283.56</td>
    <td align="right">      864.20</td>
    <td align="right">03-AUG-05:15</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11103700.45</td>
    <td align="right">      558.95</td>
    <td align="right">23-SEP-14:00</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175103E+09</td>
    <td align="right">     6553.15</td>
    <td align="right">23-OCT-04:19</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.732631E+09</td>
    <td align="right">     6471.05</td>
    <td align="right">13-NOV-05:19</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162928E+10</td>
    <td align="right">     6286.58</td>
    <td align="right">12-DEC-05:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764974E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2143283.56</td>
    <td align="right">      558.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.208319E+10</td>
    <td align="right">     6668.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438776E+10</td>
    <td align="right">     5715.72</td>
    <td align="right">18-JAN-05:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295630E+10</td>
    <td align="right">     5684.25</td>
    <td align="right">28-FEB-05:19</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193979E+10</td>
    <td align="right">     5898.39</td>
    <td align="right">14-MAR-04:19</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693171E+09</td>
    <td align="right">     6097.02</td>
    <td align="right">10-APR-04:19</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169527E+09</td>
    <td align="right">     5710.08</td>
    <td align="right">18-MAY-04:19</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2774091.99</td>
    <td align="right">      399.96</td>
    <td align="right">17-JUN-05:15</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1853409.32</td>
    <td align="right">     1087.47</td>
    <td align="right">18-JUL-05:23</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1521390.65</td>
    <td align="right">      910.19</td>
    <td align="right">28-AUG-05:22</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8349770.21</td>
    <td align="right">     2887.45</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.324655E+09</td>
    <td align="right">     5955.80</td>
    <td align="right">23-OCT-04:19</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141902E+10</td>
    <td align="right">     5995.60</td>
    <td align="right">16-NOV-05:49</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.399332E+10</td>
    <td align="right">     5874.63</td>
    <td align="right">28-DEC-05:49</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158980E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1521390.65</td>
    <td align="right">      399.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438776E+10</td>
    <td align="right">     6097.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.357039E+10</td>
    <td align="right">     4182.40</td>
    <td align="right">10-JAN-05:49</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242684E+10</td>
    <td align="right">     4035.14</td>
    <td align="right">06-FEB-05:40</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152665E+10</td>
    <td align="right">     4248.31</td>
    <td align="right">13-MAR-04:49</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.448152E+09</td>
    <td align="right">     4322.73</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108091E+09</td>
    <td align="right">     3951.81</td>
    <td align="right">15-MAY-04:49</td>
    <td align="right">        7.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1277338.48</td>
    <td align="right">      261.59</td>
    <td align="right">29-JUN-05:22</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1055434.45</td>
    <td align="right">      760.79</td>
    <td align="right">20-JUL-05:21</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1542411.31</td>
    <td align="right">      691.30</td>
    <td align="right">05-AUG-05:21</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20179180.59</td>
    <td align="right">     3485.36</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328797E+09</td>
    <td align="right">     4134.89</td>
    <td align="right">23-OCT-04:19</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123747E+10</td>
    <td align="right">     4195.44</td>
    <td align="right">16-NOV-05:49</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.306146E+10</td>
    <td align="right">     4174.37</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1055434.45</td>
    <td align="right">      261.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357039E+10</td>
    <td align="right">     4322.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.569668E+10</td>
    <td align="right">     5865.14</td>
    <td align="right">17-JAN-05:49</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.407938E+10</td>
    <td align="right">     5611.59</td>
    <td align="right">28-FEB-05:19</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.285485E+10</td>
    <td align="right">     5826.13</td>
    <td align="right">14-MAR-04:19</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.892601E+09</td>
    <td align="right">     6043.71</td>
    <td align="right">10-APR-04:19</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210725E+09</td>
    <td align="right">     5627.21</td>
    <td align="right">18-MAY-04:19</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4568337.18</td>
    <td align="right">      428.40</td>
    <td align="right">17-JUN-05:15</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1330362.20</td>
    <td align="right">     1031.29</td>
    <td align="right">18-JUL-05:23</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1456109.60</td>
    <td align="right">      757.16</td>
    <td align="right">05-AUG-05:21</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 38915633.61</td>
    <td align="right">     5202.93</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.619379E+09</td>
    <td align="right">     5949.88</td>
    <td align="right">23-OCT-04:19</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218195E+10</td>
    <td align="right">     5925.09</td>
    <td align="right">13-NOV-05:19</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.486113E+10</td>
    <td align="right">     5828.45</td>
    <td align="right">12-DEC-05:19</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214430E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1330362.20</td>
    <td align="right">      428.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569668E+10</td>
    <td align="right">     6043.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359313E+10</td>
    <td align="right">     4450.87</td>
    <td align="right">10-JAN-05:40</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244260E+10</td>
    <td align="right">     4589.63</td>
    <td align="right">27-FEB-05:00</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160281E+10</td>
    <td align="right">     4507.30</td>
    <td align="right">13-MAR-04:40</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522873E+09</td>
    <td align="right">     4591.75</td>
    <td align="right">03-APR-04:49</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130472E+09</td>
    <td align="right">     4152.84</td>
    <td align="right">15-MAY-04:19</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4244208.06</td>
    <td align="right">      310.17</td>
    <td align="right">29-JUN-05:22</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1871066.67</td>
    <td align="right">      892.03</td>
    <td align="right">10-JUL-05:22</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1984784.50</td>
    <td align="right">      859.81</td>
    <td align="right">05-AUG-05:21</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 31200076.56</td>
    <td align="right">     2824.89</td>
    <td align="right">25-SEP-04:19</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363191E+09</td>
    <td align="right">     4362.55</td>
    <td align="right">10-OCT-04:49</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126555E+10</td>
    <td align="right">     4440.11</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.310809E+10</td>
    <td align="right">     4449.82</td>
    <td align="right">22-DEC-05:00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130680E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1871066.67</td>
    <td align="right">      310.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359313E+10</td>
    <td align="right">     4591.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        4.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143885E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143189E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136870E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.158544E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165983E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647041E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643912E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615497E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647041E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643912E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615497E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691136E+09</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.627832E+09</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.754441E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.666093E+09</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.722789E+09</td>
    <td align="right">0.143885E+10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.722789E+09</td>
    <td align="right">0.143189E+10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.666093E+09</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754441E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666093E+09</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.691136E+09</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684528E+09</td>
    <td align="right">0.136870E+10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.666093E+09</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831346E+10</td>
    <td align="right">0.165983E+11</td>
    <td align="right">0.192634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627832E+09</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754441E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523923E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.278782E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.475934E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.216525E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571912E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.192955E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139526E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.547918E+09</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right"> 22441371.82</td>
    <td align="right">0.910901E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547918E+09</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 57017765.30</td>
    <td align="right">0.496148E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 91858163.28</td>
    <td align="right">0.372853E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571912E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 37672908.70</td>
    <td align="right">0.443585E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right"> 13071953.73</td>
    <td align="right">0.702674E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523923E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">   377359.14</td>
    <td align="right">0.118190E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.518913E+09</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">    13337.46</td>
    <td align="right">0.165909E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.258513E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630211E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.222453E+09</td>
    <td align="right">0.166302E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.475934E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.372853E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571912E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 91858163.28</td>
    <td align="right">0.278782E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310795E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.175043E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282328E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.135173E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339262E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.120344E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870524E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325029E+09</td>
    <td align="right">0.647041E+09</td>
    <td align="right">0.742976E+09</td>
    <td align="right"> 12386837.36</td>
    <td align="right">0.593426E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325029E+09</td>
    <td align="right">0.643912E+09</td>
    <td align="right">0.728898E+09</td>
    <td align="right"> 32490580.82</td>
    <td align="right">0.326807E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right"> 54241620.34</td>
    <td align="right">0.245770E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339262E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 24726503.49</td>
    <td align="right">0.283980E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  9716748.44</td>
    <td align="right">0.431604E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310795E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">   711874.45</td>
    <td align="right">0.705637E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307823E+09</td>
    <td align="right">0.615497E+09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">     8405.62</td>
    <td align="right">0.102181E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.162651E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373846E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">0.134283E+09</td>
    <td align="right">0.104117E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282328E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245770E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339262E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 54241620.34</td>
    <td align="right">0.175043E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523923E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.275337E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.475934E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.213605E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571912E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">     5751.79</td>
    <td align="right">0.189658E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134588E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.547918E+09</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right"> 24720202.09</td>
    <td align="right">0.896471E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.547918E+09</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 58829406.26</td>
    <td align="right">0.498812E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 94766371.86</td>
    <td align="right">0.366646E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571912E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 44656191.46</td>
    <td align="right">0.428507E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right"> 18804012.14</td>
    <td align="right">0.647956E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.523923E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">  2383958.15</td>
    <td align="right">0.107991E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.518913E+09</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">   156421.89</td>
    <td align="right">0.161331E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.504939E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.256751E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630211E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.244322E+09</td>
    <td align="right">0.162310E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.475934E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.366646E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571912E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 94766371.86</td>
    <td align="right">0.275337E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310795E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.175510E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282328E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.135548E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339262E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.120840E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.884105E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325029E+09</td>
    <td align="right">0.647041E+09</td>
    <td align="right">0.742976E+09</td>
    <td align="right"> 13045529.38</td>
    <td align="right">0.595829E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325029E+09</td>
    <td align="right">0.643912E+09</td>
    <td align="right">0.728898E+09</td>
    <td align="right"> 33788774.73</td>
    <td align="right">0.333121E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right"> 54086851.34</td>
    <td align="right">0.254648E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339262E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 25043414.94</td>
    <td align="right">0.288361E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  9745883.46</td>
    <td align="right">0.434521E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310795E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">   417970.04</td>
    <td align="right">0.709255E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307823E+09</td>
    <td align="right">0.615497E+09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">     8404.85</td>
    <td align="right">0.102584E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299533E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.162810E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373846E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">0.136137E+09</td>
    <td align="right">0.104728E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282328E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.254648E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339262E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 54086851.34</td>
    <td align="right">0.175510E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.994835E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.816562E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13607497.48</td>
    <td align="right">0.774580E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24176352.19</td>
    <td align="right">0.521367E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224220E+09</td>
    <td align="right">0.364554E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.380884E+09</td>
    <td align="right">0.228041E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.449962E+09</td>
    <td align="right">0.174087E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236697E+09</td>
    <td align="right">0.197147E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169582E+09</td>
    <td align="right">0.276329E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103179E+09</td>
    <td align="right">0.422507E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20080949.90</td>
    <td align="right">0.638133E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.913035E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162239E+10</td>
    <td align="right">0.632118E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174087E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.449962E+09</td>
    <td align="right">0.994835E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105575E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104268E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100899E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122486E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.248008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.496013E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  4123589.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.427593E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  4454573.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.433013E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  6153107.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.177058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352266E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 33501118.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.162977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360974E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.889323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352555E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.380490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334927E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.487776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.366657E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.454347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336687E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.209652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.220300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349045E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.272238E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.233745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.371890E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 40515429.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.477019E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  4164846.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.237860E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.465864E+11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.165771E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334927E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">  4123589.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.496013E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.487776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106020E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256777E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.966386E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176045E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108078E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.483095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100940E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.744629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.102853E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2403352.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.974558E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3683743.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.971523E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3585348.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.984187E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53616428.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.946057E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.995275E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.990394E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.306026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.103645E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130998E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.120437E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2403352.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.946057E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108078E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4950.05</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4950.05</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-FEB-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-MAR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4950.05</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-MAY-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4950.05</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4950.05</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4950.05</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4950.05</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4950.05</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">02-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4950.05</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4950.05</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">01-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">12-DEC-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1514.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2448.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     3829.35</td>
    <td align="right">     1187.49</td>
    <td align="right">        0.00</td>
    <td align="right">     5016.85</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        7.49</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        7.49</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     6340.69</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     3829.35</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     1187.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      496.60</td>
    <td align="right">      442.67</td>
    <td align="right">      492.12</td>
    <td align="right">      426.32</td>
    <td align="right">      447.32</td>
    <td align="right">      503.46</td>
    <td align="right">      514.88</td>
    <td align="right">      545.32</td>
    <td align="right">      456.37</td>
    <td align="right">      438.77</td>
    <td align="right">      441.91</td>
    <td align="right">      485.26</td>
    <td align="right">     5691.01</td>
    <td align="right">      545.32</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      511.60</td>
    <td align="right">      457.67</td>
    <td align="right">      507.12</td>
    <td align="right">      441.32</td>
    <td align="right">      462.32</td>
    <td align="right">      518.46</td>
    <td align="right">      529.88</td>
    <td align="right">      560.32</td>
    <td align="right">      471.37</td>
    <td align="right">      453.77</td>
    <td align="right">      456.91</td>
    <td align="right">      500.26</td>
    <td align="right">     5871.01</td>
    <td align="right">      560.32</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      511.60</td>
    <td align="right">      457.67</td>
    <td align="right">      507.12</td>
    <td align="right">      441.32</td>
    <td align="right">      462.32</td>
    <td align="right">      518.46</td>
    <td align="right">      529.88</td>
    <td align="right">      560.32</td>
    <td align="right">      471.37</td>
    <td align="right">      453.77</td>
    <td align="right">      456.91</td>
    <td align="right">      500.26</td>
    <td align="right">     5871.01</td>
    <td align="right">      560.32</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       40.93</td>
    <td align="right">       36.61</td>
    <td align="right">       40.57</td>
    <td align="right">       35.31</td>
    <td align="right">       36.99</td>
    <td align="right">       41.48</td>
    <td align="right">       42.39</td>
    <td align="right">       44.83</td>
    <td align="right">       37.71</td>
    <td align="right">       36.30</td>
    <td align="right">       36.55</td>
    <td align="right">       40.02</td>
    <td align="right">      469.68</td>
    <td align="right">       44.83</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      552.52</td>
    <td align="right">      494.29</td>
    <td align="right">      547.69</td>
    <td align="right">      476.62</td>
    <td align="right">      499.31</td>
    <td align="right">      559.94</td>
    <td align="right">      572.27</td>
    <td align="right">      605.15</td>
    <td align="right">      509.08</td>
    <td align="right">      490.07</td>
    <td align="right">      493.47</td>
    <td align="right">      540.29</td>
    <td align="right">     6340.69</td>
    <td align="right">      605.15</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">        9.98</td>
    <td align="right">        8.82</td>
    <td align="right">        9.72</td>
    <td align="right">        8.58</td>
    <td align="right">        9.40</td>
    <td align="right">       10.84</td>
    <td align="right">       11.17</td>
    <td align="right">       11.71</td>
    <td align="right">        9.73</td>
    <td align="right">        9.15</td>
    <td align="right">        9.12</td>
    <td align="right">        9.77</td>
    <td align="right">      117.99</td>
    <td align="right">       11.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">        2.64</td>
    <td align="right">        2.33</td>
    <td align="right">        2.57</td>
    <td align="right">        2.27</td>
    <td align="right">        2.48</td>
    <td align="right">        2.86</td>
    <td align="right">        2.95</td>
    <td align="right">        3.10</td>
    <td align="right">        2.57</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        2.58</td>
    <td align="right">       31.19</td>
    <td align="right">        3.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        5.55</td>
    <td align="right">        4.90</td>
    <td align="right">        5.40</td>
    <td align="right">        4.77</td>
    <td align="right">        5.22</td>
    <td align="right">        6.02</td>
    <td align="right">        6.21</td>
    <td align="right">        6.51</td>
    <td align="right">        5.41</td>
    <td align="right">        5.08</td>
    <td align="right">        5.07</td>
    <td align="right">        5.43</td>
    <td align="right">       65.57</td>
    <td align="right">        6.51</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -1.8</td>
    <td align="right">        -1.6</td>
    <td align="right">        -1.8</td>
    <td align="right">        -1.6</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.1</td>
    <td align="right">        -1.8</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.8</td>
    <td align="right">       -21.5</td>
    <td align="right">        -1.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.8</td>
    <td align="right">        -0.1</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -1.1</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.0</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.2</td>
    <td align="right">        -1.2</td>
    <td align="right">        -1.2</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.0</td>
    <td align="right">       -12.6</td>
    <td align="right">        -0.9</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">        4.10</td>
    <td align="right">        3.62</td>
    <td align="right">        3.99</td>
    <td align="right">        3.52</td>
    <td align="right">        3.86</td>
    <td align="right">        4.45</td>
    <td align="right">        4.59</td>
    <td align="right">        4.81</td>
    <td align="right">        4.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.75</td>
    <td align="right">        4.01</td>
    <td align="right">       48.46</td>
    <td align="right">        4.81</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       40.93</td>
    <td align="right">       36.61</td>
    <td align="right">       40.57</td>
    <td align="right">       35.31</td>
    <td align="right">       36.99</td>
    <td align="right">       41.48</td>
    <td align="right">       42.39</td>
    <td align="right">       44.83</td>
    <td align="right">       37.71</td>
    <td align="right">       36.30</td>
    <td align="right">       36.55</td>
    <td align="right">       40.02</td>
    <td align="right">      469.68</td>
    <td align="right">       44.83</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      352.22</td>
    <td align="right">      318.89</td>
    <td align="right">      344.70</td>
    <td align="right">      311.97</td>
    <td align="right">      335.55</td>
    <td align="right">      376.91</td>
    <td align="right">      386.46</td>
    <td align="right">      402.10</td>
    <td align="right">      344.98</td>
    <td align="right">      328.26</td>
    <td align="right">      327.46</td>
    <td align="right">      346.17</td>
    <td align="right">     4175.67</td>
    <td align="right">      402.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">      125.15</td>
    <td align="right">      106.78</td>
    <td align="right">      128.70</td>
    <td align="right">       97.82</td>
    <td align="right">       93.66</td>
    <td align="right">      105.67</td>
    <td align="right">      106.90</td>
    <td align="right">      120.66</td>
    <td align="right">       92.64</td>
    <td align="right">       92.88</td>
    <td align="right">       96.89</td>
    <td align="right">      120.27</td>
    <td align="right">     1288.03</td>
    <td align="right">      128.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      511.60</td>
    <td align="right">      457.67</td>
    <td align="right">      507.12</td>
    <td align="right">      441.32</td>
    <td align="right">      462.32</td>
    <td align="right">      518.46</td>
    <td align="right">      529.88</td>
    <td align="right">      560.32</td>
    <td align="right">      471.37</td>
    <td align="right">      453.77</td>
    <td align="right">      456.91</td>
    <td align="right">      500.26</td>
    <td align="right">     5871.01</td>
    <td align="right">      560.32</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND75KW                                                                                        FROM TotalDemand</b><br><br>
<b>FUELCOSTADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               FROM TotalEnergy</b><br><br>
<b>SOXNOXRIDERADJUSTENERGYCHARGE                                                                        FROM TotalEnergy</b><br><br>
<b>DSMRIDERADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  FROM TotalEnergy</b><br><br>
<b>MIDWESTISOADJUSTENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>CLEANCOALRIDERENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>ANNUALDEMANDBASECHARGE                                                                               FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM FUELCOSTADJUSTENERGYCHARGE                                                                           QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               SOXNOXRIDERADJUSTENERGYCHARGE                                                                        DSMRIDERADJUSTENERGYCHARGE                                                                           PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  MIDWESTISOADJUSTENERGYCHARGE                                                                         CLEANCOALRIDERENERGYCHARGE                                                                           ANNUALENERGYCHARGE                                                                                   ANNUALDEMANDBASECHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      289.39</td>
    <td align="right">      263.37</td>
    <td align="right">      283.52</td>
    <td align="right">      257.97</td>
    <td align="right">      276.38</td>
    <td align="right">      308.66</td>
    <td align="right">      316.12</td>
    <td align="right">      328.33</td>
    <td align="right">      283.74</td>
    <td align="right">      270.69</td>
    <td align="right">      270.06</td>
    <td align="right">      284.67</td>
    <td align="right">     3432.90</td>
    <td align="right">      328.33</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      298.79</td>
    <td align="right">      272.77</td>
    <td align="right">      292.92</td>
    <td align="right">      267.37</td>
    <td align="right">      285.78</td>
    <td align="right">      318.06</td>
    <td align="right">      325.52</td>
    <td align="right">      337.73</td>
    <td align="right">      293.14</td>
    <td align="right">      280.09</td>
    <td align="right">      279.46</td>
    <td align="right">      294.07</td>
    <td align="right">     3545.70</td>
    <td align="right">      337.73</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      298.79</td>
    <td align="right">      272.77</td>
    <td align="right">      292.92</td>
    <td align="right">      267.37</td>
    <td align="right">      285.78</td>
    <td align="right">      318.06</td>
    <td align="right">      325.52</td>
    <td align="right">      337.73</td>
    <td align="right">      293.14</td>
    <td align="right">      280.09</td>
    <td align="right">      279.46</td>
    <td align="right">      294.07</td>
    <td align="right">     3545.70</td>
    <td align="right">      337.73</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       23.90</td>
    <td align="right">       21.82</td>
    <td align="right">       23.43</td>
    <td align="right">       21.39</td>
    <td align="right">       22.86</td>
    <td align="right">       25.45</td>
    <td align="right">       26.04</td>
    <td align="right">       27.02</td>
    <td align="right">       23.45</td>
    <td align="right">       22.41</td>
    <td align="right">       22.36</td>
    <td align="right">       23.53</td>
    <td align="right">      283.66</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      322.69</td>
    <td align="right">      294.60</td>
    <td align="right">      316.35</td>
    <td align="right">      288.75</td>
    <td align="right">      308.64</td>
    <td align="right">      343.51</td>
    <td align="right">      351.56</td>
    <td align="right">      364.75</td>
    <td align="right">      316.59</td>
    <td align="right">      302.50</td>
    <td align="right">      301.82</td>
    <td align="right">      317.59</td>
    <td align="right">     3829.35</td>
    <td align="right">      364.75</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">        9.98</td>
    <td align="right">        8.82</td>
    <td align="right">        9.72</td>
    <td align="right">        8.58</td>
    <td align="right">        9.40</td>
    <td align="right">       10.84</td>
    <td align="right">       11.17</td>
    <td align="right">       11.71</td>
    <td align="right">        9.73</td>
    <td align="right">        9.15</td>
    <td align="right">        9.12</td>
    <td align="right">        9.77</td>
    <td align="right">      117.99</td>
    <td align="right">       11.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">        2.64</td>
    <td align="right">        2.33</td>
    <td align="right">        2.57</td>
    <td align="right">        2.27</td>
    <td align="right">        2.48</td>
    <td align="right">        2.86</td>
    <td align="right">        2.95</td>
    <td align="right">        3.10</td>
    <td align="right">        2.57</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        2.58</td>
    <td align="right">       31.19</td>
    <td align="right">        3.10</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        5.55</td>
    <td align="right">        4.90</td>
    <td align="right">        5.40</td>
    <td align="right">        4.77</td>
    <td align="right">        5.22</td>
    <td align="right">        6.02</td>
    <td align="right">        6.21</td>
    <td align="right">        6.51</td>
    <td align="right">        5.41</td>
    <td align="right">        5.08</td>
    <td align="right">        5.07</td>
    <td align="right">        5.43</td>
    <td align="right">       65.57</td>
    <td align="right">        6.51</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      0.1033</td>
    <td align="right">      0.0913</td>
    <td align="right">      0.1006</td>
    <td align="right">      0.0889</td>
    <td align="right">      0.0973</td>
    <td align="right">      0.1122</td>
    <td align="right">      0.1157</td>
    <td align="right">      0.1213</td>
    <td align="right">      0.1007</td>
    <td align="right">      0.0947</td>
    <td align="right">      0.0944</td>
    <td align="right">      0.1012</td>
    <td align="right">        1.22</td>
    <td align="right">        0.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      0.1673</td>
    <td align="right">      0.1479</td>
    <td align="right">      0.1629</td>
    <td align="right">      0.1439</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1817</td>
    <td align="right">      0.1873</td>
    <td align="right">      0.1964</td>
    <td align="right">      0.1631</td>
    <td align="right">      0.1534</td>
    <td align="right">      0.1529</td>
    <td align="right">      0.1638</td>
    <td align="right">        1.98</td>
    <td align="right">        0.20</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -1.0</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.0</td>
    <td align="right">        -0.9</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.1</td>
    <td align="right">        -1.2</td>
    <td align="right">        -1.0</td>
    <td align="right">        -0.9</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.0</td>
    <td align="right">       -11.8</td>
    <td align="right">        -0.9</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">        3.97</td>
    <td align="right">        3.51</td>
    <td align="right">        3.87</td>
    <td align="right">        3.41</td>
    <td align="right">        3.74</td>
    <td align="right">        4.31</td>
    <td align="right">        4.45</td>
    <td align="right">        4.66</td>
    <td align="right">        3.87</td>
    <td align="right">        3.64</td>
    <td align="right">        3.63</td>
    <td align="right">        3.89</td>
    <td align="right">       46.95</td>
    <td align="right">        4.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       23.90</td>
    <td align="right">       21.82</td>
    <td align="right">       23.43</td>
    <td align="right">       21.39</td>
    <td align="right">       22.86</td>
    <td align="right">       25.45</td>
    <td align="right">       26.04</td>
    <td align="right">       27.02</td>
    <td align="right">       23.45</td>
    <td align="right">       22.41</td>
    <td align="right">       22.36</td>
    <td align="right">       23.53</td>
    <td align="right">      283.66</td>
    <td align="right">       27.02</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      267.98</td>
    <td align="right">      244.45</td>
    <td align="right">      262.67</td>
    <td align="right">      239.56</td>
    <td align="right">      256.21</td>
    <td align="right">      285.41</td>
    <td align="right">      292.16</td>
    <td align="right">      303.20</td>
    <td align="right">      262.87</td>
    <td align="right">      251.07</td>
    <td align="right">      250.50</td>
    <td align="right">      263.71</td>
    <td align="right">     3179.81</td>
    <td align="right">      303.20</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      298.79</td>
    <td align="right">      272.77</td>
    <td align="right">      292.92</td>
    <td align="right">      267.37</td>
    <td align="right">      285.78</td>
    <td align="right">      318.06</td>
    <td align="right">      325.52</td>
    <td align="right">      337.73</td>
    <td align="right">      293.14</td>
    <td align="right">      280.09</td>
    <td align="right">      279.46</td>
    <td align="right">      294.07</td>
    <td align="right">     3545.70</td>
    <td align="right">      337.73</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4921.28</td>
    <td align="right">     4349.84</td>
    <td align="right">     4792.25</td>
    <td align="right">     4231.04</td>
    <td align="right">     4635.45</td>
    <td align="right">     5344.57</td>
    <td align="right">     5508.39</td>
    <td align="right">     5776.52</td>
    <td align="right">     4797.22</td>
    <td align="right">     4510.51</td>
    <td align="right">     4496.69</td>
    <td align="right">     4817.50</td>
    <td align="right">    58181.26</td>
    <td align="right">     5776.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       12.62</td>
    <td align="right">       11.62</td>
    <td align="right">       11.48</td>
    <td align="right">       12.02</td>
    <td align="right">       14.78</td>
    <td align="right">       17.31</td>
    <td align="right">       18.08</td>
    <td align="right">       17.94</td>
    <td align="right">       15.80</td>
    <td align="right">       14.17</td>
    <td align="right">       13.62</td>
    <td align="right">       12.62</td>
    <td align="right">      172.07</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND75KW                                                                                        FROM TotalDemand</b><br><br>
<b>FUELCOSTADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               FROM TotalEnergy</b><br><br>
<b>SOXNOXRIDERADJUSTENERGYCHARGE                                                                        FROM TotalEnergy</b><br><br>
<b>DSMRIDERADJUSTENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  FROM TotalEnergy</b><br><br>
<b>MIDWESTISOADJUSTENERGYCHARGE                                                                         FROM TotalEnergy</b><br><br>
<b>CLEANCOALRIDERENERGYCHARGE                                                                           FROM TotalEnergy</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM FUELCOSTADJUSTENERGYCHARGE                                                                           QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE                                                               SOXNOXRIDERADJUSTENERGYCHARGE                                                                        DSMRIDERADJUSTENERGYCHARGE                                                                           PURCHPOWERTRACKERADJUSTENERGYCHARGE                                                                  MIDWESTISOADJUSTENERGYCHARGE                                                                         CLEANCOALRIDERENERGYCHARGE                                                                           ANNUALENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-05-04
    12:59:48</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      288.94</td>
    <td align="right">      189.66</td>
    <td align="right">      158.86</td>
    <td align="right">       49.88</td>
    <td align="right">       15.39</td>
    <td align="right">        9.67</td>
    <td align="right">        9.54</td>
    <td align="right">        9.48</td>
    <td align="right">        8.72</td>
    <td align="right">       28.18</td>
    <td align="right">      102.41</td>
    <td align="right">      228.81</td>
    <td align="right">     1099.53</td>
    <td align="right">      288.94</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      288.94</td>
    <td align="right">      189.66</td>
    <td align="right">      158.86</td>
    <td align="right">       49.88</td>
    <td align="right">       15.39</td>
    <td align="right">        9.67</td>
    <td align="right">        9.54</td>
    <td align="right">        9.48</td>
    <td align="right">        8.72</td>
    <td align="right">       28.18</td>
    <td align="right">      102.41</td>
    <td align="right">      228.81</td>
    <td align="right">     1099.53</td>
    <td align="right">      288.94</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      288.94</td>
    <td align="right">      189.66</td>
    <td align="right">      158.86</td>
    <td align="right">       49.88</td>
    <td align="right">       15.39</td>
    <td align="right">        9.67</td>
    <td align="right">        9.54</td>
    <td align="right">        9.48</td>
    <td align="right">        8.72</td>
    <td align="right">       28.18</td>
    <td align="right">      102.41</td>
    <td align="right">      228.81</td>
    <td align="right">     1099.53</td>
    <td align="right">      288.94</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       23.12</td>
    <td align="right">       15.17</td>
    <td align="right">       12.71</td>
    <td align="right">        3.99</td>
    <td align="right">        1.23</td>
    <td align="right">      0.7734</td>
    <td align="right">      0.7631</td>
    <td align="right">      0.7587</td>
    <td align="right">      0.6974</td>
    <td align="right">        2.25</td>
    <td align="right">        8.19</td>
    <td align="right">       18.30</td>
    <td align="right">       87.96</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      312.06</td>
    <td align="right">      204.83</td>
    <td align="right">      171.57</td>
    <td align="right">       53.87</td>
    <td align="right">       16.63</td>
    <td align="right">       10.44</td>
    <td align="right">       10.30</td>
    <td align="right">       10.24</td>
    <td align="right">        9.41</td>
    <td align="right">       30.43</td>
    <td align="right">      110.60</td>
    <td align="right">      247.11</td>
    <td align="right">     1187.49</td>
    <td align="right">      312.06</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      288.94</td>
    <td align="right">      189.66</td>
    <td align="right">      158.86</td>
    <td align="right">       49.88</td>
    <td align="right">       15.39</td>
    <td align="right">        9.67</td>
    <td align="right">        9.54</td>
    <td align="right">        9.48</td>
    <td align="right">        8.72</td>
    <td align="right">       28.18</td>
    <td align="right">      102.41</td>
    <td align="right">      228.81</td>
    <td align="right">     1099.53</td>
    <td align="right">      288.94</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">       23.12</td>
    <td align="right">       15.17</td>
    <td align="right">       12.71</td>
    <td align="right">        3.99</td>
    <td align="right">        1.23</td>
    <td align="right">      0.7734</td>
    <td align="right">      0.7631</td>
    <td align="right">      0.7587</td>
    <td align="right">      0.6974</td>
    <td align="right">        2.25</td>
    <td align="right">        8.19</td>
    <td align="right">       18.30</td>
    <td align="right">       87.96</td>
    <td align="right">       23.12</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      288.94</td>
    <td align="right">      189.66</td>
    <td align="right">      158.86</td>
    <td align="right">       49.88</td>
    <td align="right">       15.39</td>
    <td align="right">        9.67</td>
    <td align="right">        9.54</td>
    <td align="right">        9.48</td>
    <td align="right">        8.72</td>
    <td align="right">       28.18</td>
    <td align="right">      102.41</td>
    <td align="right">      228.81</td>
    <td align="right">     1099.53</td>
    <td align="right">      288.94</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       35.15</td>
    <td align="right">       25.25</td>
    <td align="right">       17.71</td>
    <td align="right">        5.54</td>
    <td align="right">        1.68</td>
    <td align="right">      0.9260</td>
    <td align="right">      0.9243</td>
    <td align="right">      0.9362</td>
    <td align="right">      0.9475</td>
    <td align="right">        3.44</td>
    <td align="right">       13.08</td>
    <td align="right">       29.99</td>
    <td align="right">      135.58</td>
    <td align="right">       35.15</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       35.15</td>
    <td align="right">       25.25</td>
    <td align="right">       17.71</td>
    <td align="right">        5.54</td>
    <td align="right">        1.68</td>
    <td align="right">      0.9260</td>
    <td align="right">      0.9243</td>
    <td align="right">      0.9362</td>
    <td align="right">      0.9475</td>
    <td align="right">        3.44</td>
    <td align="right">       13.08</td>
    <td align="right">       29.99</td>
    <td align="right">      135.58</td>
    <td align="right">       35.15</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       35.15</td>
    <td align="right">       25.25</td>
    <td align="right">       17.71</td>
    <td align="right">        5.54</td>
    <td align="right">        1.68</td>
    <td align="right">      0.9260</td>
    <td align="right">      0.9243</td>
    <td align="right">      0.9362</td>
    <td align="right">      0.9475</td>
    <td align="right">        3.44</td>
    <td align="right">       13.08</td>
    <td align="right">       29.99</td>
    <td align="right">      135.58</td>
    <td align="right">       35.15</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       35.15</td>
    <td align="right">       25.25</td>
    <td align="right">       17.71</td>
    <td align="right">        5.54</td>
    <td align="right">        1.68</td>
    <td align="right">      0.9260</td>
    <td align="right">      0.9243</td>
    <td align="right">      0.9362</td>
    <td align="right">      0.9475</td>
    <td align="right">        3.44</td>
    <td align="right">       13.08</td>
    <td align="right">       29.99</td>
    <td align="right">      135.58</td>
    <td align="right">       35.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       35.15</td>
    <td align="right">       25.25</td>
    <td align="right">       17.71</td>
    <td align="right">        5.54</td>
    <td align="right">        1.68</td>
    <td align="right">      0.9260</td>
    <td align="right">      0.9243</td>
    <td align="right">      0.9362</td>
    <td align="right">      0.9475</td>
    <td align="right">        3.44</td>
    <td align="right">       13.08</td>
    <td align="right">       29.99</td>
    <td align="right">      135.58</td>
    <td align="right">       35.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       35.15</td>
    <td align="right">       25.25</td>
    <td align="right">       17.71</td>
    <td align="right">        5.54</td>
    <td align="right">        1.68</td>
    <td align="right">      0.9260</td>
    <td align="right">      0.9243</td>
    <td align="right">      0.9362</td>
    <td align="right">      0.9475</td>
    <td align="right">        3.44</td>
    <td align="right">       13.08</td>
    <td align="right">       29.99</td>
    <td align="right">      135.58</td>
    <td align="right">       35.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1215</td>
    <td align="right">      0.1208</td>
    <td align="right">      0.1066</td>
    <td align="right">      0.0870</td>
    <td align="right">      0.0035</td>
    <td align="right">      0.0038</td>
    <td align="right">      0.0037</td>
    <td align="right">      0.0153</td>
    <td align="right">      0.1040</td>
    <td align="right">      0.1141</td>
    <td align="right">      0.1215</td>
    <td align="right">        0.92</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          IN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFEIGHTPERCENT                                                                                    FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFEIGHTPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
