<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Office New V1.2_4.0 MINNEAPOLIS MN USA TMY2-14922 WMO#=726580
  2009-10-26
  23:49:16 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 10/26/2009 11:49 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Office New V1.2_4.0</b></p>
<p>Environment: <b>MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</b></p>
<p>Simulation Timestamp: <b>2009-10-26
  23:49:16</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      330.65</td>
    <td align="right">      646.87</td>
    <td align="right">      646.87</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      330.65</td>
    <td align="right">      646.87</td>
    <td align="right">      646.87</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      817.94</td>
    <td align="right">     1600.18</td>
    <td align="right">     1600.18</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      817.94</td>
    <td align="right">     1600.18</td>
    <td align="right">     1600.18</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      123.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       43.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      194.83</td>
    <td align="right">      135.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      123.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       56.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       43.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      140.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      111.86</td>
    <td align="right">      265.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      381.15</td>
    <td align="right">      265.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      140.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      111.86</td>
    <td align="right">      265.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      381.15</td>
    <td align="right">      265.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      194.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      194.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      194.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      194.83</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       17.63</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       57.83</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2714.67</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE">CORE_ZN PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE">PERIMETER_ZN_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE">PERIMETER_ZN_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE">PERIMETER_ZN_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE">PERIMETER_ZN_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 10/26/2009 11:49 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -93.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       20.64</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">       16.73</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1079.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2279.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">      5.0967</td>
    <td align="right">       39.23</td>
    <td align="right">      3.8225</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">       59.68</td>
    <td align="right">     10.7600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">           0</td>
    <td align="right">        3.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.80</td>
    <td align="right">           0</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">ATTIC-FLOOR-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.152</td>
    <td align="right">       0.158</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTIC-ROOF-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       84.45</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       56.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       56.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW-90.1-2004-NONRES-FIXED</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.241</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">        3.24</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8329.49</td>
    <td align="right">     6532.97</td>
    <td align="right">     1796.52</td>
    <td align="right">        0.78</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8569.73</td>
    <td align="right">     6362.75</td>
    <td align="right">     2206.98</td>
    <td align="right">        0.74</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5413.54</td>
    <td align="right">     4219.95</td>
    <td align="right">     1193.59</td>
    <td align="right">        0.78</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8238.40</td>
    <td align="right">     6114.16</td>
    <td align="right">     2124.24</td>
    <td align="right">        0.74</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6026.76</td>
    <td align="right">     4658.26</td>
    <td align="right">     1368.50</td>
    <td align="right">        0.77</td>
    <td align="right">        3.95</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    15230.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    13155.70</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8916.33</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    12767.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9554.38</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.48</td>
    <td align="right">      560.89</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.44</td>
    <td align="right">      508.71</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      359.58</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.42</td>
    <td align="right">      488.55</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.34</td>
    <td align="right">      392.75</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        4.51</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     6216.11</td>
    <td align="right">       0.403</td>
    <td align="right">       0.484</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.33</td>
    <td align="right">     0.01649</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     4153.11</td>
    <td align="right">       0.278</td>
    <td align="right">       0.333</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.33</td>
    <td align="right">     0.01649</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3696.43</td>
    <td align="right">       0.258</td>
    <td align="right">       0.310</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">       24.71</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     4144.99</td>
    <td align="right">       0.277</td>
    <td align="right">       0.333</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.33</td>
    <td align="right">     0.01649</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     4037.25</td>
    <td align="right">       0.282</td>
    <td align="right">       0.339</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">       28.40</td>
    <td align="right">     0.01797</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2051.25</td>
    <td align="right">       0.076</td>
    <td align="right">       0.091</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     9931.67</td>
    <td align="right">       0.365</td>
    <td align="right">       0.439</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     6148.17</td>
    <td align="right">       0.226</td>
    <td align="right">       0.271</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     9538.05</td>
    <td align="right">       0.351</td>
    <td align="right">       0.421</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     6131.23</td>
    <td align="right">       0.226</td>
    <td align="right">       0.271</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2597.00</td>
    <td align="right">     3830.50</td>
    <td align="right">     1995.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2939.17</td>
    <td align="right">     3738.67</td>
    <td align="right">     2226.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3255.83</td>
    <td align="right">     3721.67</td>
    <td align="right">     2415.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3197.83</td>
    <td align="right">     3967.50</td>
    <td align="right">     2630.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3279.50</td>
    <td align="right">     3701.50</td>
    <td align="right">     2447.67</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3628.67</td>
    <td align="right">     4038.17</td>
    <td align="right">     2714.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">       10.50</td>
    <td align="right">        0.17</td>
    <td align="right">        5.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      432.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      507.17</td>
    <td align="right">        0.00</td>
    <td align="right">       43.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      487.17</td>
    <td align="right">        0.00</td>
    <td align="right">       42.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      493.83</td>
    <td align="right">        0.17</td>
    <td align="right">       41.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      985.33</td>
    <td align="right">        0.33</td>
    <td align="right">       57.83</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.483563</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.438580</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.310008</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.421197</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.338601</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.483563</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.438580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.310008</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.421197</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.338601</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.483563</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.438580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.310008</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.421197</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.338601</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.483563</td>
    <td align="right">    0.080548</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.438580</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.310008</td>
    <td align="right">    0.036222</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.421197</td>
    <td align="right">    0.061060</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.338601</td>
    <td align="right">    0.036222</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">    0.483563</td>
    <td align="right">     8329.49</td>
    <td align="right">    0.784319</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">    0.438580</td>
    <td align="right">     8569.73</td>
    <td align="right">    0.742468</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">    0.310008</td>
    <td align="right">     5413.54</td>
    <td align="right">    0.779517</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">    0.421197</td>
    <td align="right">     8238.40</td>
    <td align="right">    0.742153</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">    0.338601</td>
    <td align="right">     6026.76</td>
    <td align="right">    0.772929</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    15230.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">    13155.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">     8916.33</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">    12767.81</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">     9554.38</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">    0.483563</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">    0.438580</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">    0.310008</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">    0.421197</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">    0.338601</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.002362</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000003</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.922</td>
    <td align="right">      16.579</td>
    <td align="right">       0.000</td>
    <td align="right">     401.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.940</td>
    <td align="right">      16.859</td>
    <td align="right">       0.000</td>
    <td align="right">     370.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      21.213</td>
    <td align="right">      25.018</td>
    <td align="right">       0.000</td>
    <td align="right">     294.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      22.086</td>
    <td align="right">      34.057</td>
    <td align="right">       0.000</td>
    <td align="right">      57.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.465</td>
    <td align="right">      44.265</td>
    <td align="right">       0.000</td>
    <td align="right">      12.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      24.041</td>
    <td align="right">      49.820</td>
    <td align="right">       0.000</td>
    <td align="right">      29.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.075</td>
    <td align="right">      54.361</td>
    <td align="right">       0.000</td>
    <td align="right">      63.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.078</td>
    <td align="right">      54.078</td>
    <td align="right">       0.000</td>
    <td align="right">      62.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.718</td>
    <td align="right">      50.339</td>
    <td align="right">       0.000</td>
    <td align="right">      36.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      22.167</td>
    <td align="right">      36.578</td>
    <td align="right">       0.000</td>
    <td align="right">      31.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      21.234</td>
    <td align="right">      27.906</td>
    <td align="right">       0.000</td>
    <td align="right">     235.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.944</td>
    <td align="right">      18.741</td>
    <td align="right">       0.000</td>
    <td align="right">     399.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.431</td>
    <td align="right">      35.981</td>
    <td align="right">       0.000</td>
    <td align="right">    1995.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.922</td>
    <td align="right">      16.579</td>
    <td align="right">       0.000</td>
    <td align="right">      12.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.078</td>
    <td align="right">      54.361</td>
    <td align="right">       0.000</td>
    <td align="right">     401.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.506</td>
    <td align="right">      11.614</td>
    <td align="right">       0.000</td>
    <td align="right">     410.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.563</td>
    <td align="right">      12.097</td>
    <td align="right">       0.000</td>
    <td align="right">     345.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.921</td>
    <td align="right">      20.094</td>
    <td align="right">       0.000</td>
    <td align="right">     328.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.642</td>
    <td align="right">      29.672</td>
    <td align="right">       0.000</td>
    <td align="right">     161.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.006</td>
    <td align="right">      40.562</td>
    <td align="right">       0.000</td>
    <td align="right">      29.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.904</td>
    <td align="right">      46.818</td>
    <td align="right">       0.000</td>
    <td align="right">      14.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.027</td>
    <td align="right">      51.845</td>
    <td align="right">       0.000</td>
    <td align="right">      51.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.032</td>
    <td align="right">      51.504</td>
    <td align="right">       0.000</td>
    <td align="right">      43.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.414</td>
    <td align="right">      45.598</td>
    <td align="right">       0.000</td>
    <td align="right">      18.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.946</td>
    <td align="right">      30.872</td>
    <td align="right">       0.000</td>
    <td align="right">     125.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.983</td>
    <td align="right">      22.916</td>
    <td align="right">       0.000</td>
    <td align="right">     306.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.570</td>
    <td align="right">      13.864</td>
    <td align="right">       0.000</td>
    <td align="right">     393.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.152</td>
    <td align="right">      31.737</td>
    <td align="right">       0.000</td>
    <td align="right">    2226.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.506</td>
    <td align="right">      11.614</td>
    <td align="right">       0.000</td>
    <td align="right">      14.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.032</td>
    <td align="right">      51.845</td>
    <td align="right">       0.000</td>
    <td align="right">     410.167</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.491</td>
    <td align="right">      11.592</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.521</td>
    <td align="right">      12.078</td>
    <td align="right">       0.000</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.771</td>
    <td align="right">      20.199</td>
    <td align="right">       0.000</td>
    <td align="right">     391.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.709</td>
    <td align="right">      29.546</td>
    <td align="right">       0.000</td>
    <td align="right">     145.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.267</td>
    <td align="right">      39.903</td>
    <td align="right">       0.000</td>
    <td align="right">      18.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.970</td>
    <td align="right">      46.118</td>
    <td align="right">       0.000</td>
    <td align="right">       8.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.053</td>
    <td align="right">      51.169</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.039</td>
    <td align="right">      51.535</td>
    <td align="right">       0.000</td>
    <td align="right">      42.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.422</td>
    <td align="right">      46.598</td>
    <td align="right">       0.000</td>
    <td align="right">      19.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.570</td>
    <td align="right">      31.524</td>
    <td align="right">       0.000</td>
    <td align="right">     161.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.765</td>
    <td align="right">      23.228</td>
    <td align="right">       0.000</td>
    <td align="right">     360.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.534</td>
    <td align="right">      13.850</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.120</td>
    <td align="right">      31.723</td>
    <td align="right">       0.000</td>
    <td align="right">    2415.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.491</td>
    <td align="right">      11.592</td>
    <td align="right">       0.000</td>
    <td align="right">       8.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.053</td>
    <td align="right">      51.535</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.495</td>
    <td align="right">      11.624</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.527</td>
    <td align="right">      12.118</td>
    <td align="right">       0.000</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.691</td>
    <td align="right">      20.353</td>
    <td align="right">       0.000</td>
    <td align="right">     414.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.314</td>
    <td align="right">      30.176</td>
    <td align="right">       0.000</td>
    <td align="right">     208.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      22.896</td>
    <td align="right">      41.207</td>
    <td align="right">       0.000</td>
    <td align="right">      31.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.904</td>
    <td align="right">      47.140</td>
    <td align="right">       0.000</td>
    <td align="right">      17.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.022</td>
    <td align="right">      52.445</td>
    <td align="right">       0.000</td>
    <td align="right">      55.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.009</td>
    <td align="right">      52.933</td>
    <td align="right">       0.000</td>
    <td align="right">      53.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.132</td>
    <td align="right">      48.131</td>
    <td align="right">       0.000</td>
    <td align="right">      31.833</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.238</td>
    <td align="right">      32.121</td>
    <td align="right">       0.000</td>
    <td align="right">     223.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.714</td>
    <td align="right">      23.355</td>
    <td align="right">       0.000</td>
    <td align="right">     371.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.545</td>
    <td align="right">      13.887</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      21.984</td>
    <td align="right">      32.411</td>
    <td align="right">       0.000</td>
    <td align="right">    2630.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.495</td>
    <td align="right">      11.624</td>
    <td align="right">       0.000</td>
    <td align="right">      17.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.022</td>
    <td align="right">      52.933</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">      20.492</td>
    <td align="right">      11.590</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">      20.527</td>
    <td align="right">      12.071</td>
    <td align="right">       0.000</td>
    <td align="right">     386.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">      20.777</td>
    <td align="right">      20.175</td>
    <td align="right">       0.000</td>
    <td align="right">     387.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">      21.634</td>
    <td align="right">      29.602</td>
    <td align="right">       0.000</td>
    <td align="right">     170.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">      23.169</td>
    <td align="right">      40.119</td>
    <td align="right">       0.000</td>
    <td align="right">      23.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">      23.969</td>
    <td align="right">      46.178</td>
    <td align="right">       0.000</td>
    <td align="right">       8.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">      24.067</td>
    <td align="right">      51.042</td>
    <td align="right">       0.000</td>
    <td align="right">      40.167</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">      24.054</td>
    <td align="right">      51.573</td>
    <td align="right">       0.000</td>
    <td align="right">      37.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">      23.412</td>
    <td align="right">      46.266</td>
    <td align="right">       0.000</td>
    <td align="right">      19.333</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">      21.559</td>
    <td align="right">      31.461</td>
    <td align="right">       0.000</td>
    <td align="right">     178.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">      20.777</td>
    <td align="right">      23.204</td>
    <td align="right">       0.000</td>
    <td align="right">     359.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">      20.537</td>
    <td align="right">      13.841</td>
    <td align="right">       0.000</td>
    <td align="right">     415.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">      22.108</td>
    <td align="right">      31.706</td>
    <td align="right">       0.000</td>
    <td align="right">    2447.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">      20.492</td>
    <td align="right">      11.590</td>
    <td align="right">       0.000</td>
    <td align="right">       8.667</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">      24.067</td>
    <td align="right">      51.573</td>
    <td align="right">       0.000</td>
    <td align="right">     422.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ATTIC></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORE_ZNPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORE_ZN PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_2PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_3PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PERIMETER_ZN_4PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4 PEOPLE</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   5560.6807</td>
    <td align="right">      8.3727</td>
    <td align="right">     10.8531</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7127.6679</td>
    <td align="right">   2242.4071</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   4549.3349</td>
    <td align="right">      7.0873</td>
    <td align="right">      9.6521</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6340.2543</td>
    <td align="right">   1857.2590</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   4325.6378</td>
    <td align="right">      7.1650</td>
    <td align="right">     10.5653</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6942.3723</td>
    <td align="right">   1806.6766</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   3367.5347</td>
    <td align="right">      5.9295</td>
    <td align="right">      9.3697</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6158.3015</td>
    <td align="right">   1440.1058</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   3565.6779</td>
    <td align="right">      6.4373</td>
    <td align="right">     10.4386</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6861.5004</td>
    <td align="right">   1540.0359</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   3945.7787</td>
    <td align="right">      7.1520</td>
    <td align="right">     11.6439</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7653.8885</td>
    <td align="right">   1706.9209</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   4015.8247</td>
    <td align="right">      7.2809</td>
    <td align="right">     11.8570</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7793.9742</td>
    <td align="right">   1737.4102</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   4318.9365</td>
    <td align="right">      7.8332</td>
    <td align="right">     12.7608</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8388.1034</td>
    <td align="right">   1868.8094</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   3422.3579</td>
    <td align="right">      6.1920</td>
    <td align="right">     10.0628</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6614.5242</td>
    <td align="right">   1479.4199</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   3514.9260</td>
    <td align="right">      6.2144</td>
    <td align="right">      9.8623</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6482.2328</td>
    <td align="right">   1505.5617</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   4094.1574</td>
    <td align="right">      6.7933</td>
    <td align="right">     10.0380</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6595.9334</td>
    <td align="right">   1711.1126</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   5101.7870</td>
    <td align="right">      7.8981</td>
    <td align="right">     10.6619</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   7003.3523</td>
    <td align="right">   2078.0339</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  49782.6342</td>
    <td align="right">     84.3555</td>
    <td align="right">    127.7655</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0009</td>
    <td align="right">  83962.1053</td>
    <td align="right">  20973.7531</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   3367.5347</td>
    <td align="right">      5.9295</td>
    <td align="right">      9.3697</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   6158.3015</td>
    <td align="right">   1440.1058</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   5560.6807</td>
    <td align="right">      8.3727</td>
    <td align="right">     12.7608</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0001</td>
    <td align="right">   8388.1034</td>
    <td align="right">   2242.4071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.535</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       3.767</td>
    <td align="right">       0.537</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.540</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.548</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       3.804</td>
    <td align="right">       0.549</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       3.815</td>
    <td align="right">       0.549</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       3.793</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       3.777</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       3.717</td>
    <td align="right">       0.535</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       3.857</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.534</td>
    <td align="right">       0.227</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.536</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.539</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.543</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.546</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.548</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.550</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.548</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.549</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.543</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.537</td>
    <td align="right">       0.218</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.537</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.543</td>
    <td align="right">       0.212</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.534</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.550</td>
    <td align="right">       0.227</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.534</td>
    <td align="right">       0.239</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.536</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.539</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.543</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.547</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.548</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.550</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.548</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.549</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.543</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.537</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.537</td>
    <td align="right">       0.233</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.543</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.534</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.550</td>
    <td align="right">       0.239</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.534</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       2.855</td>
    <td align="right">       0.536</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.539</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.543</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.546</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       2.884</td>
    <td align="right">       0.548</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.550</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       2.892</td>
    <td align="right">       0.548</td>
    <td align="right">       0.203</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.549</td>
    <td align="right">       0.205</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       2.875</td>
    <td align="right">       0.542</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.537</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.537</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       2.863</td>
    <td align="right">       0.542</td>
    <td align="right">       0.212</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       2.818</td>
    <td align="right">       0.534</td>
    <td align="right">       0.201</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       2.924</td>
    <td align="right">       0.550</td>
    <td align="right">       0.226</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.534</td>
    <td align="right">       0.239</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     386.000</td>
    <td align="right">       1.694</td>
    <td align="right">       0.536</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.539</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.543</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.547</td>
    <td align="right">       0.219</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     440.000</td>
    <td align="right">       1.711</td>
    <td align="right">       0.548</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.550</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     458.000</td>
    <td align="right">       1.715</td>
    <td align="right">       0.548</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.549</td>
    <td align="right">       0.216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     422.000</td>
    <td align="right">       1.706</td>
    <td align="right">       0.543</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     411.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.537</td>
    <td align="right">       0.230</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     415.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.537</td>
    <td align="right">       0.233</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5097.000</td>
    <td align="right">       1.699</td>
    <td align="right">       0.543</td>
    <td align="right">       0.224</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     386.000</td>
    <td align="right">       1.671</td>
    <td align="right">       0.534</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     458.000</td>
    <td align="right">       1.734</td>
    <td align="right">       0.550</td>
    <td align="right">       0.239</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.244570E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.199055E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.226860E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.139743E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247698E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.635653E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171639E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  116743.910</td>
    <td align="right"> 1394502.534</td>
    <td align="right">0.676929E+08</td>
    <td align="right">0.948727E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.745120E+09</td>
    <td align="right">0.567896E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1395563.901</td>
    <td align="right">0.336562E+08</td>
    <td align="right"> 5734109.734</td>
    <td align="right">0.437924E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548792E+08</td>
    <td align="right">0.465218E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3259064.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.393241E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 6851633.791</td>
    <td align="right">0.760390E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2024226.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.157453E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 4291826.670</td>
    <td align="right">0.689196E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2406890.907</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.161530E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514766E+09</td>
    <td align="right">0.416652E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2090999.632</td>
    <td align="right"> 1562677.346</td>
    <td align="right">       0.000</td>
    <td align="right">0.509396E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179192E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  101258.621</td>
    <td align="right"> 2210679.047</td>
    <td align="right">0.607557E+08</td>
    <td align="right">0.865985E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220375E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   32519.805</td>
    <td align="right">       0.000</td>
    <td align="right">0.574527E+09</td>
    <td align="right">0.288487E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224557E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.160589E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164748E+11</td>
    <td align="right">0.201326E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.114273E+08</td>
    <td align="right">0.388240E+08</td>
    <td align="right">0.633824E+10</td>
    <td align="right">0.186986E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 4291826.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247698E+10</td>
    <td align="right">0.760390E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3259064.246</td>
    <td align="right">0.336562E+08</td>
    <td align="right">0.199055E+10</td>
    <td align="right">0.509396E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.509057E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.266181E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.667402E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.194322E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.803211E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   32687.128</td>
    <td align="right">       0.000</td>
    <td align="right">0.132740E+10</td>
    <td align="right">0.144659E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.643779E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  129014.724</td>
    <td align="right">  687689.088</td>
    <td align="right">0.483192E+09</td>
    <td align="right">0.717559E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496167E+09</td>
    <td align="right">0.109778E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  705174.541</td>
    <td align="right">  149916.505</td>
    <td align="right">0.453827E+08</td>
    <td align="right">0.157753E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.663157E+08</td>
    <td align="right">0.439423E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1905369.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.182362E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122963E+08</td>
    <td align="right">0.696177E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1222347.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.762870E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.236802E+08</td>
    <td align="right">0.670991E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1279719.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.750990E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300617E+09</td>
    <td align="right">0.774363E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2020855.047</td>
    <td align="right">   24546.454</td>
    <td align="right"> 8711757.736</td>
    <td align="right">0.249233E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.688236E+09</td>
    <td align="right"> 4110615.377</td>
    <td align="right">       0.000</td>
    <td align="right">  995408.495</td>
    <td align="right">       0.000</td>
    <td align="right">0.325370E+09</td>
    <td align="right">0.213055E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.499635E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246221.734</td>
    <td align="right">       0.000</td>
    <td align="right">0.138550E+10</td>
    <td align="right">0.540589E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.406719E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.232592E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.511711E+10</td>
    <td align="right">0.199792E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8536798.657</td>
    <td align="right">  862152.047</td>
    <td align="right">0.105065E+11</td>
    <td align="right">0.109407E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122963E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.803211E+09</td>
    <td align="right">0.696177E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2020855.047</td>
    <td align="right">  687689.088</td>
    <td align="right">0.266181E+10</td>
    <td align="right">0.249233E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.187989E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.154643E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230049E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.103084E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427231E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1077.290</td>
    <td align="right">   85135.419</td>
    <td align="right">  773425.155</td>
    <td align="right">0.256735E+09</td>
    <td align="right">0.324771E+08</td>
    <td align="right">     398.071</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272473E+09</td>
    <td align="right">0.657619E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  857319.142</td>
    <td align="right">   73551.701</td>
    <td align="right">0.113860E+08</td>
    <td align="right">0.143679E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161690E+08</td>
    <td align="right">0.272648E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2183194.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127759E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.421673E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1405943.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.423078E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 7668928.648</td>
    <td align="right">0.391095E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1152636.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.449562E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193231E+09</td>
    <td align="right">0.297316E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1064267.301</td>
    <td align="right"> 1746676.454</td>
    <td align="right"> 4361176.415</td>
    <td align="right">0.153287E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432479E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13539.983</td>
    <td align="right"> 1440328.316</td>
    <td align="right">0.267435E+09</td>
    <td align="right"> 6823723.307</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116687E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.102045E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.161880E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169599E+10</td>
    <td align="right">0.118091E+10</td>
    <td align="right">    1077.290</td>
    <td align="right"> 6762036.417</td>
    <td align="right"> 4033981.627</td>
    <td align="right">0.763634E+10</td>
    <td align="right">0.551290E+09</td>
    <td align="right">     398.071</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432479E+09</td>
    <td align="right">0.421673E+09</td>
    <td align="right">    1077.290</td>
    <td align="right"> 2183194.288</td>
    <td align="right"> 1746676.454</td>
    <td align="right">0.187989E+10</td>
    <td align="right">0.153287E+09</td>
    <td align="right">     398.071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.317101E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.260886E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179597E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.193765E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.584221E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    8962.880</td>
    <td align="right">    6818.196</td>
    <td align="right"> 1426213.042</td>
    <td align="right">0.571639E+09</td>
    <td align="right"> 7926997.648</td>
    <td align="right">    1096.901</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.542494E+09</td>
    <td align="right">0.983692E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  463621.437</td>
    <td align="right">  662468.572</td>
    <td align="right">0.473118E+08</td>
    <td align="right">0.109482E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.685012E+08</td>
    <td align="right">0.427214E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1768657.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.185980E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137418E+08</td>
    <td align="right">0.669580E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1180671.273</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.778280E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292863E+08</td>
    <td align="right">0.605620E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1169419.679</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.778645E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432606E+09</td>
    <td align="right">0.431522E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  567458.257</td>
    <td align="right"> 2889217.700</td>
    <td align="right">0.190628E+08</td>
    <td align="right">0.146160E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.549313E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.794</td>
    <td align="right"> 3297648.517</td>
    <td align="right">0.605403E+09</td>
    <td align="right">  142871.859</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138988E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.177281E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.273116E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253875E+10</td>
    <td align="right">0.184393E+10</td>
    <td align="right">    8962.880</td>
    <td align="right"> 5156650.055</td>
    <td align="right"> 8275547.831</td>
    <td align="right">0.134649E+11</td>
    <td align="right">0.605385E+09</td>
    <td align="right">    1096.901</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.584221E+09</td>
    <td align="right">0.669580E+09</td>
    <td align="right">    8962.880</td>
    <td align="right"> 1768657.418</td>
    <td align="right"> 3297648.517</td>
    <td align="right">0.317101E+10</td>
    <td align="right">0.185980E+09</td>
    <td align="right">    1096.901</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.187971E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.496121E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149663E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243777E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     784.785</td>
    <td align="right">       0.000</td>
    <td align="right">0.101537E+10</td>
    <td align="right">  963298.832</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.373284E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1467.066</td>
    <td align="right">  108536.418</td>
    <td align="right">  249207.779</td>
    <td align="right">0.295010E+09</td>
    <td align="right">0.393993E+08</td>
    <td align="right">     504.448</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269154E+09</td>
    <td align="right">0.655305E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  822695.780</td>
    <td align="right">  160129.508</td>
    <td align="right">0.206459E+08</td>
    <td align="right">0.130695E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288794E+08</td>
    <td align="right">0.270721E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1719705.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.116906E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 4520625.011</td>
    <td align="right">0.427695E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  910333.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.445649E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 8882086.120</td>
    <td align="right">0.389068E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  938831.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.474720E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203412E+09</td>
    <td align="right">0.341851E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  841831.500</td>
    <td align="right">  893624.651</td>
    <td align="right"> 5668485.811</td>
    <td align="right">0.133601E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.381841E+09</td>
    <td align="right"> 1237502.784</td>
    <td align="right">       0.000</td>
    <td align="right">   79322.857</td>
    <td align="right">  497109.735</td>
    <td align="right">0.300356E+09</td>
    <td align="right">0.207843E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126903E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17680.517</td>
    <td align="right">       0.000</td>
    <td align="right">0.100408E+10</td>
    <td align="right"> 6437377.920</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 5394672.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.161312E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169566E+10</td>
    <td align="right">0.118844E+10</td>
    <td align="right">    1467.066</td>
    <td align="right"> 5439722.182</td>
    <td align="right"> 1800071.672</td>
    <td align="right">0.763057E+10</td>
    <td align="right">0.540823E+09</td>
    <td align="right">     504.448</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381841E+09</td>
    <td align="right">0.427695E+09</td>
    <td align="right">    1467.066</td>
    <td align="right"> 1719705.194</td>
    <td align="right">  893624.651</td>
    <td align="right">0.187971E+10</td>
    <td align="right">0.133601E+09</td>
    <td align="right">     504.448</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.415339E+10</td>
    <td align="right"> 3435324.729</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.320032E+10</td>
    <td align="right"> 3337929.286</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213830E+10</td>
    <td align="right"> 4696215.850</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.997859E+09</td>
    <td align="right">0.565114E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.827650E+09</td>
    <td align="right">0.906191E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.809255E+09</td>
    <td align="right">0.281448E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.767535E+09</td>
    <td align="right">0.357627E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.840457E+09</td>
    <td align="right">0.379240E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784834E+09</td>
    <td align="right">0.978364E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.961041E+09</td>
    <td align="right">0.481259E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192866E+10</td>
    <td align="right"> 7609941.840</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.335791E+10</td>
    <td align="right"> 3848972.952</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207672E+11</td>
    <td align="right">0.121953E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.767535E+09</td>
    <td align="right"> 3337929.286</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415339E+10</td>
    <td align="right">0.379240E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.778088E+10</td>
    <td align="right">0.114299E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.533010E+10</td>
    <td align="right"> 8755819.517</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354830E+10</td>
    <td align="right">0.236614E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149695E+10</td>
    <td align="right">0.778522E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.838825E+09</td>
    <td align="right">0.880191E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.736076E+09</td>
    <td align="right">0.260828E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.696187E+09</td>
    <td align="right">0.348507E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.762974E+09</td>
    <td align="right">0.385144E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723817E+09</td>
    <td align="right">0.134537E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129258E+10</td>
    <td align="right">0.317357E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.333921E+10</td>
    <td align="right">0.805867E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.651295E+10</td>
    <td align="right">0.132005E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330588E+11</td>
    <td align="right">0.127032E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.696187E+09</td>
    <td align="right"> 8755819.517</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.778088E+10</td>
    <td align="right">0.385144E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.594143E+10</td>
    <td align="right"> 8956483.725</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410005E+10</td>
    <td align="right">0.123046E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252970E+10</td>
    <td align="right">0.103363E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.908567E+09</td>
    <td align="right">0.408433E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.557487E+09</td>
    <td align="right">0.681083E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.519531E+09</td>
    <td align="right">0.205381E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492003E+09</td>
    <td align="right">0.255894E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.539025E+09</td>
    <td align="right">0.259225E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.508671E+09</td>
    <td align="right">0.596063E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.928543E+09</td>
    <td align="right">0.251444E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244573E+10</td>
    <td align="right">0.108897E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.487147E+10</td>
    <td align="right">0.155919E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243422E+11</td>
    <td align="right">0.860621E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492003E+09</td>
    <td align="right"> 8956483.725</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594143E+10</td>
    <td align="right">0.259225E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.967866E+10</td>
    <td align="right">0.173839E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.687766E+10</td>
    <td align="right">0.133997E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.446102E+10</td>
    <td align="right">0.101358E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160950E+10</td>
    <td align="right">0.186252E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812198E+09</td>
    <td align="right">0.699152E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.707097E+09</td>
    <td align="right">0.244166E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.668670E+09</td>
    <td align="right">0.323482E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733031E+09</td>
    <td align="right">0.320019E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.712357E+09</td>
    <td align="right">0.538651E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160642E+10</td>
    <td align="right">0.124502E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401006E+10</td>
    <td align="right">0.102183E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.774401E+10</td>
    <td align="right">0.168107E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.396207E+11</td>
    <td align="right">0.102135E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.668670E+09</td>
    <td align="right">0.101358E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.967866E+10</td>
    <td align="right">0.323482E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.593811E+10</td>
    <td align="right"> 9095999.123</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409320E+10</td>
    <td align="right">0.114418E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256344E+10</td>
    <td align="right"> 9920608.380</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.975366E+09</td>
    <td align="right">0.554184E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612198E+09</td>
    <td align="right">0.725206E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.567373E+09</td>
    <td align="right">0.202752E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.537548E+09</td>
    <td align="right">0.259567E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.588554E+09</td>
    <td align="right">0.259200E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554136E+09</td>
    <td align="right">0.694506E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.982499E+09</td>
    <td align="right">0.544202E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248551E+10</td>
    <td align="right">0.181661E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.485484E+10</td>
    <td align="right">0.164757E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247528E+11</td>
    <td align="right">0.880985E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.537548E+09</td>
    <td align="right"> 9095999.123</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593811E+10</td>
    <td align="right">0.259567E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465418E+10</td>
    <td align="right">0.360648E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406587E+10</td>
    <td align="right">0.244358E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394311E+10</td>
    <td align="right">0.141416E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326918E+10</td>
    <td align="right">0.348113E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435563E+10</td>
    <td align="right">0.401592E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.642526E+10</td>
    <td align="right">0.153106E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708523E+10</td>
    <td align="right"> 1516185.085</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.753082E+10</td>
    <td align="right"> 4842945.548</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.423623E+10</td>
    <td align="right">0.153857E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335356E+10</td>
    <td align="right">0.317290E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369572E+10</td>
    <td align="right">0.131839E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456092E+10</td>
    <td align="right">0.284974E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571757E+11</td>
    <td align="right">0.123555E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326918E+10</td>
    <td align="right"> 1516185.085</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.753082E+10</td>
    <td align="right">0.360648E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165392E+11</td>
    <td align="right">   11939.059</td>
    <td align="right">02-JAN-16:40</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147121E+11</td>
    <td align="right">   10980.480</td>
    <td align="right">16-FEB-13:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       7.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161093E+11</td>
    <td align="right">   11259.693</td>
    <td align="right">23-MAR-14:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">     286.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142899E+11</td>
    <td align="right">   12127.785</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    1154.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159216E+11</td>
    <td align="right">   14917.246</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    3944.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177603E+11</td>
    <td align="right">   16935.776</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    5962.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180853E+11</td>
    <td align="right">   17098.069</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    6125.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194640E+11</td>
    <td align="right">   16894.493</td>
    <td align="right">25-AUG-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    5921.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153485E+11</td>
    <td align="right">   15287.657</td>
    <td align="right">14-SEP-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    4314.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150415E+11</td>
    <td align="right">   12564.868</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    1591.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153054E+11</td>
    <td align="right">   11939.059</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162508E+11</td>
    <td align="right">   11939.059</td>
    <td align="right">06-DEC-16:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194828E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142899E+11</td>
    <td align="right">   10980.480</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194640E+11</td>
    <td align="right">   17098.069</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    6125.010</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165392E+11</td>
    <td align="right">   11939.059</td>
    <td align="right">02-JAN-16:40</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147121E+11</td>
    <td align="right">   10980.480</td>
    <td align="right">16-FEB-13:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       7.421</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161093E+11</td>
    <td align="right">   11259.693</td>
    <td align="right">23-MAR-14:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">     286.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142899E+11</td>
    <td align="right">   12127.785</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    1154.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159216E+11</td>
    <td align="right">   14917.246</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    3944.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177603E+11</td>
    <td align="right">   16935.776</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    5962.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180853E+11</td>
    <td align="right">   17098.069</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    6125.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.194640E+11</td>
    <td align="right">   16894.493</td>
    <td align="right">25-AUG-15:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    5921.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153485E+11</td>
    <td align="right">   15287.657</td>
    <td align="right">14-SEP-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    4314.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150415E+11</td>
    <td align="right">   12564.868</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    1591.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153054E+11</td>
    <td align="right">   11939.059</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162508E+11</td>
    <td align="right">   11939.059</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194828E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142899E+11</td>
    <td align="right">   10980.480</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194640E+11</td>
    <td align="right">   17098.069</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4950.048</td>
    <td align="right">    3712.536</td>
    <td align="right">    2310.474</td>
    <td align="right">       0.000</td>
    <td align="right">    6125.010</td>
    <td align="right">     966.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.83</td>
    <td align="right">       16.86</td>
    <td align="right">        2.33</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       20.72</td>
    <td align="right">        0.83</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.50</td>
    <td align="right">       17.84</td>
    <td align="right">        5.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       20.76</td>
    <td align="right">        2.33</td>
    <td align="right">       20.76</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      113.67</td>
    <td align="right">       14.89</td>
    <td align="right">       10.67</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       76.00</td>
    <td align="right">       15.15</td>
    <td align="right">        9.00</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.00</td>
    <td align="right">       15.41</td>
    <td align="right">        3.83</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.33</td>
    <td align="right">       15.45</td>
    <td align="right">        0.50</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.17</td>
    <td align="right">       15.79</td>
    <td align="right">        0.67</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.33</td>
    <td align="right">       15.40</td>
    <td align="right">        3.67</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      105.50</td>
    <td align="right">       15.05</td>
    <td align="right">        8.50</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.00</td>
    <td align="right">       15.14</td>
    <td align="right">       36.83</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.67</td>
    <td align="right">       15.79</td>
    <td align="right">       10.67</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      119.33</td>
    <td align="right">       14.73</td>
    <td align="right">       11.00</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       95.33</td>
    <td align="right">       15.02</td>
    <td align="right">       11.50</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.83</td>
    <td align="right">       15.30</td>
    <td align="right">        4.00</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.50</td>
    <td align="right">       15.41</td>
    <td align="right">        0.50</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.83</td>
    <td align="right">       15.59</td>
    <td align="right">        1.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       94.17</td>
    <td align="right">       15.29</td>
    <td align="right">        4.67</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.17</td>
    <td align="right">       14.89</td>
    <td align="right">       10.83</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      507.17</td>
    <td align="right">       15.03</td>
    <td align="right">       43.50</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      119.33</td>
    <td align="right">       15.59</td>
    <td align="right">       11.50</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      119.17</td>
    <td align="right">       14.75</td>
    <td align="right">       12.00</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.17</td>
    <td align="right">       15.03</td>
    <td align="right">       11.00</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.83</td>
    <td align="right">       15.33</td>
    <td align="right">        3.67</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.67</td>
    <td align="right">       15.54</td>
    <td align="right">        0.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.17</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.33</td>
    <td align="right">       15.59</td>
    <td align="right">        1.00</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       81.33</td>
    <td align="right">       15.38</td>
    <td align="right">        4.33</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.50</td>
    <td align="right">       14.96</td>
    <td align="right">        9.17</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      487.17</td>
    <td align="right">       15.07</td>
    <td align="right">       42.17</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      119.17</td>
    <td align="right">       20.79</td>
    <td align="right">       12.00</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.83</td>
    <td align="right">       14.74</td>
    <td align="right">       11.00</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.00</td>
    <td align="right">       15.02</td>
    <td align="right">       10.50</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.67</td>
    <td align="right">       15.29</td>
    <td align="right">        3.67</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.50</td>
    <td align="right">       15.38</td>
    <td align="right">        0.33</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.50</td>
    <td align="right">       15.40</td>
    <td align="right">        0.50</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.00</td>
    <td align="right">       15.28</td>
    <td align="right">        4.33</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      114.33</td>
    <td align="right">       14.91</td>
    <td align="right">       10.67</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      493.83</td>
    <td align="right">       15.02</td>
    <td align="right">       41.00</td>
    <td align="right">       17.36</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      118.83</td>
    <td align="right">       15.40</td>
    <td align="right">       11.00</td>
    <td align="right">       20.26</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.17</td>
    <td align="right">       24.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -19.7</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -19.7</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -17.5</td>
    <td align="right">       -18.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -17.5</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -6.8</td>
    <td align="right">        -8.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -6.8</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.13</td>
    <td align="right">        3.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.13</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.08</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.08</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.88</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.88</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.38</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.38</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.25</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.25</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">        -1.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.02</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">       -20.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.38</td>
    <td align="right">       16.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511448E+09</td>
    <td align="right">     2052.43</td>
    <td align="right">02-JAN-12:39</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.9</td>
    <td align="right">0.214865E+09</td>
    <td align="right">      285.77</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.549337E+09</td>
    <td align="right">     1411.03</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.6</td>
    <td align="right">0.195243E+09</td>
    <td align="right">      288.30</td>
    <td align="right">17-FEB-16:49</td>
    <td align="right">        2.88</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.806537E+09</td>
    <td align="right">     1593.72</td>
    <td align="right">10-MAR-16:07</td>
    <td align="right">        -1.7</td>
    <td align="right">        -4.4</td>
    <td align="right">0.243998E+09</td>
    <td align="right">      384.78</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.621851E+09</td>
    <td align="right">     1540.87</td>
    <td align="right">03-APR-15:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -2.7</td>
    <td align="right">0.240936E+09</td>
    <td align="right">      386.17</td>
    <td align="right">27-APR-12:09</td>
    <td align="right">       18.58</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.751960E+09</td>
    <td align="right">     1535.41</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.64</td>
    <td align="right">0.294061E+09</td>
    <td align="right">      386.87</td>
    <td align="right">11-MAY-15:09</td>
    <td align="right">       12.08</td>
    <td align="right">        6.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149479E+10</td>
    <td align="right">     2976.41</td>
    <td align="right">30-JUN-05:10</td>
    <td align="right">       21.78</td>
    <td align="right">       19.94</td>
    <td align="right">0.304043E+09</td>
    <td align="right">      386.60</td>
    <td align="right">02-JUN-07:10</td>
    <td align="right">       15.68</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173559E+10</td>
    <td align="right">     3597.30</td>
    <td align="right">18-JUL-05:10</td>
    <td align="right">       21.87</td>
    <td align="right">       20.50</td>
    <td align="right">0.280454E+09</td>
    <td align="right">      386.17</td>
    <td align="right">28-JUL-07:10</td>
    <td align="right">       15.60</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.191708E+10</td>
    <td align="right">     3982.19</td>
    <td align="right">28-AUG-05:10</td>
    <td align="right">       20.10</td>
    <td align="right">       18.83</td>
    <td align="right">0.317653E+09</td>
    <td align="right">      386.17</td>
    <td align="right">23-AUG-07:19</td>
    <td align="right">       20.97</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.778563E+09</td>
    <td align="right">     1664.30</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">       19.20</td>
    <td align="right">       13.58</td>
    <td align="right">0.275696E+09</td>
    <td align="right">      386.57</td>
    <td align="right">14-SEP-07:10</td>
    <td align="right">       18.82</td>
    <td align="right">       15.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.660401E+09</td>
    <td align="right">     1382.45</td>
    <td align="right">19-OCT-06:19</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.1</td>
    <td align="right">0.251705E+09</td>
    <td align="right">      386.59</td>
    <td align="right">03-OCT-15:20</td>
    <td align="right">       11.97</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.716295E+09</td>
    <td align="right">     1645.44</td>
    <td align="right">17-NOV-21:00</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.0</td>
    <td align="right">0.222290E+09</td>
    <td align="right">      386.82</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       13.50</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584214E+09</td>
    <td align="right">     1584.56</td>
    <td align="right">12-DEC-18:19</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.5</td>
    <td align="right">0.207265E+09</td>
    <td align="right">      300.03</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">        3.17</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.304821E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.511448E+09</td>
    <td align="right">     1382.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.9</td>
    <td align="right">0.195243E+09</td>
    <td align="right">      285.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191708E+10</td>
    <td align="right">     3982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       20.50</td>
    <td align="right">0.317653E+09</td>
    <td align="right">      386.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.97</td>
    <td align="right">       19.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118271E+09</td>
    <td align="right">     1527.68</td>
    <td align="right">31-JAN-13:09</td>
    <td align="right">        -9.5</td>
    <td align="right">       -10.6</td>
    <td align="right">0.162184E+09</td>
    <td align="right">      216.62</td>
    <td align="right">31-JAN-10:09</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238696E+09</td>
    <td align="right">     1748.08</td>
    <td align="right">10-FEB-13:09</td>
    <td align="right">       -10.5</td>
    <td align="right">       -11.8</td>
    <td align="right">0.147838E+09</td>
    <td align="right">      247.08</td>
    <td align="right">16-FEB-14:30</td>
    <td align="right">        -1.7</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324912E+09</td>
    <td align="right">     1573.37</td>
    <td align="right">23-MAR-05:15</td>
    <td align="right">        5.10</td>
    <td align="right">        1.95</td>
    <td align="right">0.185146E+09</td>
    <td align="right">      292.79</td>
    <td align="right">24-MAR-13:09</td>
    <td align="right">       10.82</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228051E+09</td>
    <td align="right">     1658.46</td>
    <td align="right">13-APR-05:15</td>
    <td align="right">        2.80</td>
    <td align="right">        0.85</td>
    <td align="right">0.176516E+09</td>
    <td align="right">      293.07</td>
    <td align="right">13-APR-15:39</td>
    <td align="right">       15.60</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568073E+09</td>
    <td align="right">     1909.34</td>
    <td align="right">31-MAY-12:39</td>
    <td align="right">       28.20</td>
    <td align="right">       20.28</td>
    <td align="right">0.216050E+09</td>
    <td align="right">      293.12</td>
    <td align="right">01-MAY-15:09</td>
    <td align="right">       18.15</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.138950E+10</td>
    <td align="right">     2698.11</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       21.82</td>
    <td align="right">0.229570E+09</td>
    <td align="right">      292.74</td>
    <td align="right">14-JUN-08:30</td>
    <td align="right">       13.10</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176248E+10</td>
    <td align="right">     3173.83</td>
    <td align="right">17-JUL-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       20.77</td>
    <td align="right">0.212373E+09</td>
    <td align="right">      292.74</td>
    <td align="right">31-JUL-07:10</td>
    <td align="right">       16.78</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209339E+10</td>
    <td align="right">     3686.75</td>
    <td align="right">30-AUG-12:55</td>
    <td align="right">       28.90</td>
    <td align="right">       20.33</td>
    <td align="right">0.240570E+09</td>
    <td align="right">      292.89</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">       18.17</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.974557E+09</td>
    <td align="right">     3558.60</td>
    <td align="right">15-SEP-12:00</td>
    <td align="right">       26.50</td>
    <td align="right">       17.96</td>
    <td align="right">0.205432E+09</td>
    <td align="right">      292.75</td>
    <td align="right">08-SEP-08:39</td>
    <td align="right">       15.07</td>
    <td align="right">       14.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.536430E+09</td>
    <td align="right">     2349.41</td>
    <td align="right">26-OCT-13:30</td>
    <td align="right">       18.35</td>
    <td align="right">       11.06</td>
    <td align="right">0.190454E+09</td>
    <td align="right">      293.29</td>
    <td align="right">10-OCT-15:30</td>
    <td align="right">       11.40</td>
    <td align="right">        6.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261348E+09</td>
    <td align="right">     2046.28</td>
    <td align="right">02-NOV-13:30</td>
    <td align="right">       17.80</td>
    <td align="right">       10.89</td>
    <td align="right">0.169510E+09</td>
    <td align="right">      292.77</td>
    <td align="right">06-NOV-15:20</td>
    <td align="right">       14.37</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142142E+09</td>
    <td align="right">     1635.82</td>
    <td align="right">19-DEC-13:20</td>
    <td align="right">       -10.4</td>
    <td align="right">       -11.4</td>
    <td align="right">0.156773E+09</td>
    <td align="right">      251.04</td>
    <td align="right">01-DEC-14:09</td>
    <td align="right">        3.90</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.863784E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229242E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118271E+09</td>
    <td align="right">     1527.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.5</td>
    <td align="right">       -11.8</td>
    <td align="right">0.147838E+09</td>
    <td align="right">      216.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209339E+10</td>
    <td align="right">     3686.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.82</td>
    <td align="right">0.240570E+09</td>
    <td align="right">      293.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">       15.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1394883.52</td>
    <td align="right">      921.23</td>
    <td align="right">12-JAN-06:14</td>
    <td align="right">        -2.2</td>
    <td align="right">        -2.4</td>
    <td align="right"> 96199981.91</td>
    <td align="right">      128.50</td>
    <td align="right">31-JAN-10:09</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2132003.65</td>
    <td align="right">      928.47</td>
    <td align="right">17-FEB-06:14</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.9</td>
    <td align="right"> 87409085.13</td>
    <td align="right">      128.50</td>
    <td align="right">13-FEB-09:09</td>
    <td align="right">        -5.1</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 53031901.70</td>
    <td align="right">      908.04</td>
    <td align="right">11-MAR-06:14</td>
    <td align="right">        -7.1</td>
    <td align="right">        -8.1</td>
    <td align="right">0.107443E+09</td>
    <td align="right">      166.26</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121116E+09</td>
    <td align="right">      965.28</td>
    <td align="right">24-APR-05:14</td>
    <td align="right">        -1.9</td>
    <td align="right">        -2.5</td>
    <td align="right">0.106229E+09</td>
    <td align="right">      173.83</td>
    <td align="right">28-APR-12:50</td>
    <td align="right">       15.50</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.436148E+09</td>
    <td align="right">     1792.77</td>
    <td align="right">31-MAY-08:04</td>
    <td align="right">       24.40</td>
    <td align="right">       18.86</td>
    <td align="right">0.131628E+09</td>
    <td align="right">      173.71</td>
    <td align="right">17-MAY-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122278E+10</td>
    <td align="right">     2565.29</td>
    <td align="right">29-JUN-08:43</td>
    <td align="right">       28.23</td>
    <td align="right">       23.43</td>
    <td align="right">0.136581E+09</td>
    <td align="right">      173.66</td>
    <td align="right">08-JUN-12:09</td>
    <td align="right">       16.13</td>
    <td align="right">       10.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142498E+10</td>
    <td align="right">     2428.99</td>
    <td align="right">06-JUL-08:52</td>
    <td align="right">       24.60</td>
    <td align="right">       19.23</td>
    <td align="right">0.126075E+09</td>
    <td align="right">      173.66</td>
    <td align="right">10-JUL-07:10</td>
    <td align="right">       15.05</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145778E+10</td>
    <td align="right">     2512.16</td>
    <td align="right">10-AUG-08:54</td>
    <td align="right">       23.53</td>
    <td align="right">       17.80</td>
    <td align="right">0.142741E+09</td>
    <td align="right">      173.66</td>
    <td align="right">23-AUG-07:19</td>
    <td align="right">       20.97</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370328E+09</td>
    <td align="right">     1693.69</td>
    <td align="right">15-SEP-09:09</td>
    <td align="right">       21.38</td>
    <td align="right">       16.29</td>
    <td align="right">0.122755E+09</td>
    <td align="right">      173.93</td>
    <td align="right">25-SEP-10:39</td>
    <td align="right">       12.60</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 94425613.29</td>
    <td align="right">      962.71</td>
    <td align="right">16-OCT-05:14</td>
    <td align="right">        -2.5</td>
    <td align="right">        -2.9</td>
    <td align="right">0.108078E+09</td>
    <td align="right">      173.68</td>
    <td align="right">06-OCT-12:09</td>
    <td align="right">       20.22</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 18702129.34</td>
    <td align="right">      977.40</td>
    <td align="right">24-NOV-06:14</td>
    <td align="right">        1.13</td>
    <td align="right">        0.48</td>
    <td align="right"> 97634102.19</td>
    <td align="right">      172.97</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">       19.27</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3257480.15</td>
    <td align="right">      890.52</td>
    <td align="right">27-DEC-06:14</td>
    <td align="right">        -5.1</td>
    <td align="right">        -5.6</td>
    <td align="right"> 92738906.44</td>
    <td align="right">      128.50</td>
    <td align="right">13-DEC-09:39</td>
    <td align="right">        -9.8</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.520607E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135551E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1394883.52</td>
    <td align="right">      890.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.9</td>
    <td align="right"> 87409085.13</td>
    <td align="right">      128.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.8</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145778E+10</td>
    <td align="right">     2565.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.23</td>
    <td align="right">       23.43</td>
    <td align="right">0.142741E+09</td>
    <td align="right">      173.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.97</td>
    <td align="right">       19.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3079295.66</td>
    <td align="right">      677.22</td>
    <td align="right">07-JAN-03:43</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.3</td>
    <td align="right">0.162181E+09</td>
    <td align="right">      216.62</td>
    <td align="right">09-JAN-09:09</td>
    <td align="right">       -25.1</td>
    <td align="right">       -25.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1128795.61</td>
    <td align="right">      665.18</td>
    <td align="right">04-FEB-04:34</td>
    <td align="right">       -27.0</td>
    <td align="right">       -27.3</td>
    <td align="right">0.147357E+09</td>
    <td align="right">      216.62</td>
    <td align="right">10-FEB-08:50</td>
    <td align="right">        -9.3</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 41181935.29</td>
    <td align="right">     1593.83</td>
    <td align="right">20-MAR-05:15</td>
    <td align="right">        4.32</td>
    <td align="right">        2.68</td>
    <td align="right">0.178596E+09</td>
    <td align="right">      261.61</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127507E+09</td>
    <td align="right">     1582.14</td>
    <td align="right">13-APR-05:15</td>
    <td align="right">        2.80</td>
    <td align="right">        0.85</td>
    <td align="right">0.168635E+09</td>
    <td align="right">      292.95</td>
    <td align="right">14-APR-15:09</td>
    <td align="right">       22.30</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440868E+09</td>
    <td align="right">     1618.49</td>
    <td align="right">30-MAY-15:50</td>
    <td align="right">       26.70</td>
    <td align="right">       16.61</td>
    <td align="right">0.213942E+09</td>
    <td align="right">      293.07</td>
    <td align="right">16-MAY-07:10</td>
    <td align="right">       20.08</td>
    <td align="right">       16.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127470E+10</td>
    <td align="right">     2473.17</td>
    <td align="right">30-JUN-15:44</td>
    <td align="right">       33.50</td>
    <td align="right">       21.98</td>
    <td align="right">0.229598E+09</td>
    <td align="right">      292.74</td>
    <td align="right">14-JUN-08:39</td>
    <td align="right">       13.17</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158113E+10</td>
    <td align="right">     2939.72</td>
    <td align="right">17-JUL-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       20.77</td>
    <td align="right">0.212371E+09</td>
    <td align="right">      292.99</td>
    <td align="right">31-JUL-07:10</td>
    <td align="right">       16.78</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157662E+10</td>
    <td align="right">     2226.63</td>
    <td align="right">17-AUG-13:30</td>
    <td align="right">       28.30</td>
    <td align="right">       23.43</td>
    <td align="right">0.240493E+09</td>
    <td align="right">      292.74</td>
    <td align="right">23-AUG-07:19</td>
    <td align="right">       20.97</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.341186E+09</td>
    <td align="right">     1481.14</td>
    <td align="right">14-SEP-15:25</td>
    <td align="right">       28.47</td>
    <td align="right">       20.09</td>
    <td align="right">0.201508E+09</td>
    <td align="right">      293.09</td>
    <td align="right">22-SEP-08:20</td>
    <td align="right">       19.27</td>
    <td align="right">       18.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116262E+09</td>
    <td align="right">     1532.56</td>
    <td align="right">26-OCT-05:15</td>
    <td align="right">        1.85</td>
    <td align="right">        1.25</td>
    <td align="right">0.173667E+09</td>
    <td align="right">      292.74</td>
    <td align="right">06-OCT-15:09</td>
    <td align="right">       23.62</td>
    <td align="right">       13.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 20375333.32</td>
    <td align="right">     1411.60</td>
    <td align="right">08-NOV-06:15</td>
    <td align="right">        5.38</td>
    <td align="right">        3.39</td>
    <td align="right">0.162936E+09</td>
    <td align="right">      272.06</td>
    <td align="right">02-NOV-15:39</td>
    <td align="right">       18.53</td>
    <td align="right">       11.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1109253.78</td>
    <td align="right">      634.14</td>
    <td align="right">31-DEC-00:24</td>
    <td align="right">       -27.9</td>
    <td align="right">       -28.1</td>
    <td align="right">0.156346E+09</td>
    <td align="right">      216.62</td>
    <td align="right">29-DEC-08:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -16.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.552514E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.224763E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1109253.78</td>
    <td align="right">      634.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -27.9</td>
    <td align="right">       -28.1</td>
    <td align="right">0.147357E+09</td>
    <td align="right">      216.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.1</td>
    <td align="right">       -25.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158113E+10</td>
    <td align="right">     2939.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.50</td>
    <td align="right">       23.43</td>
    <td align="right">0.240493E+09</td>
    <td align="right">      293.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.62</td>
    <td align="right">       19.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1933670.72</td>
    <td align="right">     1042.80</td>
    <td align="right">19-JAN-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right"> 96201569.53</td>
    <td align="right">      128.50</td>
    <td align="right">31-JAN-10:09</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 12720584.26</td>
    <td align="right">     1061.44</td>
    <td align="right">23-FEB-06:14</td>
    <td align="right">       -14.5</td>
    <td align="right">       -15.4</td>
    <td align="right"> 87411838.95</td>
    <td align="right">      128.50</td>
    <td align="right">10-FEB-08:50</td>
    <td align="right">        -9.3</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 62402931.34</td>
    <td align="right">     1064.01</td>
    <td align="right">08-MAR-06:14</td>
    <td align="right">       -12.5</td>
    <td align="right">       -13.2</td>
    <td align="right">0.107025E+09</td>
    <td align="right">      173.65</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       18.30</td>
    <td align="right">       10.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 96801718.48</td>
    <td align="right">     1052.85</td>
    <td align="right">10-APR-05:14</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.3</td>
    <td align="right">0.102950E+09</td>
    <td align="right">      174.13</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">       12.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434173E+09</td>
    <td align="right">     1875.39</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.64</td>
    <td align="right">0.129109E+09</td>
    <td align="right">      174.12</td>
    <td align="right">04-MAY-07:00</td>
    <td align="right">       17.70</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114971E+10</td>
    <td align="right">     2701.02</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">0.136473E+09</td>
    <td align="right">      173.88</td>
    <td align="right">06-JUN-07:10</td>
    <td align="right">       16.65</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140332E+10</td>
    <td align="right">     2546.44</td>
    <td align="right">17-JUL-05:10</td>
    <td align="right">       21.70</td>
    <td align="right">       20.77</td>
    <td align="right">0.126083E+09</td>
    <td align="right">      173.66</td>
    <td align="right">31-JUL-07:10</td>
    <td align="right">       16.78</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140430E+10</td>
    <td align="right">     2594.94</td>
    <td align="right">31-AUG-15:05</td>
    <td align="right">       28.30</td>
    <td align="right">       21.76</td>
    <td align="right">0.142769E+09</td>
    <td align="right">      173.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">       18.17</td>
    <td align="right">       14.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.406094E+09</td>
    <td align="right">     2091.95</td>
    <td align="right">15-SEP-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.82</td>
    <td align="right">0.121531E+09</td>
    <td align="right">      173.78</td>
    <td align="right">11-SEP-09:30</td>
    <td align="right">       18.05</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80312435.76</td>
    <td align="right">     1035.19</td>
    <td align="right">16-OCT-05:14</td>
    <td align="right">        -2.5</td>
    <td align="right">        -2.9</td>
    <td align="right">0.106784E+09</td>
    <td align="right">      173.66</td>
    <td align="right">27-OCT-15:39</td>
    <td align="right">       19.60</td>
    <td align="right">       12.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25070507.33</td>
    <td align="right">     1109.17</td>
    <td align="right">21-NOV-06:14</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.6</td>
    <td align="right"> 97648814.04</td>
    <td align="right">      173.66</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5153232.23</td>
    <td align="right">     1027.31</td>
    <td align="right">09-DEC-06:14</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.7</td>
    <td align="right"> 92741515.49</td>
    <td align="right">      128.50</td>
    <td align="right">29-DEC-08:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -16.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508199E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134673E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1933670.72</td>
    <td align="right">     1027.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.5</td>
    <td align="right">       -15.4</td>
    <td align="right"> 87411838.95</td>
    <td align="right">      128.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.1</td>
    <td align="right">       -16.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140430E+10</td>
    <td align="right">     2701.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">0.142769E+09</td>
    <td align="right">      174.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.60</td>
    <td align="right">       14.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -19.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        5.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        5.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.632804E+09</td>
    <td align="right">    15374.78</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">       -15.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441264E+09</td>
    <td align="right">    14867.19</td>
    <td align="right">04-FEB-06:10</td>
    <td align="right">       -25.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269685E+09</td>
    <td align="right">    14851.02</td>
    <td align="right">06-MAR-06:10</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103995E+09</td>
    <td align="right">    14841.26</td>
    <td align="right">24-APR-05:10</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 70804055.27</td>
    <td align="right">     4695.18</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        8.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8703444.86</td>
    <td align="right">      729.83</td>
    <td align="right">30-JUN-05:15</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  5810760.17</td>
    <td align="right">      851.22</td>
    <td align="right">18-JUL-05:15</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  6741609.47</td>
    <td align="right">      812.98</td>
    <td align="right">17-AUG-05:15</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 76410189.09</td>
    <td align="right">      645.77</td>
    <td align="right">30-SEP-13:50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103823E+09</td>
    <td align="right">    14837.07</td>
    <td align="right">16-OCT-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.243932E+09</td>
    <td align="right">    14848.82</td>
    <td align="right">30-NOV-06:10</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.480110E+09</td>
    <td align="right">    14867.51</td>
    <td align="right">16-DEC-06:10</td>
    <td align="right">       -14.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244408E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5810760.17</td>
    <td align="right">      645.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632804E+09</td>
    <td align="right">    15374.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477913E+10</td>
    <td align="right">    13818.13</td>
    <td align="right">01-JAN-00:49</td>
    <td align="right">       -20.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301769E+10</td>
    <td align="right">    13553.04</td>
    <td align="right">04-FEB-05:30</td>
    <td align="right">       -25.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180254E+10</td>
    <td align="right">    13283.78</td>
    <td align="right">13-MAR-05:19</td>
    <td align="right">       -10.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.551386E+09</td>
    <td align="right">    13021.09</td>
    <td align="right">10-APR-05:19</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132009E+09</td>
    <td align="right">    12209.79</td>
    <td align="right">12-MAY-05:10</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25110693.50</td>
    <td align="right">      546.96</td>
    <td align="right">10-JUN-05:30</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8664696.67</td>
    <td align="right">      497.68</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13771647.18</td>
    <td align="right">      491.78</td>
    <td align="right">07-AUG-05:00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58405583.10</td>
    <td align="right">     5217.59</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402415E+09</td>
    <td align="right">    13185.98</td>
    <td align="right">16-OCT-05:19</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168143E+10</td>
    <td align="right">    13252.61</td>
    <td align="right">13-NOV-06:19</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396815E+10</td>
    <td align="right">    13664.61</td>
    <td align="right">31-DEC-23:49</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164407E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8664696.67</td>
    <td align="right">      491.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477913E+10</td>
    <td align="right">    13818.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.407225E+10</td>
    <td align="right">     9395.64</td>
    <td align="right">01-JAN-00:49</td>
    <td align="right">       -20.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.256994E+10</td>
    <td align="right">     9162.36</td>
    <td align="right">04-FEB-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136019E+10</td>
    <td align="right">     9011.86</td>
    <td align="right">06-MAR-03:00</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331066E+09</td>
    <td align="right">     8537.33</td>
    <td align="right">24-APR-05:10</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 67848761.05</td>
    <td align="right">     7993.60</td>
    <td align="right">12-MAY-05:10</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 11503699.09</td>
    <td align="right">      378.14</td>
    <td align="right">17-JUN-05:30</td>
    <td align="right">       14.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1805386.75</td>
    <td align="right">      257.55</td>
    <td align="right">03-JUL-05:30</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  6652329.74</td>
    <td align="right">      327.72</td>
    <td align="right">21-AUG-05:00</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 59572329.14</td>
    <td align="right">     3494.55</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347152E+09</td>
    <td align="right">     8540.69</td>
    <td align="right">16-OCT-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136193E+10</td>
    <td align="right">     8918.99</td>
    <td align="right">29-NOV-06:19</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.326296E+10</td>
    <td align="right">     9233.47</td>
    <td align="right">31-DEC-23:40</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134529E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1805386.75</td>
    <td align="right">      257.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.407225E+10</td>
    <td align="right">     9395.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.654511E+10</td>
    <td align="right">    13563.27</td>
    <td align="right">01-JAN-00:49</td>
    <td align="right">       -20.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431404E+10</td>
    <td align="right">    13240.23</td>
    <td align="right">04-FEB-04:30</td>
    <td align="right">       -27.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246473E+10</td>
    <td align="right">    13033.71</td>
    <td align="right">06-MAR-04:10</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650436E+09</td>
    <td align="right">    12811.05</td>
    <td align="right">24-APR-05:19</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139023E+09</td>
    <td align="right">    11888.90</td>
    <td align="right">12-MAY-05:10</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 23615133.50</td>
    <td align="right">      529.38</td>
    <td align="right">17-JUN-05:30</td>
    <td align="right">       14.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8203835.91</td>
    <td align="right">      481.51</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15693329.00</td>
    <td align="right">      473.92</td>
    <td align="right">07-AUG-05:00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113468E+09</td>
    <td align="right">     6600.27</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.651073E+09</td>
    <td align="right">    12791.49</td>
    <td align="right">30-OCT-05:19</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.219919E+10</td>
    <td align="right">    12872.91</td>
    <td align="right">13-NOV-06:19</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505552E+10</td>
    <td align="right">    13314.41</td>
    <td align="right">31-DEC-23:40</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221801E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8203835.91</td>
    <td align="right">      473.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654511E+10</td>
    <td align="right">    13563.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406409E+10</td>
    <td align="right">    10015.30</td>
    <td align="right">01-JAN-00:49</td>
    <td align="right">       -20.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257048E+10</td>
    <td align="right">     9783.33</td>
    <td align="right">04-FEB-03:49</td>
    <td align="right">       -28.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139837E+10</td>
    <td align="right">     9154.24</td>
    <td align="right">06-MAR-06:10</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.361765E+09</td>
    <td align="right">     9059.52</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 83078692.57</td>
    <td align="right">     7626.92</td>
    <td align="right">12-MAY-05:10</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 17877539.91</td>
    <td align="right">      419.74</td>
    <td align="right">10-JUN-05:30</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3494271.58</td>
    <td align="right">      382.75</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7445145.65</td>
    <td align="right">      356.28</td>
    <td align="right">21-AUG-05:00</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62175179.80</td>
    <td align="right">     3308.25</td>
    <td align="right">25-SEP-05:10</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359047E+09</td>
    <td align="right">     9091.28</td>
    <td align="right">16-OCT-05:10</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139987E+10</td>
    <td align="right">     9384.84</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.324202E+10</td>
    <td align="right">     9838.61</td>
    <td align="right">31-DEC-23:40</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135697E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3494271.58</td>
    <td align="right">      356.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.406409E+10</td>
    <td align="right">    10015.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143885E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143189E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133334E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138493E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136870E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134030E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.159762E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165983E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192634E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125624E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146827E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149276E+10</td>
    <td align="right">     1449.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.168218E+10</td>
    <td align="right">     1086.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647041E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643912E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615497E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109074E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.125246E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108547E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.122873E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101076E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104987E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">      823.99</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103756E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101603E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.121110E+10</td>
    <td align="right">      823.99</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125826E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.952310E+09</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111304E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113161E+10</td>
    <td align="right">     1098.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127520E+10</td>
    <td align="right">      823.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647041E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.742976E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643912E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.728898E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599595E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.704361E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622796E+09</td>
    <td align="right">      651.73</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.729485E+09</td>
    <td align="right">      488.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615497E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.712964E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602723E+09</td>
    <td align="right">      651.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">      488.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746417E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.866261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564922E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.660271E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.671285E+09</td>
    <td align="right">      651.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.756467E+09</td>
    <td align="right">      488.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.143885E+10</td>
    <td align="right">0.165218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.723072E+09</td>
    <td align="right">0.143189E+10</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.133334E+10</td>
    <td align="right">0.156631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.691408E+09</td>
    <td align="right">0.138493E+10</td>
    <td align="right">0.162218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684796E+09</td>
    <td align="right">0.136870E+10</td>
    <td align="right">0.158544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.666354E+09</td>
    <td align="right">0.134030E+10</td>
    <td align="right">0.159762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831672E+10</td>
    <td align="right">0.165983E+11</td>
    <td align="right">0.192634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.628078E+09</td>
    <td align="right">0.125624E+10</td>
    <td align="right">0.146827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.754737E+09</td>
    <td align="right">0.149276E+10</td>
    <td align="right">0.168218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.370915E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.283613E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.213155E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  3443414.41</td>
    <td align="right">0.129693E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right"> 39753463.03</td>
    <td align="right">0.793654E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 48430776.10</td>
    <td align="right">0.497424E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 46536197.66</td>
    <td align="right">0.416952E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 35506925.82</td>
    <td align="right">0.427773E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  4545930.31</td>
    <td align="right">0.789797E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">   801325.86</td>
    <td align="right">0.142851E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.205116E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.327553E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.179018E+09</td>
    <td align="right">0.196546E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.416952E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 48430776.10</td>
    <td align="right">0.370915E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231787E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.176307E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.131965E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  3469683.97</td>
    <td align="right">0.810222E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.647041E+09</td>
    <td align="right">0.742976E+09</td>
    <td align="right"> 20864178.20</td>
    <td align="right">0.514860E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.643912E+09</td>
    <td align="right">0.728898E+09</td>
    <td align="right"> 28101846.41</td>
    <td align="right">0.323674E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right"> 27069510.46</td>
    <td align="right">0.281408E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 22319798.77</td>
    <td align="right">0.274874E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  3229562.59</td>
    <td align="right">0.481380E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">  2830858.71</td>
    <td align="right">0.853498E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.615497E+09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.125832E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.204598E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">0.107885E+09</td>
    <td align="right">0.122448E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274874E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 28101846.41</td>
    <td align="right">0.231787E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.370010E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.281432E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.209902E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  7152013.91</td>
    <td align="right">0.126554E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.109074E+10</td>
    <td align="right">0.125246E+10</td>
    <td align="right"> 43459725.51</td>
    <td align="right">0.780025E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548136E+09</td>
    <td align="right">0.108547E+10</td>
    <td align="right">0.122873E+10</td>
    <td align="right"> 50150105.92</td>
    <td align="right">0.495157E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right"> 49513522.84</td>
    <td align="right">0.411949E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 40310378.27</td>
    <td align="right">0.412460E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101076E+10</td>
    <td align="right">0.118737E+10</td>
    <td align="right">  6987537.35</td>
    <td align="right">0.732195E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524132E+09</td>
    <td align="right">0.104987E+10</td>
    <td align="right">0.122972E+10</td>
    <td align="right">  7363221.59</td>
    <td align="right">0.133666E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.519120E+09</td>
    <td align="right">0.103756E+10</td>
    <td align="right">0.120187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200703E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505139E+09</td>
    <td align="right">0.101603E+10</td>
    <td align="right">0.121110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.326917E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.630462E+10</td>
    <td align="right">0.125826E+11</td>
    <td align="right">0.146029E+11</td>
    <td align="right">0.204937E+09</td>
    <td align="right">0.193236E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476124E+09</td>
    <td align="right">0.952310E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.411949E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.572140E+09</td>
    <td align="right">0.113161E+10</td>
    <td align="right">0.127520E+10</td>
    <td align="right"> 50150105.92</td>
    <td align="right">0.370010E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231812E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.176459E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.132202E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  2340243.17</td>
    <td align="right">0.814535E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.647041E+09</td>
    <td align="right">0.742976E+09</td>
    <td align="right"> 20825076.51</td>
    <td align="right">0.520338E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325161E+09</td>
    <td align="right">0.643912E+09</td>
    <td align="right">0.728898E+09</td>
    <td align="right"> 28527604.53</td>
    <td align="right">0.328802E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right"> 26578669.13</td>
    <td align="right">0.288020E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 22638393.20</td>
    <td align="right">0.279950E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.599595E+09</td>
    <td align="right">0.704361E+09</td>
    <td align="right">  3756875.24</td>
    <td align="right">0.488440E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310922E+09</td>
    <td align="right">0.622796E+09</td>
    <td align="right">0.729485E+09</td>
    <td align="right">  2843454.58</td>
    <td align="right">0.860587E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307949E+09</td>
    <td align="right">0.615497E+09</td>
    <td align="right">0.712964E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126030E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299655E+09</td>
    <td align="right">0.602723E+09</td>
    <td align="right">0.718438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.204631E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.373998E+10</td>
    <td align="right">0.746417E+10</td>
    <td align="right">0.866261E+10</td>
    <td align="right">0.107510E+09</td>
    <td align="right">0.122920E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282443E+09</td>
    <td align="right">0.564922E+09</td>
    <td align="right">0.660271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.279950E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339401E+09</td>
    <td align="right">0.671285E+09</td>
    <td align="right">0.756467E+09</td>
    <td align="right"> 28527604.53</td>
    <td align="right">0.231812E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.707077E+09</td>
    <td align="right">0.145597E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532463E+09</td>
    <td align="right">0.209933E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.436772E+09</td>
    <td align="right">0.279345E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.369696E+09</td>
    <td align="right">0.307614E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.259308E+09</td>
    <td align="right">0.457607E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235127E+09</td>
    <td align="right">0.487664E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252452E+09</td>
    <td align="right">0.494150E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.305989E+09</td>
    <td align="right">0.410772E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.450737E+09</td>
    <td align="right">0.296382E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.676259E+09</td>
    <td align="right">0.181368E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.678710E+09</td>
    <td align="right">0.113714E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597246E+09</td>
    <td align="right">0.101200E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.550184E+10</td>
    <td align="right">0.348535E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235127E+09</td>
    <td align="right">0.101200E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.707077E+09</td>
    <td align="right">0.494150E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
    <td align="right">GAS:BUILDING [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105575E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104268E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.990381E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102709E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100899E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100345E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122486E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.930560E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108441E+11</td>
    <td align="right">     8662.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.464064E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 13533584.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.405266E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 13216390.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392747E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 15645519.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320333E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 65841815.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100850E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332708E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.102854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.489065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.908233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332708E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.309817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.965614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316073E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.392450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346017E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.407066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120847E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316073E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.107550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141712E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323277E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.120788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.151971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.366209E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 33634082.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.454324E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 17686449.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.151658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.436980E+11</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.134777E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.908233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316073E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right"> 13216390.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.464064E+10</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.407066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360648E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108079E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244358E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.985389E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141416E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110770E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103315E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.401592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.105070E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15310588.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.996727E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1516185.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.987360E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4842945.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.100161E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.958726E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100794E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.100465E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284974E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105386E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123555E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.122686E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1516185.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.958726E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360648E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110770E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4950.05</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4950.05</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4950.05</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-APR-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4950.05</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-MAY-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4950.05</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4950.05</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4950.05</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4950.05</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-SEP-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4950.05</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">03-OCT-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4950.05</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4950.05</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4950.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      966.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">     4070.56</td>
    <td align="right">     1074.24</td>
    <td align="right">        0.00</td>
    <td align="right">     5144.80</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">        7.96</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">       10.07</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">        7.96</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">       10.07</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     3512.35</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">     4070.56</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     1074.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      152.08</td>
    <td align="right">      135.28</td>
    <td align="right">      148.13</td>
    <td align="right">      131.40</td>
    <td align="right">      146.40</td>
    <td align="right">      163.31</td>
    <td align="right">      166.30</td>
    <td align="right">      178.97</td>
    <td align="right">      141.13</td>
    <td align="right">      138.31</td>
    <td align="right">      140.74</td>
    <td align="right">      149.43</td>
    <td align="right">     1791.48</td>
    <td align="right">      178.97</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       78.92</td>
    <td align="right">       72.55</td>
    <td align="right">       74.39</td>
    <td align="right">       80.00</td>
    <td align="right">       98.41</td>
    <td align="right">      156.78</td>
    <td align="right">      158.31</td>
    <td align="right">      156.21</td>
    <td align="right">      141.38</td>
    <td align="right">       82.80</td>
    <td align="right">       78.92</td>
    <td align="right">       78.92</td>
    <td align="right">     1257.58</td>
    <td align="right">      158.31</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      253.04</td>
    <td align="right">      229.87</td>
    <td align="right">      244.56</td>
    <td align="right">      233.44</td>
    <td align="right">      266.85</td>
    <td align="right">      342.13</td>
    <td align="right">      346.65</td>
    <td align="right">      357.22</td>
    <td align="right">      304.55</td>
    <td align="right">      243.14</td>
    <td align="right">      241.69</td>
    <td align="right">      250.39</td>
    <td align="right">     3313.54</td>
    <td align="right">      357.22</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      253.04</td>
    <td align="right">      229.87</td>
    <td align="right">      244.56</td>
    <td align="right">      233.44</td>
    <td align="right">      266.85</td>
    <td align="right">      342.13</td>
    <td align="right">      346.65</td>
    <td align="right">      357.22</td>
    <td align="right">      304.55</td>
    <td align="right">      243.14</td>
    <td align="right">      241.69</td>
    <td align="right">      250.39</td>
    <td align="right">     3313.54</td>
    <td align="right">      357.22</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       15.18</td>
    <td align="right">       13.79</td>
    <td align="right">       14.67</td>
    <td align="right">       14.01</td>
    <td align="right">       16.01</td>
    <td align="right">       20.53</td>
    <td align="right">       20.80</td>
    <td align="right">       21.43</td>
    <td align="right">       18.27</td>
    <td align="right">       14.59</td>
    <td align="right">       14.50</td>
    <td align="right">       15.02</td>
    <td align="right">      198.81</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      268.22</td>
    <td align="right">      243.66</td>
    <td align="right">      259.23</td>
    <td align="right">      247.45</td>
    <td align="right">      282.86</td>
    <td align="right">      362.66</td>
    <td align="right">      367.44</td>
    <td align="right">      378.66</td>
    <td align="right">      322.83</td>
    <td align="right">      257.73</td>
    <td align="right">      256.19</td>
    <td align="right">      265.41</td>
    <td align="right">     3512.35</td>
    <td align="right">      378.66</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">       78.92</td>
    <td align="right">       72.55</td>
    <td align="right">       74.39</td>
    <td align="right">       80.00</td>
    <td align="right">       98.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.80</td>
    <td align="right">       78.92</td>
    <td align="right">       78.92</td>
    <td align="right">      644.90</td>
    <td align="right">       98.41</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.78</td>
    <td align="right">      158.31</td>
    <td align="right">      156.21</td>
    <td align="right">      141.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.68</td>
    <td align="right">      158.31</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       15.18</td>
    <td align="right">       13.79</td>
    <td align="right">       14.67</td>
    <td align="right">       14.01</td>
    <td align="right">       16.01</td>
    <td align="right">       20.53</td>
    <td align="right">       20.80</td>
    <td align="right">       21.43</td>
    <td align="right">       18.27</td>
    <td align="right">       14.59</td>
    <td align="right">       14.50</td>
    <td align="right">       15.02</td>
    <td align="right">      198.81</td>
    <td align="right">       21.43</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">      152.08</td>
    <td align="right">      135.28</td>
    <td align="right">      148.13</td>
    <td align="right">      131.40</td>
    <td align="right">      146.40</td>
    <td align="right">      163.31</td>
    <td align="right">      166.30</td>
    <td align="right">      178.97</td>
    <td align="right">      141.13</td>
    <td align="right">      138.31</td>
    <td align="right">      140.74</td>
    <td align="right">      149.43</td>
    <td align="right">     1791.48</td>
    <td align="right">      178.97</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      253.04</td>
    <td align="right">      229.87</td>
    <td align="right">      244.56</td>
    <td align="right">      233.44</td>
    <td align="right">      266.85</td>
    <td align="right">      342.13</td>
    <td align="right">      346.65</td>
    <td align="right">      357.22</td>
    <td align="right">      304.55</td>
    <td align="right">      243.14</td>
    <td align="right">      241.69</td>
    <td align="right">      250.39</td>
    <td align="right">     3313.54</td>
    <td align="right">      357.22</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      302.32</td>
    <td align="right">      268.93</td>
    <td align="right">      294.46</td>
    <td align="right">      261.21</td>
    <td align="right">      291.03</td>
    <td align="right">      373.98</td>
    <td align="right">      380.83</td>
    <td align="right">      409.86</td>
    <td align="right">      323.20</td>
    <td align="right">      274.95</td>
    <td align="right">      279.77</td>
    <td align="right">      297.05</td>
    <td align="right">     3757.59</td>
    <td align="right">      409.86</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      309.20</td>
    <td align="right">      275.81</td>
    <td align="right">      301.34</td>
    <td align="right">      268.09</td>
    <td align="right">      297.91</td>
    <td align="right">      380.86</td>
    <td align="right">      387.71</td>
    <td align="right">      416.74</td>
    <td align="right">      330.08</td>
    <td align="right">      281.83</td>
    <td align="right">      286.65</td>
    <td align="right">      303.93</td>
    <td align="right">     3840.15</td>
    <td align="right">      416.74</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      309.20</td>
    <td align="right">      275.81</td>
    <td align="right">      301.34</td>
    <td align="right">      268.09</td>
    <td align="right">      297.91</td>
    <td align="right">      380.86</td>
    <td align="right">      387.71</td>
    <td align="right">      416.74</td>
    <td align="right">      330.08</td>
    <td align="right">      281.83</td>
    <td align="right">      286.65</td>
    <td align="right">      303.93</td>
    <td align="right">     3840.15</td>
    <td align="right">      416.74</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       18.55</td>
    <td align="right">       16.55</td>
    <td align="right">       18.08</td>
    <td align="right">       16.09</td>
    <td align="right">       17.87</td>
    <td align="right">       22.85</td>
    <td align="right">       23.26</td>
    <td align="right">       25.00</td>
    <td align="right">       19.80</td>
    <td align="right">       16.91</td>
    <td align="right">       17.20</td>
    <td align="right">       18.24</td>
    <td align="right">      230.41</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      327.76</td>
    <td align="right">      292.35</td>
    <td align="right">      319.43</td>
    <td align="right">      284.17</td>
    <td align="right">      315.79</td>
    <td align="right">      403.71</td>
    <td align="right">      410.97</td>
    <td align="right">      441.74</td>
    <td align="right">      349.88</td>
    <td align="right">      298.74</td>
    <td align="right">      303.85</td>
    <td align="right">      322.17</td>
    <td align="right">     4070.56</td>
    <td align="right">      441.74</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      373.98</td>
    <td align="right">      380.83</td>
    <td align="right">      409.86</td>
    <td align="right">      323.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1487.86</td>
    <td align="right">      409.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">      302.32</td>
    <td align="right">      268.93</td>
    <td align="right">      294.46</td>
    <td align="right">      261.21</td>
    <td align="right">      291.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.95</td>
    <td align="right">      279.77</td>
    <td align="right">      297.05</td>
    <td align="right">     2269.73</td>
    <td align="right">      302.32</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       18.55</td>
    <td align="right">       16.55</td>
    <td align="right">       18.08</td>
    <td align="right">       16.09</td>
    <td align="right">       17.87</td>
    <td align="right">       22.85</td>
    <td align="right">       23.26</td>
    <td align="right">       25.00</td>
    <td align="right">       19.80</td>
    <td align="right">       16.91</td>
    <td align="right">       17.20</td>
    <td align="right">       18.24</td>
    <td align="right">      230.41</td>
    <td align="right">       25.00</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      309.20</td>
    <td align="right">      275.81</td>
    <td align="right">      301.34</td>
    <td align="right">      268.09</td>
    <td align="right">      297.91</td>
    <td align="right">      380.86</td>
    <td align="right">      387.71</td>
    <td align="right">      416.74</td>
    <td align="right">      330.08</td>
    <td align="right">      281.83</td>
    <td align="right">      286.65</td>
    <td align="right">      303.93</td>
    <td align="right">     3840.15</td>
    <td align="right">      416.74</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     4594.59</td>
    <td align="right">     4087.02</td>
    <td align="right">     4475.15</td>
    <td align="right">     3969.73</td>
    <td align="right">     4423.02</td>
    <td align="right">     4933.80</td>
    <td align="right">     5024.10</td>
    <td align="right">     5407.09</td>
    <td align="right">     4263.81</td>
    <td align="right">     4178.54</td>
    <td align="right">     4251.83</td>
    <td align="right">     4514.46</td>
    <td align="right">    54123.15</td>
    <td align="right">     5407.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       11.94</td>
    <td align="right">       10.98</td>
    <td align="right">       11.25</td>
    <td align="right">       12.10</td>
    <td align="right">       14.89</td>
    <td align="right">       16.93</td>
    <td align="right">       17.10</td>
    <td align="right">       16.87</td>
    <td align="right">       15.27</td>
    <td align="right">       12.53</td>
    <td align="right">       11.94</td>
    <td align="right">       11.94</td>
    <td align="right">      163.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2009-10-26
    23:49:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      289.40</td>
    <td align="right">      199.99</td>
    <td align="right">      109.12</td>
    <td align="right">       32.48</td>
    <td align="right">       11.70</td>
    <td align="right">        8.73</td>
    <td align="right">        8.00</td>
    <td align="right">        7.85</td>
    <td align="right">        8.06</td>
    <td align="right">       29.13</td>
    <td align="right">       97.23</td>
    <td align="right">      211.75</td>
    <td align="right">     1013.44</td>
    <td align="right">      289.40</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      289.40</td>
    <td align="right">      199.99</td>
    <td align="right">      109.12</td>
    <td align="right">       32.48</td>
    <td align="right">       11.70</td>
    <td align="right">        8.73</td>
    <td align="right">        8.00</td>
    <td align="right">        7.85</td>
    <td align="right">        8.06</td>
    <td align="right">       29.13</td>
    <td align="right">       97.23</td>
    <td align="right">      211.75</td>
    <td align="right">     1013.44</td>
    <td align="right">      289.40</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      289.40</td>
    <td align="right">      199.99</td>
    <td align="right">      109.12</td>
    <td align="right">       32.48</td>
    <td align="right">       11.70</td>
    <td align="right">        8.73</td>
    <td align="right">        8.00</td>
    <td align="right">        7.85</td>
    <td align="right">        8.06</td>
    <td align="right">       29.13</td>
    <td align="right">       97.23</td>
    <td align="right">      211.75</td>
    <td align="right">     1013.44</td>
    <td align="right">      289.40</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       17.36</td>
    <td align="right">       12.00</td>
    <td align="right">        6.55</td>
    <td align="right">        1.95</td>
    <td align="right">      0.7020</td>
    <td align="right">      0.5237</td>
    <td align="right">      0.4803</td>
    <td align="right">      0.4711</td>
    <td align="right">      0.4834</td>
    <td align="right">        1.75</td>
    <td align="right">        5.83</td>
    <td align="right">       12.70</td>
    <td align="right">       60.81</td>
    <td align="right">       17.36</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">      306.77</td>
    <td align="right">      211.99</td>
    <td align="right">      115.67</td>
    <td align="right">       34.42</td>
    <td align="right">       12.40</td>
    <td align="right">        9.25</td>
    <td align="right">        8.48</td>
    <td align="right">        8.32</td>
    <td align="right">        8.54</td>
    <td align="right">       30.87</td>
    <td align="right">      103.06</td>
    <td align="right">      224.45</td>
    <td align="right">     1074.24</td>
    <td align="right">      306.77</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      289.40</td>
    <td align="right">      199.99</td>
    <td align="right">      109.12</td>
    <td align="right">       32.48</td>
    <td align="right">       11.70</td>
    <td align="right">        8.73</td>
    <td align="right">        8.00</td>
    <td align="right">        7.85</td>
    <td align="right">        8.06</td>
    <td align="right">       29.13</td>
    <td align="right">       97.23</td>
    <td align="right">      211.75</td>
    <td align="right">     1013.44</td>
    <td align="right">      289.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">       17.36</td>
    <td align="right">       12.00</td>
    <td align="right">        6.55</td>
    <td align="right">        1.95</td>
    <td align="right">      0.7020</td>
    <td align="right">      0.5237</td>
    <td align="right">      0.4803</td>
    <td align="right">      0.4711</td>
    <td align="right">      0.4834</td>
    <td align="right">        1.75</td>
    <td align="right">        5.83</td>
    <td align="right">       12.70</td>
    <td align="right">       60.81</td>
    <td align="right">       17.36</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      289.40</td>
    <td align="right">      199.99</td>
    <td align="right">      109.12</td>
    <td align="right">       32.48</td>
    <td align="right">       11.70</td>
    <td align="right">        8.73</td>
    <td align="right">        8.00</td>
    <td align="right">        7.85</td>
    <td align="right">        8.06</td>
    <td align="right">       29.13</td>
    <td align="right">       97.23</td>
    <td align="right">      211.75</td>
    <td align="right">     1013.44</td>
    <td align="right">      289.40</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       35.21</td>
    <td align="right">       24.09</td>
    <td align="right">       14.45</td>
    <td align="right">        4.28</td>
    <td align="right">        1.38</td>
    <td align="right">      0.9592</td>
    <td align="right">      0.9373</td>
    <td align="right">      0.9539</td>
    <td align="right">        1.05</td>
    <td align="right">        3.96</td>
    <td align="right">       13.45</td>
    <td align="right">       28.01</td>
    <td align="right">      128.74</td>
    <td align="right">       35.21</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">       35.21</td>
    <td align="right">       24.09</td>
    <td align="right">       14.45</td>
    <td align="right">        4.28</td>
    <td align="right">        1.38</td>
    <td align="right">      0.9592</td>
    <td align="right">      0.9373</td>
    <td align="right">      0.9539</td>
    <td align="right">        1.05</td>
    <td align="right">        3.96</td>
    <td align="right">       13.45</td>
    <td align="right">       28.01</td>
    <td align="right">      128.74</td>
    <td align="right">       35.21</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">       35.21</td>
    <td align="right">       24.09</td>
    <td align="right">       14.45</td>
    <td align="right">        4.28</td>
    <td align="right">        1.38</td>
    <td align="right">      0.9592</td>
    <td align="right">      0.9373</td>
    <td align="right">      0.9539</td>
    <td align="right">        1.05</td>
    <td align="right">        3.96</td>
    <td align="right">       13.45</td>
    <td align="right">       28.01</td>
    <td align="right">      128.74</td>
    <td align="right">       35.21</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">       35.21</td>
    <td align="right">       24.09</td>
    <td align="right">       14.45</td>
    <td align="right">        4.28</td>
    <td align="right">        1.38</td>
    <td align="right">      0.9592</td>
    <td align="right">      0.9373</td>
    <td align="right">      0.9539</td>
    <td align="right">        1.05</td>
    <td align="right">        3.96</td>
    <td align="right">       13.45</td>
    <td align="right">       28.01</td>
    <td align="right">      128.74</td>
    <td align="right">       35.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">       35.21</td>
    <td align="right">       24.09</td>
    <td align="right">       14.45</td>
    <td align="right">        4.28</td>
    <td align="right">        1.38</td>
    <td align="right">      0.9592</td>
    <td align="right">      0.9373</td>
    <td align="right">      0.9539</td>
    <td align="right">        1.05</td>
    <td align="right">        3.96</td>
    <td align="right">       13.45</td>
    <td align="right">       28.01</td>
    <td align="right">      128.74</td>
    <td align="right">       35.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">       35.21</td>
    <td align="right">       24.09</td>
    <td align="right">       14.45</td>
    <td align="right">        4.28</td>
    <td align="right">        1.38</td>
    <td align="right">      0.9592</td>
    <td align="right">      0.9373</td>
    <td align="right">      0.9539</td>
    <td align="right">        1.05</td>
    <td align="right">        3.96</td>
    <td align="right">       13.45</td>
    <td align="right">       28.01</td>
    <td align="right">      128.74</td>
    <td align="right">       35.21</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1422</td>
    <td align="right">      0.1245</td>
    <td align="right">      0.0926</td>
    <td align="right">      0.0621</td>
    <td align="right">      0.0077</td>
    <td align="right">      0.0033</td>
    <td align="right">      0.0045</td>
    <td align="right">      0.0214</td>
    <td align="right">      0.0974</td>
    <td align="right">      0.1146</td>
    <td align="right">      0.1476</td>
    <td align="right">        0.99</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
